package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
3f4b5c88-9157-4323-b974-f4a64f5b2e30,4339ccaa-b996-47aa-a2d6-efaa265a9170,79182c5c-0f9f-4669-971d-fcfa8a023bec,,,,,,,"{"kind":"flat","type":"SERVICE AND LABEL","unit":null,"value":"KITCHEN HOOD","category":null}",KITCHEN HOOD,,,SERVICE AND LABEL
3f4b5c88-9157-4323-b974-f4a64f5b2e30,08d4fea3-ef3f-4fb8-a698-90b93cb18030,79182c5c-0f9f-4669-971d-fcfa8a023bec,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,6bc665b7-8694-4d5c-91c0-ca062b0b53a4,Spring Air,,,"{"kind":"flat","type":"MAKE","unit":null,"value":"SPRING AIR","category":null}",SPRING AIR,,,MAKE
3f4b5c88-9157-4323-b974-f4a64f5b2e30,4527e0b4-fd09-4b6c-86f2-6971125f7578,79182c5c-0f9f-4669-971d-fcfa8a023bec,,,,,,,"{"kind":"flat","type":"MODEL","unit":null,"value":"KES30-20-IH-OS-DW","category":null}",KES30-20-IH-OS-DW,,,MODEL
3f4b5c88-9157-4323-b974-f4a64f5b2e30,1502e9fe-d5be-4114-bab1-99d3dfa3b2e4,79182c5c-0f9f-4669-971d-fcfa8a023bec,,,,,,,"{"kind":"flat","type":"BLOWER MODEL","unit":null,"value":"ATZAF-12-12-T2 DWDI","category":null}",ATZAF-12-12-T2 DWDI,,,BLOWER MODEL
3f4b5c88-9157-4323-b974-f4a64f5b2e30,e1964694-fdfd-42ad-9f4b-f8e5e12e7be4,79182c5c-0f9f-4669-971d-fcfa8a023bec,424a1065-9db6-44d6-bfaf-45ad8a90a267,Volume,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"VOLUME","unit":"CFM","value":"2020","category":null}",2020,CFM,,VOLUME
3f4b5c88-9157-4323-b974-f4a64f5b2e30,fd822202-e824-4b8f-86c0-3e736470a02f,79182c5c-0f9f-4669-971d-fcfa8a023bec,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3","category":null}",3,HP,,HP
3f4b5c88-9157-4323-b974-f4a64f5b2e30,7508b790-5227-4885-8494-93b2e3f78fc2,79182c5c-0f9f-4669-971d-fcfa8a023bec,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WC.","value":"1.5","category":null}",1.5,IN. WC.,,ESP
3f4b5c88-9157-4323-b974-f4a64f5b2e30,97d16f0c-283c-4776-85f1-166b8b237562,79182c5c-0f9f-4669-971d-fcfa8a023bec,,,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"MOTOR","unit":"RPM","value":"2502","category":null}",2502,RPM,,MOTOR
3f4b5c88-9157-4323-b974-f4a64f5b2e30,e967191c-4ec0-4901-870c-b5754b38332b,79182c5c-0f9f-4669-971d-fcfa8a023bec,,,,,,,"{"kind":"flat","type":"STARTER","unit":null,"value":"DOL","category":null}",DOL,,,STARTER
3f4b5c88-9157-4323-b974-f4a64f5b2e30,eb236036-3086-4f12-9bcf-8c393b890048,79182c5c-0f9f-4669-971d-fcfa8a023bec,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"575","category":"Voltage"}",575,,Voltage,Volt
3f4b5c88-9157-4323-b974-f4a64f5b2e30,17acfe91-923d-4ab1-893e-071736ce69e9,79182c5c-0f9f-4669-971d-fcfa8a023bec,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Ph","unit":null,"value":"3","category":"Voltage"}",3,,Voltage,Ph
3f4b5c88-9157-4323-b974-f4a64f5b2e30,2d980a10-c83b-4175-ba27-ab92ac58951e,79182c5c-0f9f-4669-971d-fcfa8a023bec,,,,,,,"{"kind":"flat","type":"Hz","unit":null,"value":"60","category":"Voltage"}",60,,Voltage,Hz
3f4b5c88-9157-4323-b974-f4a64f5b2e30,58d4acaf-f072-408c-a1de-135c32d8f396,79182c5c-0f9f-4669-971d-fcfa8a023bec,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.7A","category":null}",3.7A,,,MCA
3f4b5c88-9157-4323-b974-f4a64f5b2e30,1a571d74-e04f-47d8-8a65-74435ee86f5b,79182c5c-0f9f-4669-971d-fcfa8a023bec,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15A","category":null}",15A,,,MOP
3f4b5c88-9157-4323-b974-f4a64f5b2e30,e4570a57-b0c8-4e16-aa61-a520ee599d6d,79182c5c-0f9f-4669-971d-fcfa8a023bec,085bb0a9-8a08-4949-bf23-89b21a013b12,Dimensions,,,,,"{"kind":"flat","type":"Dimensions","unit":null,"value":"131\"x37\"x32\"","category":null}",131"x37"x32",,,Dimensions
3f4b5c88-9157-4323-b974-f4a64f5b2e30,e88eda71-7b8d-4797-a71c-18fe05c7f565,79182c5c-0f9f-4669-971d-fcfa8a023bec,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"lbs","value":"1170","category":null}",1170,lbs,,Weight
3f4b5c88-9157-4323-b974-f4a64f5b2e30,a78b90e1-8241-402d-b669-fadd5b13c164,79182c5c-0f9f-4669-971d-fcfa8a023bec,,,,,,,"{"kind":"flat","type":"FILTER 1","unit":null,"value":"MERV 10","category":"Filters"}",MERV 10,,Filters,FILTER 1
3f4b5c88-9157-4323-b974-f4a64f5b2e30,bc8c6693-e167-43ed-b87b-a89a04a3b6b7,79182c5c-0f9f-4669-971d-fcfa8a023bec,,,,,,,"{"kind":"flat","type":"FILTER 2","unit":null,"value":"MERV 14 (BAG)","category":"Filters"}",MERV 14 (BAG),,Filters,FILTER 2
3f4b5c88-9157-4323-b974-f4a64f5b2e30,2d6b630a-45e3-4d79-beac-e0af1b5f3287,79182c5c-0f9f-4669-971d-fcfa8a023bec,,,,,,,"{"kind":"flat","type":"FILTER 3","unit":null,"value":"MERV 14 (BOX)","category":"Filters"}",MERV 14 (BOX),,Filters,FILTER 3
3f4b5c88-9157-4323-b974-f4a64f5b2e30,7fa88d85-eb18-48e4-9ef8-3eeb71c9086a,79182c5c-0f9f-4669-971d-fcfa8a023bec,,,,,,,"{"kind":"flat","type":"FIRE DAMPER","unit":null,"value":"YES","category":null}",YES,,,FIRE DAMPER
b790cb80-c692-4f45-8fcc-e00669d1a032,1f7f84ed-c159-4c8b-86a5-b3b1825afc5b,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF PLANT ROOM","category":null}",ROOF PLANT ROOM,,,Location
b790cb80-c692-4f45-8fcc-e00669d1a032,6289e7a6-4beb-451b-86e0-b33973189a7c,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b8903bcb-06d0-4c8f-a21d-10e15aa1fd61,Reznor,,,"{"kind":"flat","type":"Make","unit":null,"value":"REZNOR","category":"Make/Model"}",REZNOR,,Make/Model,Make
b790cb80-c692-4f45-8fcc-e00669d1a032,0875b955-d7b1-446c-b409-688530c91fbb,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"UDZ 30","category":"Make/Model"}",UDZ 30,,Make/Model,Model
b790cb80-c692-4f45-8fcc-e00669d1a032,ea2bb576-2579-4474-aca5-b5cd279e93b4,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Input","unit":"MBH","value":"30","category":"Heating Input"}",30,MBH,Heating Input,Heating Input
b790cb80-c692-4f45-8fcc-e00669d1a032,a7e22fbe-9223-47cf-9500-736471bb76a6,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,,,,,b5f42597-9706-a6ca-3704-152c8ce7ccd9,Kilowatt Hours,"{"kind":"flat","type":"Heating Input","unit":"KWH","value":"8.8","category":"Heating Input"}",8.8,KWH,Heating Input,Heating Input
b790cb80-c692-4f45-8fcc-e00669d1a032,92cc6650-7a6a-48e6-bfea-277bd7e3a2ce,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.9","category":"Power"}",1.9,,Power,FLA
b790cb80-c692-4f45-8fcc-e00669d1a032,11e1d121-d2a0-423c-b31b-85a5b270c359,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"Power"}",15,,Power,MOCP
b790cb80-c692-4f45-8fcc-e00669d1a032,228bfa9a-2cec-4074-a2cf-adc72dca30c5,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"V","unit":null,"value":"115","category":"Power"}",115,,Power,V
b790cb80-c692-4f45-8fcc-e00669d1a032,82f57e5b-f4de-4331-838f-f7e33fc357de,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"P","unit":null,"value":"1","category":"Power"}",1,,Power,P
b790cb80-c692-4f45-8fcc-e00669d1a032,a3ad5c79-bff6-48aa-a572-9a05452f56b6,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"H","unit":null,"value":"60","category":"Power"}",60,,Power,H
b790cb80-c692-4f45-8fcc-e00669d1a032,ef8a9087-0672-47b6-9275-7c3b27a44de3,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LB","value":"66","category":null}",66,LB,,Weight
b790cb80-c692-4f45-8fcc-e00669d1a032,7ab0f8ec-f4f8-414f-a5d0-4ce9af060f9d,927a2eb5-069c-4b00-9c16-c4444cab4494,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"PARKING AREA","category":null}",PARKING AREA,,,Location
b790cb80-c692-4f45-8fcc-e00669d1a032,9078b36d-bd2e-44e2-8a8d-2b625680e397,927a2eb5-069c-4b00-9c16-c4444cab4494,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"AIRTEX","category":null}",AIRTEX,,,Make
b790cb80-c692-4f45-8fcc-e00669d1a032,a6139cb0-ed76-48b2-b027-87115df086f2,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"H7","category":null}",H7,,,Model
b790cb80-c692-4f45-8fcc-e00669d1a032,64c1e37c-9de0-4843-8603-59e705085844,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Flow","unit":"CFM","value":"1760","category":null}",1760,CFM,,Flow
b790cb80-c692-4f45-8fcc-e00669d1a032,8a51a102-3615-45aa-97a1-be9d634b9a3c,927a2eb5-069c-4b00-9c16-c4444cab4494,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Capacity","unit":"GPM","value":"11.1","category":null}",11.1,GPM,,Capacity
b790cb80-c692-4f45-8fcc-e00669d1a032,5e26d701-aa3a-4e4d-96c4-c5a2fe9de301,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Input","unit":"MBH","value":"108.2","category":null}",108.2,MBH,,Heating Input
b790cb80-c692-4f45-8fcc-e00669d1a032,d4fdb136-352d-4e1a-ae42-b2691d2c5ddb,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,,,"{"kind":"flat","type":"EWT","unit":"F","value":"180","category":null}",180,F,,EWT
b790cb80-c692-4f45-8fcc-e00669d1a032,34e1b1d9-7fee-4cfd-aa98-5263105a0ecd,927a2eb5-069c-4b00-9c16-c4444cab4494,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,e27d33e9-739d-4438-9ef8-56619cd8c525,Hot Water Coil,,,"{"kind":"flat","type":"Heating Type","unit":null,"value":"WATER","category":null}",WATER,,,Heating Type
b790cb80-c692-4f45-8fcc-e00669d1a032,ae56a049-20b0-4e36-8d08-7e219617a17c,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"3","category":"Power"}",3,,Power,FLA
b790cb80-c692-4f45-8fcc-e00669d1a032,c811ad31-6f95-4c62-9ad9-e30513639ca9,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"Power"}",15,,Power,MOCP
b790cb80-c692-4f45-8fcc-e00669d1a032,b436e21d-1cb4-40eb-9a0f-a9bf9ee0f2b5,927a2eb5-069c-4b00-9c16-c4444cab4494,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"V","unit":null,"value":"120","category":"Power"}",120,,Power,V
b790cb80-c692-4f45-8fcc-e00669d1a032,caf0c554-9c56-4cb4-83d5-f1f9053441ed,927a2eb5-069c-4b00-9c16-c4444cab4494,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"P","unit":null,"value":"1","category":"Power"}",1,,Power,P
b790cb80-c692-4f45-8fcc-e00669d1a032,5defd403-36bb-4851-a4c5-3a6a9fc993b8,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,,,"{"kind":"flat","type":"H","unit":null,"value":"60","category":"Power"}",60,,Power,H
b790cb80-c692-4f45-8fcc-e00669d1a032,1f8881ed-371c-4c72-a739-6698a1be3550,927a2eb5-069c-4b00-9c16-c4444cab4494,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"180","category":null}",180,LBS,,Weight
64e8d25c-ee68-4554-813f-55105850a4cf,ae28c8db-4a28-4458-aab6-bda688fcdcad,28baf580-2076-4764-9425-a3a729440408,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Klimatrol","category":null}",Klimatrol,,,Manufacturer
64e8d25c-ee68-4554-813f-55105850a4cf,0dc386a9-6361-4e0c-bf0c-06b93f72b8f0,28baf580-2076-4764-9425-a3a729440408,,,,,,,"{"kind":"flat","type":"Total Output","unit":"BTUS/H","value":"687275","category":"Total Output"}",687275,BTUS/H,Total Output,Total Output
64e8d25c-ee68-4554-813f-55105850a4cf,2e3c8c76-15de-4aed-92ac-719cf2a40051,28baf580-2076-4764-9425-a3a729440408,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Total Output","unit":"Watts","value":"201420","category":"Total Output"}",201420,Watts,Total Output,Total Output
64e8d25c-ee68-4554-813f-55105850a4cf,448db53f-582b-427a-b98e-991405cec0fe,28baf580-2076-4764-9425-a3a729440408,,,,,,,"{"kind":"flat","type":"Flow","unit":"USGPM","value":"62.5","category":"Flow"}",62.5,USGPM,Flow,Flow
64e8d25c-ee68-4554-813f-55105850a4cf,2cd9d832-c7a6-4872-bb6d-d51305b25662,28baf580-2076-4764-9425-a3a729440408,,,,,243f8308-0a4c-416e-af82-3d86258f6d18,Liters per Second,"{"kind":"flat","type":"Flow","unit":"L/s","value":"3.9","category":"Flow"}",3.9,L/s,Flow,Flow
64e8d25c-ee68-4554-813f-55105850a4cf,7e6c1c5d-77a2-4756-9485-90392cc83e6c,28baf580-2076-4764-9425-a3a729440408,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LGT","unit":"°F","value":"140.0","category":"LGT"}",140.0,°F,LGT,LGT
64e8d25c-ee68-4554-813f-55105850a4cf,7da209b6-ff95-48f6-90c7-dc7ed9215eaa,28baf580-2076-4764-9425-a3a729440408,,,,,90dcb9af-f484-4656-ad40-0d5d44bed74c,Degrees Celsius,"{"kind":"flat","type":"LGT","unit":"°C","value":"60.0","category":"LGT"}",60.0,°C,LGT,LGT
64e8d25c-ee68-4554-813f-55105850a4cf,90a42608-3a6e-4b36-b15e-8fefff647f09,28baf580-2076-4764-9425-a3a729440408,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EGT","unit":"°F","value":"115.0","category":"EGT"}",115.0,°F,EGT,EGT
64e8d25c-ee68-4554-813f-55105850a4cf,c892090f-86da-4ccc-bcf2-cf7eb65c1bed,28baf580-2076-4764-9425-a3a729440408,,,,,90dcb9af-f484-4656-ad40-0d5d44bed74c,Degrees Celsius,"{"kind":"flat","type":"EGT","unit":"°C","value":"46.1","category":"EGT"}",46.1,°C,EGT,EGT
64e8d25c-ee68-4554-813f-55105850a4cf,9cc92d10-9c34-4017-bd36-3ed20e916c39,28baf580-2076-4764-9425-a3a729440408,,,,,,,"{"kind":"flat","type":"Fluid Pressure Drop","unit":"ft.H20","value":"45.00","category":"Fluid Pressure Drop"}",45.00,ft.H20,Fluid Pressure Drop,Fluid Pressure Drop
64e8d25c-ee68-4554-813f-55105850a4cf,69be44d8-261b-48e0-be64-ea5f0aa54265,28baf580-2076-4764-9425-a3a729440408,5d718f5e-b714-4221-a94b-0d4cf245f82b,Fluid Pressure Drop,,,d0ff0cca-9910-42e1-8ffc-300f5e363ddf,Kilopascals,"{"kind":"flat","type":"Fluid Pressure Drop","unit":"kPa","value":"134.37","category":"Fluid Pressure Drop"}",134.37,kPa,Fluid Pressure Drop,Fluid Pressure Drop
64e8d25c-ee68-4554-813f-55105850a4cf,15985a54-1595-49ab-804c-9bd7a4ed8a54,28baf580-2076-4764-9425-a3a729440408,d8c06248-f6d1-4fc9-9f71-3d7bf6e46fcf,Pipe Spacing,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Pipe Spacing","unit":"inches","value":"6.0","category":"Pipe Spacing"}",6.0,inches,Pipe Spacing,Pipe Spacing
64e8d25c-ee68-4554-813f-55105850a4cf,e1392f4c-1588-4361-bb17-ffd6f29179e2,28baf580-2076-4764-9425-a3a729440408,,,,,f7d659f6-0beb-4a35-9586-cd013675197a,Millimeters,"{"kind":"flat","type":"Pipe Spacing","unit":"mm","value":"152.4","category":"Pipe Spacing"}",152.4,mm,Pipe Spacing,Pipe Spacing
64e8d25c-ee68-4554-813f-55105850a4cf,52ca7bf5-e737-466f-86be-80cca603beaf,28baf580-2076-4764-9425-a3a729440408,847790a6-c415-430a-80ca-1f6b3360fd8d,Area,,,63082f48-c8ea-9a25-ae38-4806174e4265,Square Feet,"{"kind":"flat","type":"Area","unit":"FT²","value":"3,715.0","category":"Area"}","3,715.0",FT²,Area,Area
64e8d25c-ee68-4554-813f-55105850a4cf,14176cde-8ad9-4f51-9969-840799ef7ccc,28baf580-2076-4764-9425-a3a729440408,,,,,2c0a39fb-a4b3-f9d0-2300-ad03c3f36d61,Square Meters,"{"kind":"flat","type":"Area","unit":"m²","value":"345.1","category":"Area"}",345.1,m²,Area,Area
64e8d25c-ee68-4554-813f-55105850a4cf,1a09dc26-b356-4abf-b2a8-b926ef4b281d,28baf580-2076-4764-9425-a3a729440408,,,,,,,"{"kind":"flat","type":"Output Per Area","unit":"BTUS/ FT²","value":"185.0","category":"Output Per Area"}",185.0,BTUS/ FT²,Output Per Area,Output Per Area
64e8d25c-ee68-4554-813f-55105850a4cf,44638bfc-0548-4ad3-bdb5-ad245afce882,28baf580-2076-4764-9425-a3a729440408,,,,,,,"{"kind":"flat","type":"Output Per Area","unit":"Watts / m²","value":"583.6","category":"Output Per Area"}",583.6,Watts / m²,Output Per Area,Output Per Area
64e8d25c-ee68-4554-813f-55105850a4cf,32b41cb4-d833-4770-bc8b-81a90f46ced9,28baf580-2076-4764-9425-a3a729440408,20fc6c34-e1ff-414f-beaf-a4b45e58e1fb,Surface Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Surface Temperature","unit":"°F","value":"39.0","category":"Surface Temperature"}",39.0,°F,Surface Temperature,Surface Temperature
64e8d25c-ee68-4554-813f-55105850a4cf,a63d2462-282f-4542-8c30-131458796af3,28baf580-2076-4764-9425-a3a729440408,,,,,90dcb9af-f484-4656-ad40-0d5d44bed74c,Degrees Celsius,"{"kind":"flat","type":"Surface Temperature","unit":"°C","value":"3.9","category":"Surface Temperature"}",3.9,°C,Surface Temperature,Surface Temperature
64e8d25c-ee68-4554-813f-55105850a4cf,be15a220-cc11-47e1-8a70-860c09cac2f7,28baf580-2076-4764-9425-a3a729440408,,,,,,,"{"kind":"flat","type":"Comments","unit":null,"value":"Anurav Pre-Assembled Cabinets","category":null}",Anurav Pre-Assembled Cabinets,,,Comments
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,99190dac-a44c-4ccc-b40d-2a91c509c166,d11e7a72-db01-498a-a563-3f87914399e0,,,,,,,"{"kind":"flat","type":"Service and Label","unit":null,"value":"L-1.5-STORAGE P106","category":null}",L-1.5-STORAGE P106,,,Service and Label
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,fee8b35f-8f63-47bc-9d1d-c20702a3db80,d11e7a72-db01-498a-a563-3f87914399e0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"PENNBARRY","category":null}",PENNBARRY,,,Make
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,74db63c8-edc6-4431-8adf-2d32143918f9,d11e7a72-db01-498a-a563-3f87914399e0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"Z9H","category":null}",Z9H,,,Model
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,3aae2124-4ddb-4b88-9eb4-e8ee08f7f1f8,d11e7a72-db01-498a-a563-3f87914399e0,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Volume Flow","unit":"CFM","value":"50","category":"Performance"}",50,CFM,Performance,Volume Flow
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,dc485421-f5ca-44c2-b4ac-e0bedbe8ab30,d11e7a72-db01-498a-a563-3f87914399e0,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"E.S.P.","unit":"IN.","value":"0.375","category":"Performance"}",0.375,IN.,Performance,E.S.P.
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,a86f8b36-03ae-42f3-a505-9647ce469043,d11e7a72-db01-498a-a563-3f87914399e0,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1550","category":"Performance"}",1550,RPM,Performance,Motor Speed
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,c0ae3dcd-c3dc-4aaa-bd38-4095b267948d,d11e7a72-db01-498a-a563-3f87914399e0,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"W","value":"108","category":null}",108,W,,Power
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,8aa16f70-a398-461a-af46-943f62b79080,d11e7a72-db01-498a-a563-3f87914399e0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,e2c41d6a-a1b6-4a6a-bc18-a26c951041d0,d11e7a72-db01-498a-a563-3f87914399e0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,106e2f31-d474-4c5d-9ca1-06db51c0d9b0,d11e7a72-db01-498a-a563-3f87914399e0,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,49bde409-a226-4671-aa2c-b0f289b1d83f,d11e7a72-db01-498a-a563-3f87914399e0,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"CEILING HUNG INLINE FAN","category":null}",CEILING HUNG INLINE FAN,,,Remarks
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,5520677f-ca40-46ce-98ec-f84adb39141f,90e13660-a467-445e-938d-2057252e78fa,,,,,,,"{"kind":"flat","type":"Service and Label","unit":null,"value":"L-4.5-CAR PARKING","category":null}",L-4.5-CAR PARKING,,,Service and Label
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,b817ebb9-2882-4b33-bbc6-30d265ec5e69,90e13660-a467-445e-938d-2057252e78fa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"PENNBARRY","category":null}",PENNBARRY,,,Make
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,f130b5ae-82d1-4634-bf01-4e34787c55d3,90e13660-a467-445e-938d-2057252e78fa,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BC30T1","category":null}",BC30T1,,,Model
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,c42a1b5e-4c8a-4e2a-bc46-1d3f90cde130,90e13660-a467-445e-938d-2057252e78fa,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Volume Flow","unit":"CFM","value":"6250/7250","category":"Performance"}",6250/7250,CFM,Performance,Volume Flow
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,650def14-9f49-4388-8c24-21a00d5a4f2d,90e13660-a467-445e-938d-2057252e78fa,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"E.S.P.","unit":"IN.","value":"0.5","category":"Performance"}",0.5,IN.,Performance,E.S.P.
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,7e0ae0bb-5e09-4190-bc51-9eb203cd3b3e,90e13660-a467-445e-938d-2057252e78fa,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1140","category":"Performance"}",1140,RPM,Performance,Motor Speed
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,15f6bdb4-a7aa-4627-91ed-6a253c13d88c,90e13660-a467-445e-938d-2057252e78fa,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Power","unit":"HP","value":"1","category":null}",1,HP,,Motor Power
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,4355eb7c-1edb-4e49-8638-039fd10eb9a5,90e13660-a467-445e-938d-2057252e78fa,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,b4fc097a-0076-4641-8666-7e9288d5bd52,90e13660-a467-445e-938d-2057252e78fa,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,2334e7fe-b880-437b-8fcf-f03d124574d0,90e13660-a467-445e-938d-2057252e78fa,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,273ce5b5-440d-40e3-9e42-e936cad83dd8,90e13660-a467-445e-938d-2057252e78fa,d489afb1-238a-4f17-a783-ad3b998bb57c,Fan Speed Settings,51e369ba-c3fb-47be-b21a-b64c0e6186c7,Two Speed,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"CEILING HUNG INLINE FAN. INTERLOCKED WITH CO&FSFD & FIRE ALARM SYSTEM. REAR GUARD, BDD, WEATHER SHIELD GUARD, 2 SPEED FAN HIGH AND LOW. THEY ARE ON EMERGENCY POWER.","category":null}","CEILING HUNG INLINE FAN. INTERLOCKED WITH CO&FSFD & FIRE ALARM SYSTEM. REAR GUARD, BDD, WEATHER SHIELD GUARD, 2 SPEED FAN HIGH AND LOW. THEY ARE ON EMERGENCY POWER.",,,Remarks
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,779a483b-2ed6-458b-904e-5e49fd9cda42,c10ac5da-7585-44d3-82c1-0238653c5b1b,,,,,,,"{"kind":"flat","type":"Service and Label","unit":null,"value":"L-4.5-CAR PARKING","category":null}",L-4.5-CAR PARKING,,,Service and Label
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,557201c7-1276-4acf-a10f-786f90bcf567,c10ac5da-7585-44d3-82c1-0238653c5b1b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"PENNBARRY","category":null}",PENNBARRY,,,Make
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,29f58caa-31a3-4688-b7fb-b047ab93648a,c10ac5da-7585-44d3-82c1-0238653c5b1b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BC30T1","category":null}",BC30T1,,,Model
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,0ac9584b-6bf0-47cb-90f2-9efa921ee4c3,c10ac5da-7585-44d3-82c1-0238653c5b1b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Volume Flow","unit":"CFM","value":"6250/7250","category":"Performance"}",6250/7250,CFM,Performance,Volume Flow
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,66a4ef49-6438-44fe-a17d-2800b7e898ad,c10ac5da-7585-44d3-82c1-0238653c5b1b,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"E.S.P.","unit":"IN.","value":"0.5","category":"Performance"}",0.5,IN.,Performance,E.S.P.
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,eff58537-221d-4e61-a47b-898d690d1e22,c10ac5da-7585-44d3-82c1-0238653c5b1b,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1140","category":"Performance"}",1140,RPM,Performance,Motor Speed
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,47309101-0d85-430b-80d7-25d1fa642f14,c10ac5da-7585-44d3-82c1-0238653c5b1b,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Power","unit":"HP","value":"1","category":null}",1,HP,,Motor Power
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,935c36cf-fc24-4cf2-b660-3d45565e4aaf,c10ac5da-7585-44d3-82c1-0238653c5b1b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,c1a6ddaf-36d9-41a2-958a-48cd7ea77563,c10ac5da-7585-44d3-82c1-0238653c5b1b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,8e24317b-f015-4db2-82b9-dac2c3401c8d,c10ac5da-7585-44d3-82c1-0238653c5b1b,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,b1ba4d7e-20bb-42c9-bbab-88aab2fb0988,c10ac5da-7585-44d3-82c1-0238653c5b1b,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"CEILING HUNG INLINE FAN. INTERLOCKED WITH CO&FSFD & FIRE ALARM SYSTEM. REAR GUARD, BDD, WEATHER SHIELD GUARD, 2 SPEED FAN HIGH AND LOW. THEY ARE ON EMERGENCY POWER.","category":null}","CEILING HUNG INLINE FAN. INTERLOCKED WITH CO&FSFD & FIRE ALARM SYSTEM. REAR GUARD, BDD, WEATHER SHIELD GUARD, 2 SPEED FAN HIGH AND LOW. THEY ARE ON EMERGENCY POWER.",,,Remarks
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,7d1bc2b6-9b42-486c-9231-732e536805ce,103d6809-461c-4732-803e-09cb83425bfa,,,,,,,"{"kind":"flat","type":"Service and Label","unit":null,"value":"L-4.5-STORAGE -P401","category":null}",L-4.5-STORAGE -P401,,,Service and Label
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,4c0918cc-99bd-43a2-a2b1-a3a1c034a17b,103d6809-461c-4732-803e-09cb83425bfa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"PENNBARRY","category":null}",PENNBARRY,,,Make
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,565fdd44-2f00-44ac-9418-fcad6814020d,103d6809-461c-4732-803e-09cb83425bfa,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"Z9H","category":null}",Z9H,,,Model
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,b432eb89-1a7c-41b7-9cb8-b7024bf89b9c,103d6809-461c-4732-803e-09cb83425bfa,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Volume Flow","unit":"CFM","value":"50","category":"Performance"}",50,CFM,Performance,Volume Flow
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,d3cfccf1-fd15-48c1-b04f-56cf2813f82c,103d6809-461c-4732-803e-09cb83425bfa,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"E.S.P.","unit":"IN.","value":"0.375","category":"Performance"}",0.375,IN.,Performance,E.S.P.
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,47fcbb3c-11d0-42a4-b1d8-206860aa13e0,103d6809-461c-4732-803e-09cb83425bfa,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1550","category":"Performance"}",1550,RPM,Performance,Motor Speed
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,458cc898-f5ae-41e1-8ffb-0ae973b4fa45,103d6809-461c-4732-803e-09cb83425bfa,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"W","value":"108","category":null}",108,W,,Power
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,4136d8b6-5dc8-42fd-84eb-47d359d9f761,103d6809-461c-4732-803e-09cb83425bfa,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,2d2b2c62-e6f9-449a-9718-09edbe6ac6ee,103d6809-461c-4732-803e-09cb83425bfa,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,0cf11e06-cbe3-4c7e-aac9-8c434c7e021a,103d6809-461c-4732-803e-09cb83425bfa,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,c893d081-fdfe-4f4e-b21f-d030a74113a6,103d6809-461c-4732-803e-09cb83425bfa,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"CEILING HUNG INLINE FAN","category":null}",CEILING HUNG INLINE FAN,,,Remarks
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,15d2b011-31c4-49c4-8724-53e41927754f,b18c37ce-cb82-4dd4-93ed-fc67b932b2ca,,,,,,,"{"kind":"flat","type":"Service and Label","unit":null,"value":"L-4.5-STORAGE -P402","category":null}",L-4.5-STORAGE -P402,,,Service and Label
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,5eb6dc1c-ae4c-415b-a261-024cdcd0bf54,b18c37ce-cb82-4dd4-93ed-fc67b932b2ca,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"PENNBARRY","category":null}",PENNBARRY,,,Make
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,c47cdb35-e1e1-43ae-baa8-1f13b9b872cf,b18c37ce-cb82-4dd4-93ed-fc67b932b2ca,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"Z9H","category":null}",Z9H,,,Model
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,e72d0a2f-df7c-40b9-865e-521e608a361c,b18c37ce-cb82-4dd4-93ed-fc67b932b2ca,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Volume Flow","unit":"CFM","value":"50","category":"Performance"}",50,CFM,Performance,Volume Flow
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,abe7aaa0-bba7-4df7-b42d-18c097ba601b,b18c37ce-cb82-4dd4-93ed-fc67b932b2ca,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"E.S.P.","unit":"IN.","value":"0.375","category":"Performance"}",0.375,IN.,Performance,E.S.P.
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,183bb185-fb67-4b6a-9bc2-2fb6464fcd19,b18c37ce-cb82-4dd4-93ed-fc67b932b2ca,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1550","category":"Performance"}",1550,RPM,Performance,Motor Speed
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,b1f8ae26-af28-4b5e-8165-b6d63fad16b3,b18c37ce-cb82-4dd4-93ed-fc67b932b2ca,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"W","value":"108","category":null}",108,W,,Power
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,90251ed2-6989-4ffe-bbea-19a1fabb9293,b18c37ce-cb82-4dd4-93ed-fc67b932b2ca,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,aeaf2501-7fe8-4b32-af70-7dca2bf90567,b18c37ce-cb82-4dd4-93ed-fc67b932b2ca,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,577945ea-350f-4e7b-8dfe-46bf5e31c786,b18c37ce-cb82-4dd4-93ed-fc67b932b2ca,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,98c5e20b-2b61-4566-bc55-ee2c59045895,b18c37ce-cb82-4dd4-93ed-fc67b932b2ca,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"CEILING HUNG INLINE FAN","category":null}",CEILING HUNG INLINE FAN,,,Remarks
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,dffc943c-d840-4538-a3ad-6d02b7027a30,d39f232e-0f64-4e8f-a5d3-f2d07b69d2e3,,,,,,,"{"kind":"flat","type":"Service and Label","unit":null,"value":"L-3.5-STORAGE -P301","category":null}",L-3.5-STORAGE -P301,,,Service and Label
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,97311477-1d54-4ca9-b598-486b183cd5c8,d39f232e-0f64-4e8f-a5d3-f2d07b69d2e3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"PENNBARRY","category":null}",PENNBARRY,,,Make
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,b1eca950-80fb-4612-b29f-daa48997bb1c,d39f232e-0f64-4e8f-a5d3-f2d07b69d2e3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"Z9H","category":null}",Z9H,,,Model
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,15f5ffb3-edb4-4373-ab3a-b9e07f0707f3,d39f232e-0f64-4e8f-a5d3-f2d07b69d2e3,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Volume Flow","unit":"CFM","value":"50","category":"Performance"}",50,CFM,Performance,Volume Flow
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,1e26262f-97bc-407f-8517-f343c3f8ce18,d39f232e-0f64-4e8f-a5d3-f2d07b69d2e3,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"E.S.P.","unit":"IN.","value":"0.375","category":"Performance"}",0.375,IN.,Performance,E.S.P.
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,c00a812a-7417-4b41-bd6f-deaf12129413,d39f232e-0f64-4e8f-a5d3-f2d07b69d2e3,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1550","category":"Performance"}",1550,RPM,Performance,Motor Speed
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,fdf4364e-e609-4fda-946d-8ae5dcd650b2,d39f232e-0f64-4e8f-a5d3-f2d07b69d2e3,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"W","value":"108","category":null}",108,W,,Power
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,c1db9ce6-8ee7-49a6-9e0f-f6149e005112,d39f232e-0f64-4e8f-a5d3-f2d07b69d2e3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,19f1248a-0ddc-4d97-b8fb-09fdc89cc7e2,d39f232e-0f64-4e8f-a5d3-f2d07b69d2e3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,bc0a9008-a902-44f2-8334-2fe603729155,d39f232e-0f64-4e8f-a5d3-f2d07b69d2e3,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
82821ca0-83a7-4d5c-88e1-eb70cca6d2cd,dfd1e2bb-42ab-44ac-be2a-06b01489abe9,d39f232e-0f64-4e8f-a5d3-f2d07b69d2e3,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"CEILING HUNG INLINE FAN","category":null}",CEILING HUNG INLINE FAN,,,Remarks
67f9804a-70ad-482b-95ed-40c7edf60b80,900a16d2-77b6-40ae-b8b0-7807773084e9,c15900b5-1cf4-4537-9fdf-837a51fe435d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Make","unit":null,"value":"TRANE","category":null}",TRANE,,,Make
67f9804a-70ad-482b-95ed-40c7edf60b80,98a8759e-4255-4098-9095-e89916077eb9,c15900b5-1cf4-4537-9fdf-837a51fe435d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BCHE036","category":null}",BCHE036,,,Model
67f9804a-70ad-482b-95ed-40c7edf60b80,055363ff-6e5e-40d3-8ebc-43ef1b2519e6,c15900b5-1cf4-4537-9fdf-837a51fe435d,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"E.S.P.","unit":"IN.","value":"1.0","category":null}",1.0,IN.,,E.S.P.
67f9804a-70ad-482b-95ed-40c7edf60b80,7440c5f5-3f28-4a87-8a65-192c4a1f7295,c15900b5-1cf4-4537-9fdf-837a51fe435d,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total Capacity","unit":"MBH","value":"34.77","category":"Cooling"}",34.77,MBH,Cooling,Total Capacity
67f9804a-70ad-482b-95ed-40c7edf60b80,cc5e5b6e-b479-4899-a378-1518d52fd55c,c15900b5-1cf4-4537-9fdf-837a51fe435d,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"25.21","category":"Cooling"}",25.21,MBH,Cooling,Sensible
67f9804a-70ad-482b-95ed-40c7edf60b80,4a32ce12-3cf0-4f62-8923-731eb1de9191,c15900b5-1cf4-4537-9fdf-837a51fe435d,9fee54a6-923a-4425-95f2-4abfe00f3457,Entering Dry Bulb Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EDB","unit":"°F","value":"80","category":"Cooling"}",80,°F,Cooling,EDB
67f9804a-70ad-482b-95ed-40c7edf60b80,974e48fb-2943-4d57-9ff9-4aa96e7a8d5b,c15900b5-1cf4-4537-9fdf-837a51fe435d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWB","unit":"°F","value":"67","category":"Cooling"}",67,°F,Cooling,EWB
67f9804a-70ad-482b-95ed-40c7edf60b80,bafc6024-7a62-4d9f-9eb0-175b3d40b8b5,c15900b5-1cf4-4537-9fdf-837a51fe435d,da4c4c8e-0a52-4b1d-9b48-047d926c00f1,Leaving Dry Bulb Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LDB","unit":"°F","value":"57.05","category":"Cooling"}",57.05,°F,Cooling,LDB
67f9804a-70ad-482b-95ed-40c7edf60b80,79a4593e-059e-4a3b-8446-294eb8ea6ad4,c15900b5-1cf4-4537-9fdf-837a51fe435d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWB","unit":"°F","value":"55.9","category":"Cooling"}",55.9,°F,Cooling,LWB
67f9804a-70ad-482b-95ed-40c7edf60b80,7d099216-cc5d-4122-8a70-87ea0480fe8a,c15900b5-1cf4-4537-9fdf-837a51fe435d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Flow","unit":"CFM","value":"1,200","category":null}","1,200",CFM,,Flow
67f9804a-70ad-482b-95ed-40c7edf60b80,8d2683a4-89f9-4272-bd93-adccd1d0e19b,c15900b5-1cf4-4537-9fdf-837a51fe435d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"V","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,V
67f9804a-70ad-482b-95ed-40c7edf60b80,b1d58be6-cb86-4bd1-b85b-6e2bd2cba5f3,c15900b5-1cf4-4537-9fdf-837a51fe435d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,PH
67f9804a-70ad-482b-95ed-40c7edf60b80,016c26ac-4f97-4921-8af2-c43b8ee175f5,c15900b5-1cf4-4537-9fdf-837a51fe435d,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"HZ","unit":null,"value":"60","category":"Electrical"}",60,,Electrical,HZ
67f9804a-70ad-482b-95ed-40c7edf60b80,7fc56bd2-5517-45ae-83d8-e4d90ea9f244,c15900b5-1cf4-4537-9fdf-837a51fe435d,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"9.66","category":"Electrical"}",9.66,,Electrical,MCA
67f9804a-70ad-482b-95ed-40c7edf60b80,1e8e7b4a-d864-49ef-87aa-29f5743d3500,c15900b5-1cf4-4537-9fdf-837a51fe435d,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15.0","category":"Electrical"}",15.0,,Electrical,MOCP
67f9804a-70ad-482b-95ed-40c7edf60b80,7a0fb11e-8b9f-4b7c-b94c-7ecc27c97542,c15900b5-1cf4-4537-9fdf-837a51fe435d,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"205","category":null}",205,LBS,,Weight
67f9804a-70ad-482b-95ed-40c7edf60b80,901f3b4e-fdc1-4975-9e82-8adb7f4101fb,9707d51e-4e48-47af-8de7-554a20846437,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"BF-AMENITIES","category":null}",BF-AMENITIES,,,Area Served
67f9804a-70ad-482b-95ed-40c7edf60b80,b54be941-9e8f-421b-ad5f-abba39ef40e7,9707d51e-4e48-47af-8de7-554a20846437,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"TRANE","category":null}",TRANE,,,Make
67f9804a-70ad-482b-95ed-40c7edf60b80,861b3c93-5675-4f4c-83ba-ceb7bc2c006b,9707d51e-4e48-47af-8de7-554a20846437,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"5TTR4030A1000A/B","category":null}",5TTR4030A1000A/B,,,Model
67f9804a-70ad-482b-95ed-40c7edf60b80,032bc8d6-1c3f-43cd-8e4c-3d83fe69efdd,9707d51e-4e48-47af-8de7-554a20846437,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":null}",1,,,QTY
67f9804a-70ad-482b-95ed-40c7edf60b80,766aac7c-e65d-4258-ac0d-952597e2ca6b,9707d51e-4e48-47af-8de7-554a20846437,,,,,,,"{"kind":"flat","type":"Associated Indoor Unit","unit":null,"value":"BF-FC-01","category":null}",BF-FC-01,,,Associated Indoor Unit
67f9804a-70ad-482b-95ed-40c7edf60b80,ac033241-c594-492f-ab39-19cf2293a4e2,9707d51e-4e48-47af-8de7-554a20846437,af87ad6c-0dee-4c7b-bf5c-13781178261a,SEER Rating,,,,,"{"kind":"flat","type":"SEER","unit":null,"value":"15","category":null}",15,,,SEER
67f9804a-70ad-482b-95ed-40c7edf60b80,63d25dbb-b99a-4864-81ef-f86587fc232f,9707d51e-4e48-47af-8de7-554a20846437,a1f5ca99-95e2-49c0-a9a3-e0b6d66330aa,Sound Pressure Level,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Sound Levels","unit":"dB","value":"73","category":null}",73,dB,,Sound Levels
67f9804a-70ad-482b-95ed-40c7edf60b80,554bad8c-cb42-45af-8272-06c606d37016,9707d51e-4e48-47af-8de7-554a20846437,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"184","category":null}",184,LBS,,Unit Weight
67f9804a-70ad-482b-95ed-40c7edf60b80,72a2c4ce-56b5-4542-8e28-7fdd86ab38f7,9707d51e-4e48-47af-8de7-554a20846437,,,,,,,"{"kind":"flat","type":"Remarks","unit":null,"value":"WALL OR FLOOR MOUNTED SUPPORTS TO BE SUPPLIED BY MANUFACTURER","category":null}",WALL OR FLOOR MOUNTED SUPPORTS TO BE SUPPLIED BY MANUFACTURER,,,Remarks
67f9804a-70ad-482b-95ed-40c7edf60b80,2edc9703-d29e-41ae-9a58-87af5a67ee72,9707d51e-4e48-47af-8de7-554a20846437,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Capacity","unit":"MBH","value":"36","category":"Cooling"}",36,MBH,Cooling,Nominal Capacity
67f9804a-70ad-482b-95ed-40c7edf60b80,2aa20148-1d66-4564-a741-208aa8dd60de,9707d51e-4e48-47af-8de7-554a20846437,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Volt
67f9804a-70ad-482b-95ed-40c7edf60b80,af977cce-a04d-45b2-9b24-94eaaec21368,9707d51e-4e48-47af-8de7-554a20846437,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,PH
67f9804a-70ad-482b-95ed-40c7edf60b80,8c87a67b-0712-4f24-a569-5e89034f7fbb,9707d51e-4e48-47af-8de7-554a20846437,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"HZ","unit":null,"value":"60","category":"Electrical"}",60,,Electrical,HZ
67f9804a-70ad-482b-95ed-40c7edf60b80,808c3ffc-c550-42ec-97cb-22f4e5039f51,9707d51e-4e48-47af-8de7-554a20846437,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17","category":"Electrical"}",17,,Electrical,MCA
67f9804a-70ad-482b-95ed-40c7edf60b80,2585da70-8ca4-494c-9740-4e4709a3c675,9707d51e-4e48-47af-8de7-554a20846437,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP