spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
1f7f84ed-c159-4c8b-86a5-b3b1825afc5b,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF PLANT ROOM","category":null}",ROOF PLANT ROOM,,,Location
6289e7a6-4beb-451b-86e0-b33973189a7c,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b8903bcb-06d0-4c8f-a21d-10e15aa1fd61,Reznor,,,"{"kind":"flat","type":"Make","unit":null,"value":"REZNOR","category":"Make/Model"}",REZNOR,,Make/Model,Make
0875b955-d7b1-446c-b409-688530c91fbb,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"UDZ 30","category":"Make/Model"}",UDZ 30,,Make/Model,Model
ea2bb576-2579-4474-aca5-b5cd279e93b4,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Input","unit":"MBH","value":"30","category":"Heating Input"}",30,MBH,Heating Input,Heating Input
a7e22fbe-9223-47cf-9500-736471bb76a6,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,,,,,b5f42597-9706-a6ca-3704-152c8ce7ccd9,Kilowatt Hours,"{"kind":"flat","type":"Heating Input","unit":"KWH","value":"8.8","category":"Heating Input"}",8.8,KWH,Heating Input,Heating Input
92cc6650-7a6a-48e6-bfea-277bd7e3a2ce,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.9","category":"Power"}",1.9,,Power,FLA
11e1d121-d2a0-423c-b31b-85a5b270c359,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"Power"}",15,,Power,MOCP
228bfa9a-2cec-4074-a2cf-adc72dca30c5,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"V","unit":null,"value":"115","category":"Power"}",115,,Power,V
82f57e5b-f4de-4331-838f-f7e33fc357de,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"P","unit":null,"value":"1","category":"Power"}",1,,Power,P
a3ad5c79-bff6-48aa-a572-9a05452f56b6,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"H","unit":null,"value":"60","category":"Power"}",60,,Power,H
ef8a9087-0672-47b6-9275-7c3b27a44de3,7efaa61a-e8d1-4871-8ad4-4efe89aeb117,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LB","value":"66","category":null}",66,LB,,Weight
7ab0f8ec-f4f8-414f-a5d0-4ce9af060f9d,927a2eb5-069c-4b00-9c16-c4444cab4494,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"PARKING AREA","category":null}",PARKING AREA,,,Location
9078b36d-bd2e-44e2-8a8d-2b625680e397,927a2eb5-069c-4b00-9c16-c4444cab4494,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Make","unit":null,"value":"AIRTEX","category":null}",AIRTEX,,,Make
a6139cb0-ed76-48b2-b027-87115df086f2,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"H7","category":null}",H7,,,Model
64c1e37c-9de0-4843-8603-59e705085844,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Flow","unit":"CFM","value":"1760","category":null}",1760,CFM,,Flow
8a51a102-3615-45aa-97a1-be9d634b9a3c,927a2eb5-069c-4b00-9c16-c4444cab4494,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Capacity","unit":"GPM","value":"11.1","category":null}",11.1,GPM,,Capacity
5e26d701-aa3a-4e4d-96c4-c5a2fe9de301,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Heating Input","unit":"MBH","value":"108.2","category":null}",108.2,MBH,,Heating Input
d4fdb136-352d-4e1a-ae42-b2691d2c5ddb,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,,,"{"kind":"flat","type":"EWT","unit":"F","value":"180","category":null}",180,F,,EWT
34e1b1d9-7fee-4cfd-aa98-5263105a0ecd,927a2eb5-069c-4b00-9c16-c4444cab4494,8d6f2d7b-b139-4459-8e2c-a0839d32fddb,Heat Source,e27d33e9-739d-4438-9ef8-56619cd8c525,Hot Water Coil,,,"{"kind":"flat","type":"Heating Type","unit":null,"value":"WATER","category":null}",WATER,,,Heating Type
ae56a049-20b0-4e36-8d08-7e219617a17c,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"3","category":"Power"}",3,,Power,FLA
c811ad31-6f95-4c62-9ad9-e30513639ca9,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"Power"}",15,,Power,MOCP
b436e21d-1cb4-40eb-9a0f-a9bf9ee0f2b5,927a2eb5-069c-4b00-9c16-c4444cab4494,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"V","unit":null,"value":"120","category":"Power"}",120,,Power,V
caf0c554-9c56-4cb4-83d5-f1f9053441ed,927a2eb5-069c-4b00-9c16-c4444cab4494,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"P","unit":null,"value":"1","category":"Power"}",1,,Power,P
5defd403-36bb-4851-a4c5-3a6a9fc993b8,927a2eb5-069c-4b00-9c16-c4444cab4494,,,,,,,"{"kind":"flat","type":"H","unit":null,"value":"60","category":"Power"}",60,,Power,H
1f8881ed-371c-4c72-a739-6698a1be3550,927a2eb5-069c-4b00-9c16-c4444cab4494,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"180","category":null}",180,LBS,,Weight