package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
cbc32200-0689-4341-82e7-90605f5fb7ca,872b70aa-4916-4d71-ab13-2b006b01b96b,123373f0-5530-47ba-9813-c9455151baa7,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF A1","category":null}",ROOF A1,,,Location
cbc32200-0689-4341-82e7-90605f5fb7ca,00f309af-9ad8-4b05-975c-4711cdd1cebe,123373f0-5530-47ba-9813-c9455151baa7,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design Airflow","unit":"CFM","value":"250","category":null}",250,CFM,,Design Airflow
cbc32200-0689-4341-82e7-90605f5fb7ca,1ca1ffba-7331-4b1e-a3a7-bdb1deae25b5,123373f0-5530-47ba-9813-c9455151baa7,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"0.5","category":null}",0.5,IN H2O,,ESP
cbc32200-0689-4341-82e7-90605f5fb7ca,7475591e-ade6-4361-ae71-8a3142d4330b,123373f0-5530-47ba-9813-c9455151baa7,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1403","category":"Motor Information"}",1403,RPM,Motor Information,RPM
cbc32200-0689-4341-82e7-90605f5fb7ca,5a3c67c4-2b5a-4924-a516-9f45d1a36712,123373f0-5530-47ba-9813-c9455151baa7,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/6","category":"Motor Information"}",1/6,HP,Motor Information,HP
cbc32200-0689-4341-82e7-90605f5fb7ca,d2454352-21a6-4d16-b1d2-6225ac6de3c4,123373f0-5530-47ba-9813-c9455151baa7,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
cbc32200-0689-4341-82e7-90605f5fb7ca,78babf41-1e80-411f-81e6-2ee6b0e8b75e,123373f0-5530-47ba-9813-c9455151baa7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,MFR
cbc32200-0689-4341-82e7-90605f5fb7ca,656d4218-6e60-4af5-9daf-06ac2ff26dab,123373f0-5530-47ba-9813-c9455151baa7,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-095-VG","category":null}",G-095-VG,,,Model
cbc32200-0689-4341-82e7-90605f5fb7ca,5c12cca3-0446-46c5-a4dc-9f4b29fc0907,123373f0-5530-47ba-9813-c9455151baa7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Information"}",208,V,Electrical Information,Voltage
cbc32200-0689-4341-82e7-90605f5fb7ca,98312eca-2455-4d00-8d81-c5b9623889c0,123373f0-5530-47ba-9813-c9455151baa7,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
cbc32200-0689-4341-82e7-90605f5fb7ca,33273bd1-cbeb-45a0-9f2c-8553cb145cc4,123373f0-5530-47ba-9813-c9455151baa7,,,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Hertz","unit":"Hz","value":"60","category":"Electrical Information"}",60,Hz,Electrical Information,Hertz
cbc32200-0689-4341-82e7-90605f5fb7ca,cc07e7a8-822d-4822-b0ac-a72b9b50814a,123373f0-5530-47ba-9813-c9455151baa7,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"1.5","category":"Electrical Information"}",1.5,A,Electrical Information,FLA
cbc32200-0689-4341-82e7-90605f5fb7ca,625229cb-694e-4b7e-ad90-2f07cc42494e,123373f0-5530-47ba-9813-c9455151baa7,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"1.9","category":"Electrical Information"}",1.9,A,Electrical Information,MCA
cbc32200-0689-4341-82e7-90605f5fb7ca,9480afb1-ce15-4072-b7ca-339bc3fcd696,123373f0-5530-47ba-9813-c9455151baa7,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"15","category":"Electrical Information"}",15,A,Electrical Information,MOP
cbc32200-0689-4341-82e7-90605f5fb7ca,3793e03c-785b-4f67-b83a-083e484d7a91,123373f0-5530-47ba-9813-c9455151baa7,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.","category":"Notes"}",COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.,,Notes,Note 1
cbc32200-0689-4341-82e7-90605f5fb7ca,ff2ca228-2bd1-4054-b30a-51ff01f73ccc,123373f0-5530-47ba-9813-c9455151baa7,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.","category":"Notes"}",PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.,,Notes,Note 2
cbc32200-0689-4341-82e7-90605f5fb7ca,376e5eb6-0e67-4e58-847c-f7c0864523c5,123373f0-5530-47ba-9813-c9455151baa7,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.","category":"Notes"}",PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.,,Notes,Note 3
cbc32200-0689-4341-82e7-90605f5fb7ca,755368e3-b478-4e91-92f1-5de5396297e3,123373f0-5530-47ba-9813-c9455151baa7,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.","category":"Notes"}",PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.,,Notes,Note 4
cbc32200-0689-4341-82e7-90605f5fb7ca,ac470c67-b051-4139-8dd2-3798aecc99a7,123373f0-5530-47ba-9813-c9455151baa7,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"PROVIDE UNIT WITH 24\" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.","category":"Notes"}",PROVIDE UNIT WITH 24" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.,,Notes,Note 5
cbc32200-0689-4341-82e7-90605f5fb7ca,f49260ea-2855-48f3-b0ac-6ceae70b9332,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF B2","category":null}",ROOF B2,,,Location
cbc32200-0689-4341-82e7-90605f5fb7ca,2131975a-912c-43f9-9df4-9ce1c95d172e,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design Airflow","unit":"CFM","value":"300","category":null}",300,CFM,,Design Airflow
cbc32200-0689-4341-82e7-90605f5fb7ca,fc6abf1a-56ed-4178-b572-5fc22a2592b3,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"0.5","category":null}",0.5,IN H2O,,ESP
cbc32200-0689-4341-82e7-90605f5fb7ca,688f5ce8-3183-474d-a783-238a1bd410b2,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1679","category":"Motor Information"}",1679,RPM,Motor Information,RPM
cbc32200-0689-4341-82e7-90605f5fb7ca,5d9dc43d-50d6-4fe7-9c7a-b6e8201e6fb2,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/6","category":"Motor Information"}",1/6,HP,Motor Information,HP
cbc32200-0689-4341-82e7-90605f5fb7ca,ebcc1d0a-58f2-48bd-baa7-83089292d728,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
cbc32200-0689-4341-82e7-90605f5fb7ca,52b3c6ec-824c-474c-9a4c-a5f5fa5e0575,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,MFR
cbc32200-0689-4341-82e7-90605f5fb7ca,90761c38-811f-4f6c-a96e-1501ce409f28,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-080-VG","category":null}",G-080-VG,,,Model
cbc32200-0689-4341-82e7-90605f5fb7ca,1a4df24d-1960-430d-acc3-fd66eef1a361,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Information"}",208,V,Electrical Information,Voltage
cbc32200-0689-4341-82e7-90605f5fb7ca,f0111815-e6db-4acd-a2e8-ae57c1475a39,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
cbc32200-0689-4341-82e7-90605f5fb7ca,6e411320-061e-4800-ad28-ff105cf13abc,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,,,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Hertz","unit":"Hz","value":"60","category":"Electrical Information"}",60,Hz,Electrical Information,Hertz
cbc32200-0689-4341-82e7-90605f5fb7ca,037ac5e0-a355-4c30-a26e-2924b81c88fd,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"1.5","category":"Electrical Information"}",1.5,A,Electrical Information,FLA
cbc32200-0689-4341-82e7-90605f5fb7ca,3adb9df7-5e32-4411-946f-105f5cd4df4c,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"1.9","category":"Electrical Information"}",1.9,A,Electrical Information,MCA
cbc32200-0689-4341-82e7-90605f5fb7ca,195bb8bd-d872-4f36-8c2b-2e087e55df2d,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"15","category":"Electrical Information"}",15,A,Electrical Information,MOP
cbc32200-0689-4341-82e7-90605f5fb7ca,b69d1fa4-a551-4d33-aa3a-77b2e7f544c7,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.","category":"Notes"}",COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.,,Notes,Note 1
cbc32200-0689-4341-82e7-90605f5fb7ca,51cff38d-760c-421a-8453-2ed2e1f52bd9,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.","category":"Notes"}",PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.,,Notes,Note 2
cbc32200-0689-4341-82e7-90605f5fb7ca,c15acb5c-18a8-40e9-a7b6-9bd52b60d393,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.","category":"Notes"}",PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.,,Notes,Note 3
cbc32200-0689-4341-82e7-90605f5fb7ca,81330fb2-2b3b-4fd9-8e26-8613323b53e0,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.","category":"Notes"}",PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.,,Notes,Note 4
cbc32200-0689-4341-82e7-90605f5fb7ca,3dc45c65-f9ce-48bc-a5e5-34890fc40ce0,90b781e1-8733-4547-bdcc-b7fec9b9e3ea,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"PROVIDE UNIT WITH 24\" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.","category":"Notes"}",PROVIDE UNIT WITH 24" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.,,Notes,Note 5
cbc32200-0689-4341-82e7-90605f5fb7ca,6f34a67a-3042-455b-b68e-6da9ba59544d,e0af477c-8d05-4f06-bacd-c1fd58329915,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF D1","category":null}",ROOF D1,,,Location
cbc32200-0689-4341-82e7-90605f5fb7ca,129081af-83a5-4039-b510-7da2805fa066,e0af477c-8d05-4f06-bacd-c1fd58329915,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design Airflow","unit":"CFM","value":"300","category":null}",300,CFM,,Design Airflow
cbc32200-0689-4341-82e7-90605f5fb7ca,05606a4c-8494-456d-a12f-fe65464143e3,e0af477c-8d05-4f06-bacd-c1fd58329915,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"0.5","category":null}",0.5,IN H2O,,ESP
cbc32200-0689-4341-82e7-90605f5fb7ca,0df6cf4c-de6c-40b3-984e-74a54a4b1415,e0af477c-8d05-4f06-bacd-c1fd58329915,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1679","category":"Motor Information"}",1679,RPM,Motor Information,RPM
cbc32200-0689-4341-82e7-90605f5fb7ca,77abe974-c14c-49c4-aa7b-2e04e02a9252,e0af477c-8d05-4f06-bacd-c1fd58329915,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/6","category":"Motor Information"}",1/6,HP,Motor Information,HP
cbc32200-0689-4341-82e7-90605f5fb7ca,51e985e2-7e8c-45d1-8978-2ce2290940da,e0af477c-8d05-4f06-bacd-c1fd58329915,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
cbc32200-0689-4341-82e7-90605f5fb7ca,ba75ffa4-58b4-42ec-9d0f-1b1a778a21dc,e0af477c-8d05-4f06-bacd-c1fd58329915,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,MFR
cbc32200-0689-4341-82e7-90605f5fb7ca,664ebfb7-29ee-416f-808f-1334fd1ec603,e0af477c-8d05-4f06-bacd-c1fd58329915,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-080-VG","category":null}",G-080-VG,,,Model
cbc32200-0689-4341-82e7-90605f5fb7ca,a361019b-64e5-46b9-857f-51f963874570,e0af477c-8d05-4f06-bacd-c1fd58329915,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Information"}",208,V,Electrical Information,Voltage
cbc32200-0689-4341-82e7-90605f5fb7ca,15dc1eac-5d8c-451a-a28d-a3e0299cc770,e0af477c-8d05-4f06-bacd-c1fd58329915,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
cbc32200-0689-4341-82e7-90605f5fb7ca,f99a8008-3772-434b-9937-0658400d3896,e0af477c-8d05-4f06-bacd-c1fd58329915,,,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Hertz","unit":"Hz","value":"60","category":"Electrical Information"}",60,Hz,Electrical Information,Hertz
cbc32200-0689-4341-82e7-90605f5fb7ca,00926346-2fb1-4950-9720-949101113ec1,e0af477c-8d05-4f06-bacd-c1fd58329915,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"1.5","category":"Electrical Information"}",1.5,A,Electrical Information,FLA
cbc32200-0689-4341-82e7-90605f5fb7ca,bcbd8919-d898-45ba-a227-18d6d4e23950,e0af477c-8d05-4f06-bacd-c1fd58329915,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"1.9","category":"Electrical Information"}",1.9,A,Electrical Information,MCA
cbc32200-0689-4341-82e7-90605f5fb7ca,7cac6e6c-99db-4887-a208-b501bfff9edb,e0af477c-8d05-4f06-bacd-c1fd58329915,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"15","category":"Electrical Information"}",15,A,Electrical Information,MOP
cbc32200-0689-4341-82e7-90605f5fb7ca,84851f8d-b5ea-4db0-b40f-ea378a2942f7,e0af477c-8d05-4f06-bacd-c1fd58329915,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.","category":"Notes"}",COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.,,Notes,Note 1
cbc32200-0689-4341-82e7-90605f5fb7ca,38b7e777-350c-4e1a-97c2-4c0c48284a20,e0af477c-8d05-4f06-bacd-c1fd58329915,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.","category":"Notes"}",PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.,,Notes,Note 2
cbc32200-0689-4341-82e7-90605f5fb7ca,8e5fcb96-760b-4661-a236-b64232abea9e,e0af477c-8d05-4f06-bacd-c1fd58329915,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.","category":"Notes"}",PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.,,Notes,Note 3
cbc32200-0689-4341-82e7-90605f5fb7ca,2cda65e2-23f9-4461-9cd1-35df1a06156c,e0af477c-8d05-4f06-bacd-c1fd58329915,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.","category":"Notes"}",PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.,,Notes,Note 4
cbc32200-0689-4341-82e7-90605f5fb7ca,01fe7ddd-2aa4-410b-b912-5b0c01e67a7b,e0af477c-8d05-4f06-bacd-c1fd58329915,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"PROVIDE UNIT WITH 24\" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.","category":"Notes"}",PROVIDE UNIT WITH 24" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.,,Notes,Note 5
cbc32200-0689-4341-82e7-90605f5fb7ca,77d86dd7-2088-47a7-bd23-343fb778b668,3ea089a7-ac2f-4a5e-b08c-f7889601c782,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF A1","category":null}",ROOF A1,,,Location
cbc32200-0689-4341-82e7-90605f5fb7ca,35b815b0-09c7-4133-bc3d-788b63c77900,3ea089a7-ac2f-4a5e-b08c-f7889601c782,72592f05-4244-4118-b04a-05f85744532a,Design Airflow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Design Airflow
cbc32200-0689-4341-82e7-90605f5fb7ca,27945626-cc18-4738-882e-af3d161fd459,3ea089a7-ac2f-4a5e-b08c-f7889601c782,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"0.5","category":null}",0.5,IN H2O,,ESP
cbc32200-0689-4341-82e7-90605f5fb7ca,8642429b-fd80-4cb2-8fec-ccc65b604d67,3ea089a7-ac2f-4a5e-b08c-f7889601c782,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1133","category":"Motor Information"}",1133,RPM,Motor Information,RPM
cbc32200-0689-4341-82e7-90605f5fb7ca,5fb4117e-6542-41d7-8cc5-e7b538a06fca,3ea089a7-ac2f-4a5e-b08c-f7889601c782,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/4","category":"Motor Information"}",1/4,HP,Motor Information,HP
cbc32200-0689-4341-82e7-90605f5fb7ca,a897fd13-b50b-4548-9c80-ddada0cbdaa2,3ea089a7-ac2f-4a5e-b08c-f7889601c782,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
cbc32200-0689-4341-82e7-90605f5fb7ca,3851ba19-e7ed-4918-879d-71f2853a7016,3ea089a7-ac2f-4a5e-b08c-f7889601c782,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,MFR
cbc32200-0689-4341-82e7-90605f5fb7ca,8ed7c96f-851d-42f2-b7ce-0c2d12dc4823,3ea089a7-ac2f-4a5e-b08c-f7889601c782,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-097-VG","category":null}",G-097-VG,,,Model
cbc32200-0689-4341-82e7-90605f5fb7ca,0f0a9cf0-6408-4fef-9570-45c700af6654,3ea089a7-ac2f-4a5e-b08c-f7889601c782,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Information"}",208,V,Electrical Information,Voltage
cbc32200-0689-4341-82e7-90605f5fb7ca,e429bfe7-0862-43b9-a29f-0064922bded5,3ea089a7-ac2f-4a5e-b08c-f7889601c782,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
cbc32200-0689-4341-82e7-90605f5fb7ca,f24e3298-461c-418b-a713-06eb9646c2e5,3ea089a7-ac2f-4a5e-b08c-f7889601c782,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Hertz","unit":"Hz","value":"60","category":"Electrical Information"}",60,Hz,Electrical Information,Hertz
cbc32200-0689-4341-82e7-90605f5fb7ca,c3c165d5-25de-4654-926b-21057cb5a84d,3ea089a7-ac2f-4a5e-b08c-f7889601c782,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"2.1","category":"Electrical Information"}",2.1,A,Electrical Information,FLA
cbc32200-0689-4341-82e7-90605f5fb7ca,4c4ceb79-fd6d-4503-9b93-288151a780f8,3ea089a7-ac2f-4a5e-b08c-f7889601c782,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"2.6","category":"Electrical Information"}",2.6,A,Electrical Information,MCA
cbc32200-0689-4341-82e7-90605f5fb7ca,dd3515d9-5a51-4c82-b82b-07d8d18363a9,3ea089a7-ac2f-4a5e-b08c-f7889601c782,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"15","category":"Electrical Information"}",15,A,Electrical Information,MOP
cbc32200-0689-4341-82e7-90605f5fb7ca,4db56665-e4c5-4695-b8f8-0d91049e2042,3ea089a7-ac2f-4a5e-b08c-f7889601c782,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.","category":"Notes"}",COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.,,Notes,Note 1
cbc32200-0689-4341-82e7-90605f5fb7ca,18a282c8-4db5-4ef1-aefd-0d01b1a84238,3ea089a7-ac2f-4a5e-b08c-f7889601c782,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.","category":"Notes"}",PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.,,Notes,Note 2
cbc32200-0689-4341-82e7-90605f5fb7ca,a4491325-b1bb-4ae4-8afd-7a09f6e1743d,3ea089a7-ac2f-4a5e-b08c-f7889601c782,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.","category":"Notes"}",PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.,,Notes,Note 3
cbc32200-0689-4341-82e7-90605f5fb7ca,bc066c9b-a89c-4855-ae43-4a57d6aeacb0,3ea089a7-ac2f-4a5e-b08c-f7889601c782,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.","category":"Notes"}",PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.,,Notes,Note 4
cbc32200-0689-4341-82e7-90605f5fb7ca,5c615457-61b4-492f-bac4-2ae7891fc5d5,3ea089a7-ac2f-4a5e-b08c-f7889601c782,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"PROVIDE UNIT WITH 24\" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.","category":"Notes"}",PROVIDE UNIT WITH 24" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.,,Notes,Note 5
cbc32200-0689-4341-82e7-90605f5fb7ca,2fe9ae23-5f89-46cb-acc9-183cf0cb8cb7,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF A1","category":null}",ROOF A1,,,Location
cbc32200-0689-4341-82e7-90605f5fb7ca,6f7bae13-b9c1-41d6-9ee9-d1b980dfbb1b,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design Airflow","unit":"CFM","value":"450","category":null}",450,CFM,,Design Airflow
cbc32200-0689-4341-82e7-90605f5fb7ca,4e484132-9e68-4205-9805-607b4ce3ff0c,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"0.5","category":null}",0.5,IN H2O,,ESP
cbc32200-0689-4341-82e7-90605f5fb7ca,06c52c11-9cdf-4373-b677-616e79364619,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1422","category":"Motor Information"}",1422,RPM,Motor Information,RPM
cbc32200-0689-4341-82e7-90605f5fb7ca,852c131e-d1b9-417b-b357-ca4554708dac,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/6","category":"Motor Information"}",1/6,HP,Motor Information,HP
cbc32200-0689-4341-82e7-90605f5fb7ca,296c0627-c672-4018-a6cd-b08971f629df,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
cbc32200-0689-4341-82e7-90605f5fb7ca,be1384f4-ecb0-4760-a9a4-c4d636da8679,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,MFR
cbc32200-0689-4341-82e7-90605f5fb7ca,31be1f9b-1333-4a06-98a6-2eaa995fe5d1,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-095-VG","category":null}",G-095-VG,,,Model
cbc32200-0689-4341-82e7-90605f5fb7ca,c8a0d0ce-912a-4cf6-a32a-5d17f05f7232,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Information"}",208,V,Electrical Information,Voltage
cbc32200-0689-4341-82e7-90605f5fb7ca,3b2238da-124a-4e29-a837-6df006fa76ae,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
cbc32200-0689-4341-82e7-90605f5fb7ca,424ea482-670a-49ec-af7a-f72bc7588748,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,,,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Hertz","unit":"Hz","value":"60","category":"Electrical Information"}",60,Hz,Electrical Information,Hertz
cbc32200-0689-4341-82e7-90605f5fb7ca,28036fb2-6a3d-4c0e-9747-1421a3340a19,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"1.5","category":"Electrical Information"}",1.5,A,Electrical Information,FLA
cbc32200-0689-4341-82e7-90605f5fb7ca,5e55f4aa-a3a4-4211-9bd7-ca7aca4eac1d,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"1.9","category":"Electrical Information"}",1.9,A,Electrical Information,MCA
cbc32200-0689-4341-82e7-90605f5fb7ca,61dbc76d-a657-4afa-9c22-ecc0eccfc4f4,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"15","category":"Electrical Information"}",15,A,Electrical Information,MOP
cbc32200-0689-4341-82e7-90605f5fb7ca,16149eae-096d-4529-aa38-1105e8a0777e,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.","category":"Notes"}",COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.,,Notes,Note 1
cbc32200-0689-4341-82e7-90605f5fb7ca,df0a1300-7d11-4dbc-aadc-f71623718f75,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.","category":"Notes"}",PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.,,Notes,Note 2
cbc32200-0689-4341-82e7-90605f5fb7ca,bbe73792-cfc1-4fd6-8910-a82810e69334,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.","category":"Notes"}",PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.,,Notes,Note 3
cbc32200-0689-4341-82e7-90605f5fb7ca,f67f46cb-f2df-42d0-bd3c-fbd016904e51,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.","category":"Notes"}",PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.,,Notes,Note 4
cbc32200-0689-4341-82e7-90605f5fb7ca,0a43d39f-833a-48e2-9bd7-9e75bfd298e0,5e9f973c-9394-48cb-bf6f-6abf55dd7a5c,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"PROVIDE UNIT WITH 24\" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.","category":"Notes"}",PROVIDE UNIT WITH 24" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.,,Notes,Note 5
cbc32200-0689-4341-82e7-90605f5fb7ca,868941b4-d13a-4d89-beeb-14314fcf3418,b1849545-22d5-4247-a5b8-b1b5924e5f48,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF A1","category":null}",ROOF A1,,,Location
cbc32200-0689-4341-82e7-90605f5fb7ca,351c951f-c7b1-4133-bc8b-34a7e07311b2,b1849545-22d5-4247-a5b8-b1b5924e5f48,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design Airflow","unit":"CFM","value":"1050","category":null}",1050,CFM,,Design Airflow
cbc32200-0689-4341-82e7-90605f5fb7ca,f36988b7-134b-4bf7-9fb1-d133ea345f84,b1849545-22d5-4247-a5b8-b1b5924e5f48,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"0.5","category":null}",0.5,IN H2O,,ESP
cbc32200-0689-4341-82e7-90605f5fb7ca,420713d9-cf43-4b28-a78f-e6cce13f47de,b1849545-22d5-4247-a5b8-b1b5924e5f48,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1180","category":"Motor Information"}",1180,RPM,Motor Information,RPM
cbc32200-0689-4341-82e7-90605f5fb7ca,549fe348-c53f-4fe6-90ba-4cd46fe4eb36,b1849545-22d5-4247-a5b8-b1b5924e5f48,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/4","category":"Motor Information"}",1/4,HP,Motor Information,HP
cbc32200-0689-4341-82e7-90605f5fb7ca,99c8f25f-ea5c-433b-ae20-cd4804a45c31,b1849545-22d5-4247-a5b8-b1b5924e5f48,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
cbc32200-0689-4341-82e7-90605f5fb7ca,9c8a6b18-d4db-403e-9035-9b7fafb9cb46,b1849545-22d5-4247-a5b8-b1b5924e5f48,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,MFR
cbc32200-0689-4341-82e7-90605f5fb7ca,9c90f5c5-7e60-428c-8431-d9f493666152,b1849545-22d5-4247-a5b8-b1b5924e5f48,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-120-VG","category":null}",G-120-VG,,,Model
cbc32200-0689-4341-82e7-90605f5fb7ca,f33d9b1a-ba4e-417d-b0cb-c25927f5eeac,b1849545-22d5-4247-a5b8-b1b5924e5f48,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Information"}",208,V,Electrical Information,Voltage
cbc32200-0689-4341-82e7-90605f5fb7ca,75bb797b-7731-4f05-8dec-064ea5015cd8,b1849545-22d5-4247-a5b8-b1b5924e5f48,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
cbc32200-0689-4341-82e7-90605f5fb7ca,f3d149d1-d344-49fa-81be-2e2d6154231d,b1849545-22d5-4247-a5b8-b1b5924e5f48,,,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Hertz","unit":"Hz","value":"60","category":"Electrical Information"}",60,Hz,Electrical Information,Hertz
cbc32200-0689-4341-82e7-90605f5fb7ca,6523d26e-ca36-47c2-8485-0fde1d9983b0,b1849545-22d5-4247-a5b8-b1b5924e5f48,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"2.1","category":"Electrical Information"}",2.1,A,Electrical Information,FLA
cbc32200-0689-4341-82e7-90605f5fb7ca,f32c4ffa-5624-46cb-90f4-a829530d48bb,b1849545-22d5-4247-a5b8-b1b5924e5f48,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"2.6","category":"Electrical Information"}",2.6,A,Electrical Information,MCA
cbc32200-0689-4341-82e7-90605f5fb7ca,a1b005eb-fe24-4914-8127-11a9e0ebb2d7,b1849545-22d5-4247-a5b8-b1b5924e5f48,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"15","category":"Electrical Information"}",15,A,Electrical Information,MOP
cbc32200-0689-4341-82e7-90605f5fb7ca,0e3ab53f-7776-491d-9442-da7d2b0f7ff2,b1849545-22d5-4247-a5b8-b1b5924e5f48,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.","category":"Notes"}",COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.,,Notes,Note 1
cbc32200-0689-4341-82e7-90605f5fb7ca,188cd1e6-0f9d-4e87-ab60-adcaa918b0dd,b1849545-22d5-4247-a5b8-b1b5924e5f48,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.","category":"Notes"}",PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.,,Notes,Note 2
cbc32200-0689-4341-82e7-90605f5fb7ca,4154169c-f33d-4382-9fdd-d10748f48bd4,b1849545-22d5-4247-a5b8-b1b5924e5f48,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.","category":"Notes"}",PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.,,Notes,Note 3
cbc32200-0689-4341-82e7-90605f5fb7ca,6ef7524c-9a4c-493c-952e-f511378d068e,b1849545-22d5-4247-a5b8-b1b5924e5f48,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.","category":"Notes"}",PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.,,Notes,Note 4
cbc32200-0689-4341-82e7-90605f5fb7ca,ede84811-2c9c-4162-a4c8-759d0a44fc02,b1849545-22d5-4247-a5b8-b1b5924e5f48,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"PROVIDE UNIT WITH 24\" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.","category":"Notes"}",PROVIDE UNIT WITH 24" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.,,Notes,Note 5
cbc32200-0689-4341-82e7-90605f5fb7ca,c2543b2b-53be-4fed-a456-aabd8ab77b21,295c9df4-0222-4532-b806-9cb81acd0c13,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF A2","category":null}",ROOF A2,,,Location
cbc32200-0689-4341-82e7-90605f5fb7ca,8a548a14-9fc4-4bc6-bbfd-cd52278d6f5a,295c9df4-0222-4532-b806-9cb81acd0c13,72592f05-4244-4118-b04a-05f85744532a,Design Airflow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Design Airflow","unit":"CFM","value":"2375","category":null}",2375,CFM,,Design Airflow
cbc32200-0689-4341-82e7-90605f5fb7ca,07076391-eb24-42c0-8314-46333aaaa041,295c9df4-0222-4532-b806-9cb81acd0c13,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"0.5","category":null}",0.5,IN H2O,,ESP
cbc32200-0689-4341-82e7-90605f5fb7ca,15449bb0-bdd0-4c7f-8e8a-2665fa7144a4,295c9df4-0222-4532-b806-9cb81acd0c13,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1042","category":"Motor Information"}",1042,RPM,Motor Information,RPM
cbc32200-0689-4341-82e7-90605f5fb7ca,90b1ffb2-b09d-40f6-9a21-f00b0d6b3afb,295c9df4-0222-4532-b806-9cb81acd0c13,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1","category":"Motor Information"}",1,HP,Motor Information,HP
cbc32200-0689-4341-82e7-90605f5fb7ca,890fedc9-531c-4885-811a-b789bd795380,295c9df4-0222-4532-b806-9cb81acd0c13,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive Type
cbc32200-0689-4341-82e7-90605f5fb7ca,36f7e85c-5413-4ed0-b22a-9ae6261d93fe,295c9df4-0222-4532-b806-9cb81acd0c13,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,MFR
cbc32200-0689-4341-82e7-90605f5fb7ca,0652c278-cdfb-4067-ab2c-a4b0488d4f2c,295c9df4-0222-4532-b806-9cb81acd0c13,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-160-VG","category":null}",G-160-VG,,,Model
cbc32200-0689-4341-82e7-90605f5fb7ca,82e31d53-663a-4b77-b597-b695fe0d4a3a,295c9df4-0222-4532-b806-9cb81acd0c13,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical Information"}",208,V,Electrical Information,Voltage
cbc32200-0689-4341-82e7-90605f5fb7ca,f9fc2183-ac66-4aa8-b4d9-df4fcad2b675,295c9df4-0222-4532-b806-9cb81acd0c13,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
cbc32200-0689-4341-82e7-90605f5fb7ca,9b63956a-9f10-4adb-ba2b-2a3e1273a86e,295c9df4-0222-4532-b806-9cb81acd0c13,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Hertz","unit":"Hz","value":"60","category":"Electrical Information"}",60,Hz,Electrical Information,Hertz
cbc32200-0689-4341-82e7-90605f5fb7ca,352aa126-47fa-4e92-b85b-72c6bb2d8327,295c9df4-0222-4532-b806-9cb81acd0c13,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"8","category":"Electrical Information"}",8,A,Electrical Information,FLA
cbc32200-0689-4341-82e7-90605f5fb7ca,573ee031-6255-43d2-a2b7-5d6b35025930,295c9df4-0222-4532-b806-9cb81acd0c13,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"10","category":"Electrical Information"}",10,A,Electrical Information,MCA
cbc32200-0689-4341-82e7-90605f5fb7ca,b5dbbfd4-0e7d-4209-9fa2-1e9f9ce04988,295c9df4-0222-4532-b806-9cb81acd0c13,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"15","category":"Electrical Information"}",15,A,Electrical Information,MOP
cbc32200-0689-4341-82e7-90605f5fb7ca,41f05245-d2e1-4ad1-a6c4-3242273e501c,295c9df4-0222-4532-b806-9cb81acd0c13,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.","category":"Notes"}",COORDINATE AND PROVIDE 35K SCCR FUSED UNIT DISCONNECT WITH DIVISION 26.,,Notes,Note 1
cbc32200-0689-4341-82e7-90605f5fb7ca,10157393-405a-418e-965a-d3f805c1eb8f,295c9df4-0222-4532-b806-9cb81acd0c13,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.","category":"Notes"}",PROVIDE WITH MANUFACTURER SPECIFIC ADJUSTABLE COUNTER WEIGHTED BACKDRAFT DAMPER TO BE INSTALLED IN THE ROOFTOP CURB.,,Notes,Note 2
cbc32200-0689-4341-82e7-90605f5fb7ca,19ccc3f2-b8b2-4047-80ca-f098d3e304c3,295c9df4-0222-4532-b806-9cb81acd0c13,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.","category":"Notes"}",PROVIDE ALUMINUM BIRD MESH ON FAN DISCHARGE.,,Notes,Note 3
cbc32200-0689-4341-82e7-90605f5fb7ca,7a3a8067-4f75-4825-8b56-642a697e23aa,295c9df4-0222-4532-b806-9cb81acd0c13,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.","category":"Notes"}",PROVIDE COORDINATED BMS INTEGRATION MODULE TO CONNECT TO SITE BMS.,,Notes,Note 4
cbc32200-0689-4341-82e7-90605f5fb7ca,a43fe61a-75eb-4f4b-9ab0-37c150d268e9,295c9df4-0222-4532-b806-9cb81acd0c13,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"PROVIDE UNIT WITH 24\" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.","category":"Notes"}",PROVIDE UNIT WITH 24" ROOFTOOP CURB WITH HINGED SERVICE BASE AND SAFETY CATCH CORDS.,,Notes,Note 5
17cff490-f25d-410e-af62-18c5c54ab367,7a829789-4a48-4340-a97f-3f1f0ec8f7e2,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"20,550","category":"Supply Fan Information"}","20,550",CFM,Supply Fan Information,Supply Air Volume
17cff490-f25d-410e-af62-18c5c54ab367,8a8023da-36d7-4e74-8922-504e6732d672,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,dc3ee9f5-43fc-1179-a4de-ddce08cea2b9,Quantity,"{"kind":"flat","type":"Count","unit":"QTY","value":"2","category":"Supply Fan Information"}",2,QTY,Supply Fan Information,Count
17cff490-f25d-410e-af62-18c5c54ab367,6b9b96a7-3d98-466d-9893-40345730cc83,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"2.0","category":"Supply Fan Information"}",2.0,IN H2O,Supply Fan Information,ESP
17cff490-f25d-410e-af62-18c5c54ab367,fe5682aa-360e-43e0-a1a2-5b60272f9d16,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Supply Fan Information"}","1,760",,Supply Fan Information,RPM
17cff490-f25d-410e-af62-18c5c54ab367,a6553370-7e43-49a8-8390-69555ff6224a,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"14.03","category":"Supply Fan Information"}",14.03,,Supply Fan Information,BHP
17cff490-f25d-410e-af62-18c5c54ab367,4fff8a85-b45d-4862-b632-4c3d0856607c,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"20","category":"Supply Fan Information"}",20,,Supply Fan Information,HP
17cff490-f25d-410e-af62-18c5c54ab367,2ab24273-f8ec-4e20-a5b7-7efcdedab33c,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"20,550","category":"Exhaust Fan Information"}","20,550",CFM,Exhaust Fan Information,Exhaust Air Volume
17cff490-f25d-410e-af62-18c5c54ab367,13ddb158-e97d-4045-9af0-f37f3ffc3edd,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"2","category":"Exhaust Fan Information"}",2,,Exhaust Fan Information,Count
17cff490-f25d-410e-af62-18c5c54ab367,2ab4cfa3-bc30-413f-97eb-bc63de89e404,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":".5","category":"Exhaust Fan Information"}",.5,IN H2O,Exhaust Fan Information,ESP
17cff490-f25d-410e-af62-18c5c54ab367,24aef362-dd09-460b-a14c-d2ed67145f42,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Exhaust Fan Information"}","1,760",,Exhaust Fan Information,RPM
17cff490-f25d-410e-af62-18c5c54ab367,73cff769-8944-4736-8852-6b5c881c8ddb,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"2.42","category":"Exhaust Fan Information"}",2.42,,Exhaust Fan Information,BHP
17cff490-f25d-410e-af62-18c5c54ab367,68ef894b-2408-4e0f-b5e5-3d4c3e066f28,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Exhaust Fan Information"}",5,,Exhaust Fan Information,HP
17cff490-f25d-410e-af62-18c5c54ab367,d42cfc51-c016-432f-9cdf-b198defdead3,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Gross Total Capacity","unit":null,"value":"696.9","category":"Cooling Coil Information"}",696.9,,Cooling Coil Information,Gross Total Capacity
17cff490-f25d-410e-af62-18c5c54ab367,aa738e11-2cc4-4789-98ef-e8deef3d89e9,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"Gross Sensible Capacity","unit":null,"value":"551.2","category":"Cooling Coil Information"}",551.2,,Cooling Coil Information,Gross Sensible Capacity
17cff490-f25d-410e-af62-18c5c54ab367,f6a5b73a-436b-4604-b904-b94854b1e574,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"Net Total Capacity","unit":null,"value":"620.1","category":"Cooling Coil Information"}",620.1,,Cooling Coil Information,Net Total Capacity
17cff490-f25d-410e-af62-18c5c54ab367,bd81fc07-b84b-4952-8632-14d683824f2f,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"Net Sensible Capacity","unit":null,"value":"474.5","category":"Cooling Coil Information"}",474.5,,Cooling Coil Information,Net Sensible Capacity
17cff490-f25d-410e-af62-18c5c54ab367,8e3b889c-bd98-4eba-85aa-259ef36367e9,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"80.1","category":"Cooling Coil Information"}",80.1,°F,Cooling Coil Information,EAT (DB)
17cff490-f25d-410e-af62-18c5c54ab367,4f45a06c-451e-4a95-b30e-e98861d4f082,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"65.7","category":"Cooling Coil Information"}",65.7,°F,Cooling Coil Information,EAT (WB)
17cff490-f25d-410e-af62-18c5c54ab367,5e2d1a2b-157a-4c9d-b401-284577514d6d,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"57.7","category":"Cooling Coil Information"}",57.7,°F,Cooling Coil Information,LAT (DB)
17cff490-f25d-410e-af62-18c5c54ab367,4dd68562-e675-4d94-b73f-90ded664c079,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"55.4","category":"Cooling Coil Information"}",55.4,°F,Cooling Coil Information,LAT (WB)
