package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
17cff490-f25d-410e-af62-18c5c54ab367,7c66b76f-c706-46b1-9c1e-1d22c331528e,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
17cff490-f25d-410e-af62-18c5c54ab367,26162622-0ae6-41a1-b5db-0db8932fa5e5,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater kW","unit":"kW","value":"80","category":"Heater Information"}",80,kW,Heater Information,Heater kW
17cff490-f25d-410e-af62-18c5c54ab367,e819ac54-1f08-41a7-836c-3c47d0438123,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"11,150","category":"Heater Information"}","11,150",CFM,Heater Information,Heating CFM
17cff490-f25d-410e-af62-18c5c54ab367,6d4fc109-f74d-4294-93b4-ba371566ba37,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"31.7","category":"Heater Information"}",31.7,°F DB,Heater Information,HTR EAT
17cff490-f25d-410e-af62-18c5c54ab367,4d40e591-4561-4322-b5a4-d9894ebc74cb,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"55.0","category":"Heater Information"}",55.0,°F DB,Heater Information,HTR LAT
17cff490-f25d-410e-af62-18c5c54ab367,265fed4c-fa0e-49ee-93d1-f3e79c4d5210,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
17cff490-f25d-410e-af62-18c5c54ab367,f300b8d4-9ed8-4cfc-9034-7d8633f07c94,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
17cff490-f25d-410e-af62-18c5c54ab367,dd827866-9c5c-4bac-bcf2-413abe92aa7d,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
17cff490-f25d-410e-af62-18c5c54ab367,cc00b62b-82e8-4dde-8601-41b206a43bd1,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"165","category":"Electrical Information"}",165,,Electrical Information,FLA
17cff490-f25d-410e-af62-18c5c54ab367,baac76ac-8acc-4757-aa50-f7b471cffa2e,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"183","category":"Electrical Information"}",183,A,Electrical Information,MCA
17cff490-f25d-410e-af62-18c5c54ab367,d2efec96-618d-473c-a98f-cde12f48dc28,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
17cff490-f25d-410e-af62-18c5c54ab367,10ab8570-e005-49c3-bb62-07c2010a227e,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.5","category":null}",10.5,,,EER
17cff490-f25d-410e-af62-18c5c54ab367,7861ba0d-52a1-4e9c-b94e-9d240882105b,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
17cff490-f25d-410e-af62-18c5c54ab367,5fc88ccc-ac63-4d73-9a8f-0ebff16d6a05,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-060-D","category":null}",RNA-060-D,,,Model
17cff490-f25d-410e-af62-18c5c54ab367,6cdc5689-a875-4cc7-8854-d5585e5ce05d,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"7,537","category":null}","7,537",,,Unit Weight
17cff490-f25d-410e-af62-18c5c54ab367,f7ad7cf6-0d91-426f-ab72-8acf78b62b68,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"6,925","category":"Supply Fan Information"}","6,925",CFM,Supply Fan Information,Supply Air Volume
17cff490-f25d-410e-af62-18c5c54ab367,50b577e7-6924-48c5-b0ed-ec607df6c107,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,dc3ee9f5-43fc-1179-a4de-ddce08cea2b9,Quantity,"{"kind":"flat","type":"Count","unit":"QTY","value":"1","category":"Supply Fan Information"}",1,QTY,Supply Fan Information,Count
17cff490-f25d-410e-af62-18c5c54ab367,a795fc92-7871-4f51-931e-0b5e45337341,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"2.0","category":"Supply Fan Information"}",2.0,IN H2O,Supply Fan Information,ESP
17cff490-f25d-410e-af62-18c5c54ab367,5f53361f-37dc-4469-b235-ebe8a3df4ef4,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Supply Fan Information"}","1,760",,Supply Fan Information,RPM
17cff490-f25d-410e-af62-18c5c54ab367,3c09cd32-23dd-420a-a343-a66927469102,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"6.08","category":"Supply Fan Information"}",6.08,,Supply Fan Information,BHP
17cff490-f25d-410e-af62-18c5c54ab367,e17989d9-733a-46e9-82bd-71cf4a815337,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"10","category":"Supply Fan Information"}",10,,Supply Fan Information,HP
17cff490-f25d-410e-af62-18c5c54ab367,0f5fd931-a483-42ec-8776-6cf26f3e8e15,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"6,925","category":"Exhaust Fan Information"}","6,925",CFM,Exhaust Fan Information,Exhaust Air Volume
17cff490-f25d-410e-af62-18c5c54ab367,aed295db-c58a-415a-b334-a44762dbeb58,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
17cff490-f25d-410e-af62-18c5c54ab367,4b63547e-616b-4a8e-a875-b388719be2d7,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":".5","category":"Exhaust Fan Information"}",.5,IN H2O,Exhaust Fan Information,ESP
17cff490-f25d-410e-af62-18c5c54ab367,954308e4-25f4-485b-8714-419c9a1cac05,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Exhaust Fan Information"}","1,760",,Exhaust Fan Information,RPM
17cff490-f25d-410e-af62-18c5c54ab367,196adcf6-68d1-473c-907d-ac7e7f85c534,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"3.42","category":"Exhaust Fan Information"}",3.42,,Exhaust Fan Information,BHP
17cff490-f25d-410e-af62-18c5c54ab367,d7dc9aa7-6548-4177-bb06-f7c9978b03ce,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Exhaust Fan Information"}",5,,Exhaust Fan Information,HP
17cff490-f25d-410e-af62-18c5c54ab367,371d871b-4770-4994-86e0-4c9cf2c08ae8,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Gross Total Capacity","unit":null,"value":"268.5","category":"Cooling Coil Information"}",268.5,,Cooling Coil Information,Gross Total Capacity
17cff490-f25d-410e-af62-18c5c54ab367,99e118e6-80b1-421b-9795-dfa1212014fb,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Gross Sensible Capacity","unit":null,"value":"199.2","category":"Cooling Coil Information"}",199.2,,Cooling Coil Information,Gross Sensible Capacity
17cff490-f25d-410e-af62-18c5c54ab367,c8ef5af8-f614-4036-8e07-8075391c815d,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Net Total Capacity","unit":null,"value":"251.7","category":"Cooling Coil Information"}",251.7,,Cooling Coil Information,Net Total Capacity
17cff490-f25d-410e-af62-18c5c54ab367,ca6dd794-f1f3-4bec-ba54-27c5acd84df7,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Net Sensible Capacity","unit":null,"value":"182.3","category":"Cooling Coil Information"}",182.3,,Cooling Coil Information,Net Sensible Capacity
17cff490-f25d-410e-af62-18c5c54ab367,9b7b8bf7-ae1e-4740-86b9-b21bc9f7e14e,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"79.8","category":"Cooling Coil Information"}",79.8,°F,Cooling Coil Information,EAT (DB)
17cff490-f25d-410e-af62-18c5c54ab367,1a723b5d-36de-493e-ac0d-05401f402e54,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"65.5","category":"Cooling Coil Information"}",65.5,°F,Cooling Coil Information,EAT (WB)
17cff490-f25d-410e-af62-18c5c54ab367,cdb1d669-e711-4751-924a-ffeb444c7c1e,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"54.3","category":"Cooling Coil Information"}",54.3,°F,Cooling Coil Information,LAT (DB)
17cff490-f25d-410e-af62-18c5c54ab367,3da5a6b4-d672-4bbb-ab0a-01440ec388d1,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"52.7","category":"Cooling Coil Information"}",52.7,°F,Cooling Coil Information,LAT (WB)
17cff490-f25d-410e-af62-18c5c54ab367,5979175e-69de-4da4-8fb6-0c763c2524c0,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
17cff490-f25d-410e-af62-18c5c54ab367,8a7f158d-0624-4322-8882-8613c126694a,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater kW","unit":"kW","value":"40","category":"Heater Information"}",40,kW,Heater Information,Heater kW
17cff490-f25d-410e-af62-18c5c54ab367,8df48284-9f46-4ddb-bba5-976952693c12,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"5,450","category":"Heater Information"}","5,450",CFM,Heater Information,Heating CFM
17cff490-f25d-410e-af62-18c5c54ab367,3a5a8ad9-4ecb-4e76-bbe2-5558144943b4,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"41.4","category":"Heater Information"}",41.4,°F DB,Heater Information,HTR EAT
17cff490-f25d-410e-af62-18c5c54ab367,ca795510-a9d4-4ced-a24f-35c6258167b3,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"65.2","category":"Heater Information"}",65.2,°F DB,Heater Information,HTR LAT
17cff490-f25d-410e-af62-18c5c54ab367,cccd5bb7-0e92-4523-a24f-a03e31e8e3da,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
17cff490-f25d-410e-af62-18c5c54ab367,c35e9c29-0d31-4835-b606-370c3f8d9b9f,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
17cff490-f25d-410e-af62-18c5c54ab367,fdda1583-0daa-4431-9445-a8cd8983546f,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
17cff490-f25d-410e-af62-18c5c54ab367,0d8669ca-ef4a-4e4f-b855-74a0e84d8a0d,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"70","category":"Electrical Information"}",70,,Electrical Information,FLA
17cff490-f25d-410e-af62-18c5c54ab367,ec5f0741-d232-4f22-b6ac-72cb1dbe1a1d,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"87","category":"Electrical Information"}",87,A,Electrical Information,MCA
17cff490-f25d-410e-af62-18c5c54ab367,a8b39c80-2ac0-4f66-8f6b-477fe49b3c6c,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
17cff490-f25d-410e-af62-18c5c54ab367,43629912-dfdb-497c-8229-5b7a7b96591e,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"9.3","category":null}",9.3,,,EER
17cff490-f25d-410e-af62-18c5c54ab367,eccc2cf6-25f0-4c64-82a5-bd4476664bce,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
17cff490-f25d-410e-af62-18c5c54ab367,b63b4f52-f349-423b-bedd-99d100b09ffd,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-020-C","category":null}",RNA-020-C,,,Model
17cff490-f25d-410e-af62-18c5c54ab367,e2b51cfb-3a53-45e3-86ff-af2d74cd6132,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"3,176","category":null}","3,176",,,Unit Weight
17cff490-f25d-410e-af62-18c5c54ab367,f29a4c4c-9951-4837-ad17-46590d2a6142,407504f0-2095-4703-a43d-9be0e6aadff8,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"5,050","category":"Supply Fan Information"}","5,050",CFM,Supply Fan Information,Supply Air Volume
17cff490-f25d-410e-af62-18c5c54ab367,43bdd8ff-8b21-455a-9675-fe71c34e26ee,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,dc3ee9f5-43fc-1179-a4de-ddce08cea2b9,Quantity,"{"kind":"flat","type":"Count","unit":"QTY","value":"1","category":"Supply Fan Information"}",1,QTY,Supply Fan Information,Count
17cff490-f25d-410e-af62-18c5c54ab367,62a3acd1-f003-4aea-b6cb-3fd5ad3a4611,407504f0-2095-4703-a43d-9be0e6aadff8,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"2.0","category":"Supply Fan Information"}",2.0,IN H2O,Supply Fan Information,ESP
17cff490-f25d-410e-af62-18c5c54ab367,074b67d8-6b94-47ca-bd3e-3b7471ccdea6,407504f0-2095-4703-a43d-9be0e6aadff8,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Supply Fan Information"}","1,760",,Supply Fan Information,RPM
17cff490-f25d-410e-af62-18c5c54ab367,0a45d053-f6fd-43b7-a7f4-efb20c35ff0f,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"4.51","category":"Supply Fan Information"}",4.51,,Supply Fan Information,BHP
17cff490-f25d-410e-af62-18c5c54ab367,6b387e7d-0dc4-4d91-8f2c-8902bd254cb2,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"7.5","category":"Supply Fan Information"}",7.5,,Supply Fan Information,HP
17cff490-f25d-410e-af62-18c5c54ab367,d7a39b2c-3ea1-4bc7-8a37-4f00560cb118,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"5,050","category":"Exhaust Fan Information"}","5,050",CFM,Exhaust Fan Information,Exhaust Air Volume
17cff490-f25d-410e-af62-18c5c54ab367,c79c7a45-2a48-43bc-b5eb-7ab4c140e484,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
17cff490-f25d-410e-af62-18c5c54ab367,e70445f5-3b99-472a-a05f-415c235c9c6a,407504f0-2095-4703-a43d-9be0e6aadff8,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":".5","category":"Exhaust Fan Information"}",.5,IN H2O,Exhaust Fan Information,ESP
17cff490-f25d-410e-af62-18c5c54ab367,129186a0-6ae0-421f-a46b-43f99c29eae7,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Exhaust Fan Information"}","1,760",,Exhaust Fan Information,RPM
17cff490-f25d-410e-af62-18c5c54ab367,9d0e5685-5c45-439c-bcda-ee11d782231c,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"1.59","category":"Exhaust Fan Information"}",1.59,,Exhaust Fan Information,BHP
17cff490-f25d-410e-af62-18c5c54ab367,11d10529-33b5-4c87-9988-d8fac269ccf5,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Exhaust Fan Information"}",3,,Exhaust Fan Information,HP
17cff490-f25d-410e-af62-18c5c54ab367,4bc03ed2-421a-4937-96c6-92e04cd99119,407504f0-2095-4703-a43d-9be0e6aadff8,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Gross Total Capacity","unit":null,"value":"191.4","category":"Cooling Coil Information"}",191.4,,Cooling Coil Information,Gross Total Capacity
17cff490-f25d-410e-af62-18c5c54ab367,f6d3a977-7e18-45d4-bdb3-f60628dee7a9,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"Gross Sensible Capacity","unit":null,"value":"143.8","category":"Cooling Coil Information"}",143.8,,Cooling Coil Information,Gross Sensible Capacity
17cff490-f25d-410e-af62-18c5c54ab367,aaaf1eaa-6a84-4bb6-ac83-1354b2fdae13,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"Net Total Capacity","unit":null,"value":"178.8","category":"Cooling Coil Information"}",178.8,,Cooling Coil Information,Net Total Capacity
17cff490-f25d-410e-af62-18c5c54ab367,28166580-f285-46a4-9580-4d4134a00354,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"Net Sensible Capacity","unit":null,"value":"131.2","category":"Cooling Coil Information"}",131.2,,Cooling Coil Information,Net Sensible Capacity
17cff490-f25d-410e-af62-18c5c54ab367,4fc3e609-7ad3-42af-a3f9-3d4c1e874c58,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"79.9","category":"Cooling Coil Information"}",79.9,°F,Cooling Coil Information,EAT (DB)
17cff490-f25d-410e-af62-18c5c54ab367,191d4a72-4e75-420f-bd4b-5caeba244b1f,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"65.6","category":"Cooling Coil Information"}",65.6,°F,Cooling Coil Information,EAT (WB)
17cff490-f25d-410e-af62-18c5c54ab367,f6bdac01-8134-45b0-9257-68e12d91e07f,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"54.7","category":"Cooling Coil Information"}",54.7,°F,Cooling Coil Information,LAT (DB)
17cff490-f25d-410e-af62-18c5c54ab367,1f1bdff5-fbc0-4c1c-b09f-175ea3b13ba7,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"53.2","category":"Cooling Coil Information"}",53.2,°F,Cooling Coil Information,LAT (WB)
17cff490-f25d-410e-af62-18c5c54ab367,b5622921-8d07-474b-9530-e893fdeaf5b7,407504f0-2095-4703-a43d-9be0e6aadff8,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
17cff490-f25d-410e-af62-18c5c54ab367,22b4a1c4-f5ef-4df1-9b89-609a214bebed,407504f0-2095-4703-a43d-9be0e6aadff8,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater kW","unit":"kW","value":"20","category":"Heater Information"}",20,kW,Heater Information,Heater kW
17cff490-f25d-410e-af62-18c5c54ab367,d70d4aeb-5d74-4d12-9f37-0251955b32c1,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"3,850","category":"Heater Information"}","3,850",CFM,Heater Information,Heating CFM
17cff490-f25d-410e-af62-18c5c54ab367,e073f2c1-3206-454d-b79f-2ab713f51027,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"40.4","category":"Heater Information"}",40.4,°F DB,Heater Information,HTR EAT
17cff490-f25d-410e-af62-18c5c54ab367,e8490a58-b8f0-4a4c-9ba2-cc25109d3751,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"57.3","category":"Heater Information"}",57.3,°F DB,Heater Information,HTR LAT
17cff490-f25d-410e-af62-18c5c54ab367,2b98fd11-cc78-46fd-9008-ea04c2e94be6,407504f0-2095-4703-a43d-9be0e6aadff8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
17cff490-f25d-410e-af62-18c5c54ab367,aff49a8c-f971-48c0-a50a-a9fe7b3b1160,407504f0-2095-4703-a43d-9be0e6aadff8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
17cff490-f25d-410e-af62-18c5c54ab367,489d2440-2dc4-4baa-8a32-7179300b17c6,407504f0-2095-4703-a43d-9be0e6aadff8,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
17cff490-f25d-410e-af62-18c5c54ab367,58fe3ca1-ea3a-4f9e-a174-6aff6f4412e9,407504f0-2095-4703-a43d-9be0e6aadff8,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"45","category":"Electrical Information"}",45,,Electrical Information,FLA
17cff490-f25d-410e-af62-18c5c54ab367,1b87818c-94ed-4d8a-aab8-f02f1ef68f44,407504f0-2095-4703-a43d-9be0e6aadff8,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"50","category":"Electrical Information"}",50,A,Electrical Information,MCA
17cff490-f25d-410e-af62-18c5c54ab367,f94216dc-a7b9-4bab-809d-741e28e42fc6,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
17cff490-f25d-410e-af62-18c5c54ab367,f3243ee2-68bf-4d8f-b8a8-192e8bf3f7cb,407504f0-2095-4703-a43d-9be0e6aadff8,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"9.2","category":null}",9.2,,,EER
17cff490-f25d-410e-af62-18c5c54ab367,c1731ff9-44a8-4a63-a914-df2009ad5f17,407504f0-2095-4703-a43d-9be0e6aadff8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
17cff490-f25d-410e-af62-18c5c54ab367,efb46cc4-dffb-4cc3-90be-a510fefacaf8,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-016-C","category":null}",RNA-016-C,,,Model
17cff490-f25d-410e-af62-18c5c54ab367,d937aa37-70ec-4290-86c4-1b29f933ef90,407504f0-2095-4703-a43d-9be0e6aadff8,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"3,081","category":null}","3,081",,,Unit Weight
17cff490-f25d-410e-af62-18c5c54ab367,bc8ad423-a18c-41cd-9ee1-2d4c942b25c8,dd2f8684-0c5b-4d5c-af36-e553f09cc844,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"7,500","category":"Supply Fan Information"}","7,500",CFM,Supply Fan Information,Supply Air Volume
17cff490-f25d-410e-af62-18c5c54ab367,9ba4b778-40cd-49f1-8179-f01a2aa7d079,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,dc3ee9f5-43fc-1179-a4de-ddce08cea2b9,Quantity,"{"kind":"flat","type":"Count","unit":"QTY","value":"1","category":"Supply Fan Information"}",1,QTY,Supply Fan Information,Count
17cff490-f25d-410e-af62-18c5c54ab367,e5875dea-8847-495a-9d1c-0b4483ef2fe4,dd2f8684-0c5b-4d5c-af36-e553f09cc844,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"2.0","category":"Supply Fan Information"}",2.0,IN H2O,Supply Fan Information,ESP
17cff490-f25d-410e-af62-18c5c54ab367,0b03ac57-f597-4158-879e-32e8d7a8ae93,dd2f8684-0c5b-4d5c-af36-e553f09cc844,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Supply Fan Information"}","1,760",,Supply Fan Information,RPM
17cff490-f25d-410e-af62-18c5c54ab367,1c58cbf0-db4f-45af-acfc-93280495f6c4,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"6.99","category":"Supply Fan Information"}",6.99,,Supply Fan Information,BHP
17cff490-f25d-410e-af62-18c5c54ab367,509f0264-678e-4daa-bc7e-4ae498ad61e4,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"10","category":"Supply Fan Information"}",10,,Supply Fan Information,HP
17cff490-f25d-410e-af62-18c5c54ab367,c93b710f-9f78-4502-a38a-5bd770d136a1,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"7,500","category":"Exhaust Fan Information"}","7,500",CFM,Exhaust Fan Information,Exhaust Air Volume
17cff490-f25d-410e-af62-18c5c54ab367,6b5bee5f-cbfe-4ef7-9863-2345aa58d80d,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
17cff490-f25d-410e-af62-18c5c54ab367,07da02ac-40b3-413e-b440-4bb66ddbda43,dd2f8684-0c5b-4d5c-af36-e553f09cc844,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":".5","category":"Exhaust Fan Information"}",.5,IN H2O,Exhaust Fan Information,ESP
17cff490-f25d-410e-af62-18c5c54ab367,acd04cb3-7f53-424f-be78-36c33e803c6b,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Exhaust Fan Information"}","1,760",,Exhaust Fan Information,RPM
17cff490-f25d-410e-af62-18c5c54ab367,a8b0ffcc-b139-4a8a-872c-3fd934f7f836,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"4.22","category":"Exhaust Fan Information"}",4.22,,Exhaust Fan Information,BHP
17cff490-f25d-410e-af62-18c5c54ab367,d5e37b6e-74c8-4f1c-a9ce-e175de87a36b,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Exhaust Fan Information"}",5,,Exhaust Fan Information,HP
17cff490-f25d-410e-af62-18c5c54ab367,55ac115f-9289-4ab6-b05c-e3bbe924123e,dd2f8684-0c5b-4d5c-af36-e553f09cc844,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Gross Total Capacity","unit":null,"value":"272.1","category":"Cooling Coil Information"}",272.1,,Cooling Coil Information,Gross Total Capacity
17cff490-f25d-410e-af62-18c5c54ab367,4b6f64c5-f1bb-4f39-b610-ae9a053b6509,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"Gross Sensible Capacity","unit":null,"value":"207.4","category":"Cooling Coil Information"}",207.4,,Cooling Coil Information,Gross Sensible Capacity
17cff490-f25d-410e-af62-18c5c54ab367,9b280166-3f63-4f02-babe-9fcd174ab0fc,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"Net Total Capacity","unit":null,"value":"252.7","category":"Cooling Coil Information"}",252.7,,Cooling Coil Information,Net Total Capacity
17cff490-f25d-410e-af62-18c5c54ab367,80b0da4d-9e9b-4da2-971c-47df7fb13400,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"Net Sensible Capacity","unit":null,"value":"188.0","category":"Cooling Coil Information"}",188.0,,Cooling Coil Information,Net Sensible Capacity
17cff490-f25d-410e-af62-18c5c54ab367,f18e4f1c-14d7-471c-937d-b3d24cefcb62,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"79.5","category":"Cooling Coil Information"}",79.5,°F,Cooling Coil Information,EAT (DB)
17cff490-f25d-410e-af62-18c5c54ab367,a42dcb22-4af5-4ba5-9b56-b154be6fafb9,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"65.3","category":"Cooling Coil Information"}",65.3,°F,Cooling Coil Information,EAT (WB)
17cff490-f25d-410e-af62-18c5c54ab367,c06382a3-4b14-4129-bb12-be2edfc49f3a,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"55.2","category":"Cooling Coil Information"}",55.2,°F,Cooling Coil Information,LAT (DB)
17cff490-f25d-410e-af62-18c5c54ab367,afa1573e-0696-4fd0-b6dc-5925491891c5,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"53.5","category":"Cooling Coil Information"}",53.5,°F,Cooling Coil Information,LAT (WB)
17cff490-f25d-410e-af62-18c5c54ab367,aa34c664-fbfe-4293-9145-6d783d8276a3,dd2f8684-0c5b-4d5c-af36-e553f09cc844,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
17cff490-f25d-410e-af62-18c5c54ab367,0e1fb5cc-d27d-4a18-a19a-08065eacbade,dd2f8684-0c5b-4d5c-af36-e553f09cc844,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater kW","unit":"kW","value":"20","category":"Heater Information"}",20,kW,Heater Information,Heater kW
17cff490-f25d-410e-af62-18c5c54ab367,7b579e97-9618-4a42-a111-1e120a05c261,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"5,550","category":"Heater Information"}","5,550",CFM,Heater Information,Heating CFM
17cff490-f25d-410e-af62-18c5c54ab367,fe7ae49d-b84b-45a0-8a95-22161c780a3a,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"44.8","category":"Heater Information"}",44.8,°F DB,Heater Information,HTR EAT
17cff490-f25d-410e-af62-18c5c54ab367,bdad0319-bb33-4027-9d33-0cf3b914ccc7,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"56.5","category":"Heater Information"}",56.5,°F DB,Heater Information,HTR LAT
17cff490-f25d-410e-af62-18c5c54ab367,aae7003a-55e7-471d-855f-4bb496daffcf,dd2f8684-0c5b-4d5c-af36-e553f09cc844,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
17cff490-f25d-410e-af62-18c5c54ab367,7d320456-cdb9-49d4-ab87-24e089991ecd,dd2f8684-0c5b-4d5c-af36-e553f09cc844,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
17cff490-f25d-410e-af62-18c5c54ab367,8263909c-7d05-4986-8cc4-8165115a3946,dd2f8684-0c5b-4d5c-af36-e553f09cc844,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
17cff490-f25d-410e-af62-18c5c54ab367,5881a4a1-3119-4695-b2a7-04483cffaf4e,dd2f8684-0c5b-4d5c-af36-e553f09cc844,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"57","category":"Electrical Information"}",57,,Electrical Information,FLA
17cff490-f25d-410e-af62-18c5c54ab367,ee366aa8-77a9-4dd6-b458-b2be137e43ad,dd2f8684-0c5b-4d5c-af36-e553f09cc844,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"61","category":"Electrical Information"}",61,A,Electrical Information,MCA
17cff490-f25d-410e-af62-18c5c54ab367,db9af10f-284b-4d13-acb6-2c7e4b939bf9,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
17cff490-f25d-410e-af62-18c5c54ab367,27e83ab7-51cb-4caa-b0fe-64b8b10235d6,dd2f8684-0c5b-4d5c-af36-e553f09cc844,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"8.9","category":null}",8.9,,,EER
17cff490-f25d-410e-af62-18c5c54ab367,4b1e7486-7eba-4c73-9d44-1a1ef04a3bb4,dd2f8684-0c5b-4d5c-af36-e553f09cc844,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
17cff490-f25d-410e-af62-18c5c54ab367,bd762219-6fde-41de-b1b3-a57d7a1bdd6f,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-020-C","category":null}",RNA-020-C,,,Model
17cff490-f25d-410e-af62-18c5c54ab367,111a00d1-aca9-409e-8be6-01e6b93cfd99,dd2f8684-0c5b-4d5c-af36-e553f09cc844,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"3,171","category":null}","3,171",,,Unit Weight
17cff490-f25d-410e-af62-18c5c54ab367,9e8cbdd3-f9ef-4fd8-9628-720d8307d7ed,1df7a898-12cb-41e6-b996-385e3c36ddd0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"7,200","category":"Supply Fan Information"}","7,200",CFM,Supply Fan Information,Supply Air Volume
17cff490-f25d-410e-af62-18c5c54ab367,8000b076-1342-4593-99a4-5f0400418bed,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,dc3ee9f5-43fc-1179-a4de-ddce08cea2b9,Quantity,"{"kind":"flat","type":"Count","unit":"QTY","value":"1","category":"Supply Fan Information"}",1,QTY,Supply Fan Information,Count
17cff490-f25d-410e-af62-18c5c54ab367,202ccbde-b058-4027-9b5a-1059085377fa,1df7a898-12cb-41e6-b996-385e3c36ddd0,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"2.0","category":"Supply Fan Information"}",2.0,IN H2O,Supply Fan Information,ESP
17cff490-f25d-410e-af62-18c5c54ab367,553971ca-e3d1-4df0-bb43-df97b6492a9f,1df7a898-12cb-41e6-b996-385e3c36ddd0,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Supply Fan Information"}","1,760",,Supply Fan Information,RPM
17cff490-f25d-410e-af62-18c5c54ab367,97f702ac-c754-46f9-a93d-826209ee6744,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"6.99","category":"Supply Fan Information"}",6.99,,Supply Fan Information,BHP
17cff490-f25d-410e-af62-18c5c54ab367,e8473428-dfdf-4338-a373-ebe0440ed394,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"10","category":"Supply Fan Information"}",10,,Supply Fan Information,HP
17cff490-f25d-410e-af62-18c5c54ab367,af7a440a-d25e-43d0-914d-542dc112db69,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"7,200","category":"Exhaust Fan Information"}","7,200",CFM,Exhaust Fan Information,Exhaust Air Volume
17cff490-f25d-410e-af62-18c5c54ab367,b2d3fa43-5c0b-45a5-96f5-6ad296058f5b,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
17cff490-f25d-410e-af62-18c5c54ab367,cdb9af53-7997-4fc6-9120-dbff6b2eb982,1df7a898-12cb-41e6-b996-385e3c36ddd0,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":".5","category":"Exhaust Fan Information"}",.5,IN H2O,Exhaust Fan Information,ESP
17cff490-f25d-410e-af62-18c5c54ab367,23ec828e-d2e7-4e40-943b-27d0bfb92271,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Exhaust Fan Information"}","1,760",,Exhaust Fan Information,RPM
17cff490-f25d-410e-af62-18c5c54ab367,301368a5-be4e-48cf-a99a-90f588b0b53b,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"3.79","category":"Exhaust Fan Information"}",3.79,,Exhaust Fan Information,BHP
17cff490-f25d-410e-af62-18c5c54ab367,6f6f5001-0bd3-4392-bcda-d2eb6c9114fa,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Exhaust Fan Information"}",5,,Exhaust Fan Information,HP
17cff490-f25d-410e-af62-18c5c54ab367,eef78313-87c3-4bec-85e6-810b1fa8067c,1df7a898-12cb-41e6-b996-385e3c36ddd0,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Gross Total Capacity","unit":null,"value":"267.3","category":"Cooling Coil Information"}",267.3,,Cooling Coil Information,Gross Total Capacity
17cff490-f25d-410e-af62-18c5c54ab367,56337774-26f8-403d-8520-c68ad86d395f,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"Gross Sensible Capacity","unit":null,"value":"202.9","category":"Cooling Coil Information"}",202.9,,Cooling Coil Information,Gross Sensible Capacity
17cff490-f25d-410e-af62-18c5c54ab367,a0b1b34b-0ab3-493a-8f30-07c313931862,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"Net Total Capacity","unit":null,"value":"249.3","category":"Cooling Coil Information"}",249.3,,Cooling Coil Information,Net Total Capacity
17cff490-f25d-410e-af62-18c5c54ab367,0a6b18dc-e734-418b-8e77-98ec57de3275,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"Net Sensible Capacity","unit":null,"value":"184.9","category":"Cooling Coil Information"}",184.9,,Cooling Coil Information,Net Sensible Capacity
17cff490-f25d-410e-af62-18c5c54ab367,0d18f0d5-8572-44a3-8ac7-a81613c1ec40,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"79.0","category":"Cooling Coil Information"}",79.0,°F,Cooling Coil Information,EAT (DB)
17cff490-f25d-410e-af62-18c5c54ab367,16625936-def8-48fc-95fa-a9278ed59bfc,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"64.8","category":"Cooling Coil Information"}",64.8,°F,Cooling Coil Information,EAT (WB)
17cff490-f25d-410e-af62-18c5c54ab367,e7f85586-e626-462d-a118-3b06b41b9a5a,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"54.1","category":"Cooling Coil Information"}",54.1,°F,Cooling Coil Information,LAT (DB)
17cff490-f25d-410e-af62-18c5c54ab367,32d428f6-88a5-4289-8e1a-96690373fd5a,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"52.5","category":"Cooling Coil Information"}",52.5,°F,Cooling Coil Information,LAT (WB)
17cff490-f25d-410e-af62-18c5c54ab367,0c2e811d-3984-4d6b-b816-cb03ce5c2f21,1df7a898-12cb-41e6-b996-385e3c36ddd0,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
17cff490-f25d-410e-af62-18c5c54ab367,f16873cc-ae36-490b-bd44-1ec8de9d0539,1df7a898-12cb-41e6-b996-385e3c36ddd0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater kW","unit":"kW","value":"40","category":"Heater Information"}",40,kW,Heater Information,Heater kW
17cff490-f25d-410e-af62-18c5c54ab367,ec99a735-f8b8-45f0-a9b8-302dc02cd4aa,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"5,075","category":"Heater Information"}","5,075",CFM,Heater Information,Heating CFM
17cff490-f25d-410e-af62-18c5c54ab367,b1a694cf-f7f4-4096-842c-0cd8f3ccbc31,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"40.7","category":"Heater Information"}",40.7,°F DB,Heater Information,HTR EAT
17cff490-f25d-410e-af62-18c5c54ab367,ec07aa45-9815-4627-a9bd-ae4e76f55cd0,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"66.3","category":"Heater Information"}",66.3,°F DB,Heater Information,HTR LAT
17cff490-f25d-410e-af62-18c5c54ab367,fc8581ac-0abb-4ee4-a4d3-3a9380265b6e,1df7a898-12cb-41e6-b996-385e3c36ddd0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
17cff490-f25d-410e-af62-18c5c54ab367,ec12f216-f53c-48fb-a65a-ce30c36b720a,1df7a898-12cb-41e6-b996-385e3c36ddd0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
17cff490-f25d-410e-af62-18c5c54ab367,8aa1ee6f-bcea-4e09-ac41-6663316ef906,1df7a898-12cb-41e6-b996-385e3c36ddd0,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
17cff490-f25d-410e-af62-18c5c54ab367,fb88ef79-4f56-43c3-ad30-a354f638ec2f,1df7a898-12cb-41e6-b996-385e3c36ddd0,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"70","category":"Electrical Information"}",70,,Electrical Information,FLA
17cff490-f25d-410e-af62-18c5c54ab367,c7592dee-0942-46c6-96cf-83a7e95b1662,1df7a898-12cb-41e6-b996-385e3c36ddd0,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"87","category":"Electrical Information"}",87,A,Electrical Information,MCA
17cff490-f25d-410e-af62-18c5c54ab367,ddcff340-d2a7-4bef-8fa1-f980c596f261,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
17cff490-f25d-410e-af62-18c5c54ab367,4aa4d845-b7f5-494e-840d-319e8bc54c57,1df7a898-12cb-41e6-b996-385e3c36ddd0,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"9.0","category":null}",9.0,,,EER
17cff490-f25d-410e-af62-18c5c54ab367,2f0c8c4c-ae72-4079-8523-e7e235cbdc46,1df7a898-12cb-41e6-b996-385e3c36ddd0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
17cff490-f25d-410e-af62-18c5c54ab367,e4190b44-fd4f-42bd-8e8b-6c1021c2750f,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-020-C","category":null}",RNA-020-C,,,Model
17cff490-f25d-410e-af62-18c5c54ab367,8eec906e-6915-4ba1-b455-4f6c60259e73,1df7a898-12cb-41e6-b996-385e3c36ddd0,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"3,176","category":null}","3,176",,,Unit Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,da6e4993-1650-4c29-b2b0-9fd42ee65461,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,570a992e-7d10-4909-b006-1c9c61c04470,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"FIRE FR2-202","category":null}",FIRE FR2-202,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,f175cff9-0b2e-4770-9543-256c59692373,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,e2e09e14-6219-43e6-a346-970b9f57e3ff,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,02d5fa60-36cf-41b4-b4f1-eecade3d3d0d,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,cf967b69-d538-452e-94be-f06a3f23028b,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,c3f729e9-f779-4ab5-b78d-3d8dcc05aee0,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,1cba2e32-70a0-474f-acb8-efbc77484624,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
