package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,1807c717-eddf-4348-864b-e4563c7b183d,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,b52dd67e-83c3-49f3-b2c8-4d5db258a61a,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,55b72c4c-a23e-49b5-803e-f8b0088fa56d,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,7c044272-6afe-4ce7-a13a-e32a9bb735a1,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,,,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,edf66530-fde4-499b-a066-8105dcd6f6c6,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,f2ee0b17-22fb-4cad-82dd-7f2f0bb44b76,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,49a04b85-dcc6-4f14-b90a-0db99630c9bf,c300e2e2-813b-4d7c-84a0-26fda2b9a2b4,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,8f2df5a5-52c9-4f6e-b371-05135ccd55ee,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,c7f36e7a-0689-409b-bc13-aa98ba02c2a9,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"FIRE FR2-185","category":null}",FIRE FR2-185,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,12e9fe53-864d-4ed8-8390-35e169aae546,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,0118139c-977b-4624-b9ce-060526575913,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ebc1f6a1-d837-417d-9f43-8ddc1da2de62,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,c370c6b6-5e38-4c68-878b-291c612e6628,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,828ef98a-ac0d-4eb7-a528-ae031c12b3ee,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,dbba3308-e630-4730-a689-68aa7e85cf87,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,dd3d0c65-20a0-4dfd-b2dc-bd3efb692e2f,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,2587d313-7ee1-429b-8dc1-113a9acb3f0d,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,91f5e2aa-f823-4a7f-aed9-672170b83b30,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,c310234a-f0f0-4ee7-ac8e-5dd921c49430,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,038dc428-e576-4918-b646-2cb0259d3f2e,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,7cebd60d-f607-484e-913f-08493449cc32,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,7787a6e9-fbc5-435d-a243-df7102880872,9529f1b9-62d5-4bb5-af2e-843ad89f28c2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,03af45e8-d58d-494a-abf7-d811c64876e1,ea5c9b85-171b-40d0-b760-dc642b2d61ce,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3620633a-28fc-4a72-b34a-700c320a4c6c,ea5c9b85-171b-40d0-b760-dc642b2d61ce,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"FIRE FR2-260","category":null}",FIRE FR2-260,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3b4c948a-4eff-4724-b9cd-3465efe1a938,ea5c9b85-171b-40d0-b760-dc642b2d61ce,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,61529d5a-cb6f-4969-a612-053c18e0d646,ea5c9b85-171b-40d0-b760-dc642b2d61ce,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,38d69f5a-f47e-4f8c-9dfd-d1707e7b0ec1,ea5c9b85-171b-40d0-b760-dc642b2d61ce,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,12080371-3546-4b3e-bf8b-8b67cbe1ec8b,ea5c9b85-171b-40d0-b760-dc642b2d61ce,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,51d24d9f-a147-49d9-9a34-0ee8eddd7dde,ea5c9b85-171b-40d0-b760-dc642b2d61ce,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,28e916db-4440-4bf4-be5a-6ee2aed902aa,ea5c9b85-171b-40d0-b760-dc642b2d61ce,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,57c4be4b-da61-4e95-9884-6471ad71619a,ea5c9b85-171b-40d0-b760-dc642b2d61ce,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,5ed3b197-bc9d-4691-ac4f-f599b1f584ba,ea5c9b85-171b-40d0-b760-dc642b2d61ce,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3ccf3980-baad-4594-8d77-fb0d8e5b29fa,ea5c9b85-171b-40d0-b760-dc642b2d61ce,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,86e6e998-7ec8-4f5f-aa6f-fce1e08533ca,ea5c9b85-171b-40d0-b760-dc642b2d61ce,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ea5d844d-6551-42ee-b114-78c3e845e3d6,ea5c9b85-171b-40d0-b760-dc642b2d61ce,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,7ef3ccad-f54c-4a04-85df-519b84966b11,ea5c9b85-171b-40d0-b760-dc642b2d61ce,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ff748e4a-89cf-4f9a-a85b-8637b9a33aaf,ea5c9b85-171b-40d0-b760-dc642b2d61ce,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,fa5c0dc0-74a1-4f6d-93df-54936edee2ee,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3378300c-93b1-4494-86e8-5aa70606c02f,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"WATER TREATMENT WT2-120","category":null}",WATER TREATMENT WT2-120,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,8a4a4606-0f5e-414e-a0c5-7ea09dea5a69,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,f551220c-0144-4461-ad71-85811fde9713,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,4cd6d3a7-1b42-4f03-869d-82a65353c87e,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,fdd70259-941d-4a5a-b37d-4594b1009def,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,035bfa43-e9ab-4be3-98f0-a874c97b9625,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,255fcb7f-36cb-48b5-bbfe-a8682c00e6a9,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,7d454338-8df4-4b16-a1d2-dde4eb55d7c4,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,2b12e6e3-51aa-452b-9843-b7a8569a2aba,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6f509bce-313a-4149-978c-c7cff58a4aab,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,734417d6-c999-4f38-9b8f-94529c4c8ab1,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,10c0b497-65f3-437f-9d90-556a9e17744d,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ac92dd2c-e326-4262-953b-b3943610b362,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,24a4f0ae-369b-4f2f-ac4b-a4aba4f25930,a1e6ee4a-5d96-4c64-a1c3-caddcddbf93c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,0d7ae366-6e27-41e4-9280-0ed7a500f621,fd999d96-b7f1-47be-bff7-fee387c02ae3,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,b90f69cb-e494-4531-abc8-64dbe8da695c,fd999d96-b7f1-47be-bff7-fee387c02ae3,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"FIRE FR2-101","category":null}",FIRE FR2-101,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,d898de78-ea39-4c1a-b978-4ce8a416384f,fd999d96-b7f1-47be-bff7-fee387c02ae3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ebc4f147-8081-4ba1-9a14-da44a857d5f1,fd999d96-b7f1-47be-bff7-fee387c02ae3,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,739deb8d-92aa-4bcf-9bbe-c90357a3dd1e,fd999d96-b7f1-47be-bff7-fee387c02ae3,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,a7c4a0ad-a2a0-45cf-a450-095b91e5d21c,fd999d96-b7f1-47be-bff7-fee387c02ae3,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,72c362e4-9059-4cc2-a3a2-7356dfdabb60,fd999d96-b7f1-47be-bff7-fee387c02ae3,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,49dae4e0-4fa5-45ff-8aed-159f6d5e4010,fd999d96-b7f1-47be-bff7-fee387c02ae3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,2f3c5913-402a-4b26-b7df-0364dfd93db4,fd999d96-b7f1-47be-bff7-fee387c02ae3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,cdf6fbc2-528e-47aa-88bc-c17ebcb10424,fd999d96-b7f1-47be-bff7-fee387c02ae3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,40e4b8bc-5cbc-442b-a5cf-54848699d794,fd999d96-b7f1-47be-bff7-fee387c02ae3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,965d0a9b-267e-4a60-a93b-1831cbd0c545,fd999d96-b7f1-47be-bff7-fee387c02ae3,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,22cb10dc-827f-4765-9ca8-4187cd32e00d,fd999d96-b7f1-47be-bff7-fee387c02ae3,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,4eb25f5f-b927-4fcd-a24e-b689d2e026b0,fd999d96-b7f1-47be-bff7-fee387c02ae3,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,9d78ba09-9eea-40b4-a9ad-3e64084263b8,fd999d96-b7f1-47be-bff7-fee387c02ae3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,146119ac-9480-4f91-8da3-d29439c6f8cb,c1a525b0-96f5-43cf-a360-7317a560f03c,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,adfe3a20-3ad3-4dda-afd5-c978de38620d,c1a525b0-96f5-43cf-a360-7317a560f03c,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"WATER TREATMENT WT2-102","category":null}",WATER TREATMENT WT2-102,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,befcd4b6-2da8-4f4d-9f10-3cc60dd4367d,c1a525b0-96f5-43cf-a360-7317a560f03c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,8e45adc9-e16c-4148-b2fa-cbed13fb4b9f,c1a525b0-96f5-43cf-a360-7317a560f03c,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,b7b7f0aa-91ef-4489-bf8a-10520904b7be,c1a525b0-96f5-43cf-a360-7317a560f03c,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,94d8ff2b-c420-4620-ac5b-f0642547a48a,c1a525b0-96f5-43cf-a360-7317a560f03c,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,cc90002f-c38d-4d66-a44b-f9c5e4c9a7d2,c1a525b0-96f5-43cf-a360-7317a560f03c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,0362afe6-794a-4457-b191-b7709840ffc8,c1a525b0-96f5-43cf-a360-7317a560f03c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,df118e1f-7d7a-4f25-a589-bc0556b9baf8,c1a525b0-96f5-43cf-a360-7317a560f03c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,25b72368-16d9-4e23-9612-c202d6e4c538,c1a525b0-96f5-43cf-a360-7317a560f03c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ac058527-90c3-4ecd-8846-35539025b867,c1a525b0-96f5-43cf-a360-7317a560f03c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ea818fcb-7207-4e7b-b0ab-3f418297cabf,c1a525b0-96f5-43cf-a360-7317a560f03c,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,f01138ca-f95b-4108-b6d2-a307a8beda91,c1a525b0-96f5-43cf-a360-7317a560f03c,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,e9e8eb32-dd76-42ba-b916-095004e9e474,c1a525b0-96f5-43cf-a360-7317a560f03c,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,e4a78c60-4ef4-4a40-bb9a-e35e1bd0a245,c1a525b0-96f5-43cf-a360-7317a560f03c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,c5a8d355-4a83-459f-a71c-a7fe627a1f36,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,8eed3b9f-297e-4c6f-b558-dfc77877a084,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"FIRE FR2-120","category":null}",FIRE FR2-120,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,596431e2-5968-4012-89f0-1910aaa35d8f,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,c05c67ee-8c24-41b2-b75d-a98ae39cfeb3,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,31f897df-03d5-479c-ad39-9bccd0a3e2a1,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3322e7e1-0648-40eb-9ad7-531e74c828e5,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3b79dc99-2e29-4033-84cd-754ae7c39dc3,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,5ff1011d-e160-48cd-bb4f-87217f2df4bb,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,4ef65dee-783f-4db2-9f67-c003b304d605,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,fa8e4377-d61e-4280-9e5f-df488ccecd7f,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,09251c5d-a626-447a-8a2c-567813f7a9f6,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,b4d3607b-8e2c-4fd2-b432-79880e6b2a4e,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,b91a287f-f183-40b4-9112-d07150d19b07,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3e5a6bc2-9c3f-407b-866f-eab3c2470be8,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,4c3e8c62-adcd-4ad4-8465-616aa67e24c8,8cf8ccf5-2650-46a3-bc3f-ce82a9921f4b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,1faac045-9cee-4d1a-b07c-60ba497313e8,ba4f90de-b11c-4cf8-b609-57c4466c9330,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,1200b981-d450-40a6-846e-74e199b5df5f,ba4f90de-b11c-4cf8-b609-57c4466c9330,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"LOADING DOCK A2-133","category":null}",LOADING DOCK A2-133,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,38645170-d2aa-4229-81d4-725eb1ce7bae,ba4f90de-b11c-4cf8-b609-57c4466c9330,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,7daf2eb5-a77d-4e3f-b75f-0e3cf6eab5c8,ba4f90de-b11c-4cf8-b609-57c4466c9330,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,b3b10c7e-a540-418b-8910-f9b1bdd360a9,ba4f90de-b11c-4cf8-b609-57c4466c9330,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,d46e80ef-c937-4a68-ac8e-f20ccb826f71,ba4f90de-b11c-4cf8-b609-57c4466c9330,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,dae26bd7-40f3-4046-8c4e-a7f0785eb04f,ba4f90de-b11c-4cf8-b609-57c4466c9330,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6342a74d-104a-47cc-b6b0-e607189dc4e2,ba4f90de-b11c-4cf8-b609-57c4466c9330,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,49a41032-df61-4d53-8756-151c4dcddbde,ba4f90de-b11c-4cf8-b609-57c4466c9330,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,bff4515c-8607-4f9d-81a0-dc1578f2277a,ba4f90de-b11c-4cf8-b609-57c4466c9330,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,4a123e00-6e4b-403b-85ef-c747917b5026,ba4f90de-b11c-4cf8-b609-57c4466c9330,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,05f0b694-27e7-44c1-8489-f26e62cf1828,ba4f90de-b11c-4cf8-b609-57c4466c9330,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,1badb21d-40bb-4926-941d-cb1e9a4b9ade,ba4f90de-b11c-4cf8-b609-57c4466c9330,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,1e74c459-a4d9-4cbe-bc65-9ed18b79e37e,ba4f90de-b11c-4cf8-b609-57c4466c9330,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,d30e3558-ac36-4fe9-8318-ea79b3f17a30,ba4f90de-b11c-4cf8-b609-57c4466c9330,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,08b1afcc-f5ba-4309-ae18-e1f83bdd040c,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,78172fb8-111f-43a5-a0a9-29677217e4b0,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"WATER TREATMENT WT2-206","category":null}",WATER TREATMENT WT2-206,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3f287ffd-7a11-4e2c-9b76-37d949600df7,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,0582c5d7-43be-446f-81c3-e71174a6554d,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,e753596b-c03a-4436-aba1-a6e7615a137a,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,8a141612-59a6-48b9-81f0-db9a3ff1f10c,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,155143a2-2f43-477f-b764-bd5ecece272c,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,2ee51d1f-8bf2-4c79-af7c-0c9b7e95ba5c,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,fbc1e969-2af3-471b-bc10-6fe69a616f79,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,8c85dc92-965f-4785-8dd6-e03105e057d1,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6760f5dc-664b-424f-b978-d58503e1df02,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,079eb952-b56f-48c4-8267-2c790b23b8db,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6ae66215-42dd-486b-9d58-1d89a3720d25,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,65e67ca4-7181-493a-a391-f08004df3f21,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,1ac86894-375b-45cc-86b2-44dbea0a5dd6,91358d3f-70b3-4e96-8cc4-2f0852a26f4b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,22acbcf0-c062-4210-abe9-7ca616229332,b2e96771-6ce0-49c1-a9ff-df17382d95dd,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,d41c0369-0233-41f6-9248-40415d9f5bfe,b2e96771-6ce0-49c1-a9ff-df17382d95dd,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"STAIR 04 S2-4","category":null}",STAIR 04 S2-4,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,4c6b728a-1fda-4c48-8773-85a007ad5659,b2e96771-6ce0-49c1-a9ff-df17382d95dd,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,a5ebd44c-ce24-4ec4-a719-a54bc6359086,b2e96771-6ce0-49c1-a9ff-df17382d95dd,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,f67a0f56-d195-4f69-9a7a-01c17f80d4cf,b2e96771-6ce0-49c1-a9ff-df17382d95dd,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,b1645e7f-5c4b-41ae-a4c9-92d49314c22f,b2e96771-6ce0-49c1-a9ff-df17382d95dd,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,e9dd6bb8-6ff7-4b24-87ca-a2bf39cdcd42,b2e96771-6ce0-49c1-a9ff-df17382d95dd,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,244de22e-ec6d-43c8-8ff4-eb2c48c2906b,b2e96771-6ce0-49c1-a9ff-df17382d95dd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,df576b80-bbef-4a76-bcda-f458c723083f,b2e96771-6ce0-49c1-a9ff-df17382d95dd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,9531c530-6d21-4fe9-b654-bc5b75df5dec,b2e96771-6ce0-49c1-a9ff-df17382d95dd,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ca1bf121-3370-4a0e-a746-f8b85e54a0ee,b2e96771-6ce0-49c1-a9ff-df17382d95dd,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,a3bd59c8-9405-4fa1-bdc2-f6df8a0566eb,b2e96771-6ce0-49c1-a9ff-df17382d95dd,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,e9bb080d-4e9f-4aee-b46d-7316659dd3b1,b2e96771-6ce0-49c1-a9ff-df17382d95dd,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6e195211-e70d-4b09-acc1-4768797a7362,b2e96771-6ce0-49c1-a9ff-df17382d95dd,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,810f5582-4a30-4861-a22b-9bbe4ebbd941,b2e96771-6ce0-49c1-a9ff-df17382d95dd,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,cda6572f-21aa-4247-bf53-15637d90f3ca,ec604001-b482-4c06-9363-20e3dda3bcfa,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,b3e72a08-58f1-4fef-a67c-011458b39876,ec604001-b482-4c06-9363-20e3dda3bcfa,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"STAIR 05 S2-5","category":null}",STAIR 05 S2-5,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,a5111700-a3d8-407e-b1d6-fc710367e57a,ec604001-b482-4c06-9363-20e3dda3bcfa,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3e2b6945-f235-4edd-8df4-c10b16fa0905,ec604001-b482-4c06-9363-20e3dda3bcfa,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,64bab187-5dd1-4eca-b747-7a5176979a47,ec604001-b482-4c06-9363-20e3dda3bcfa,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ce38455b-4ae1-4a5f-aefc-28b22f59b151,ec604001-b482-4c06-9363-20e3dda3bcfa,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,0d383ad7-3482-4298-9984-c4f32dfe8707,ec604001-b482-4c06-9363-20e3dda3bcfa,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,922d77d4-5a16-413e-a7af-4100d097d89d,ec604001-b482-4c06-9363-20e3dda3bcfa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,163891c5-3575-4ede-bb95-b687e602f436,ec604001-b482-4c06-9363-20e3dda3bcfa,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,46a47b85-cee3-44a2-a338-14207edd7bae,ec604001-b482-4c06-9363-20e3dda3bcfa,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,e710dc54-9f26-438c-bf65-e3540bf64af5,ec604001-b482-4c06-9363-20e3dda3bcfa,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,5c1ccabd-1c5c-4ce4-81fb-b85c221f7b3a,ec604001-b482-4c06-9363-20e3dda3bcfa,,,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,d202b3c7-d8a2-491a-bc01-5af44e66aeae,ec604001-b482-4c06-9363-20e3dda3bcfa,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,dae957f7-9e4e-432d-b42d-ba58d21ee70e,ec604001-b482-4c06-9363-20e3dda3bcfa,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,dc40bc7a-8a13-4c76-bdad-a8c735dc9c85,ec604001-b482-4c06-9363-20e3dda3bcfa,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,32296385-c6a3-4701-8f99-1447851ad106,b8141854-3a6c-4a8e-b7d5-ce3da737849c,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,d1e0fe44-3d2b-4b67-b231-5d8ad7fab496,b8141854-3a6c-4a8e-b7d5-ce3da737849c,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"STAIR 06 S2-6","category":null}",STAIR 06 S2-6,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,19d0e21d-156a-4d1a-9929-832b03f45dba,b8141854-3a6c-4a8e-b7d5-ce3da737849c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,cf8986aa-b2ac-49b8-9c9c-a0c8b8efcd09,b8141854-3a6c-4a8e-b7d5-ce3da737849c,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,58b29b12-449b-4de7-b0c4-605a06cea276,b8141854-3a6c-4a8e-b7d5-ce3da737849c,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,47324915-9dcf-45d3-bc17-be73d25f8971,b8141854-3a6c-4a8e-b7d5-ce3da737849c,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,a2a7779f-e4dd-4771-9e7c-c6dcee1a6b53,b8141854-3a6c-4a8e-b7d5-ce3da737849c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,20d1bf24-dce6-4736-b095-93a1f5e95939,b8141854-3a6c-4a8e-b7d5-ce3da737849c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,0fc02ec8-3c10-48f3-a005-a1b1cde3414d,b8141854-3a6c-4a8e-b7d5-ce3da737849c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,29afc939-dbc0-4acd-8a17-db9fa854a1f7,b8141854-3a6c-4a8e-b7d5-ce3da737849c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,564fe344-c6a2-48e7-b578-2d65f5f78d22,b8141854-3a6c-4a8e-b7d5-ce3da737849c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,85c3913a-cb60-4c2c-9b56-f6867778d043,b8141854-3a6c-4a8e-b7d5-ce3da737849c,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ee675b83-ab13-40db-beab-3d0b67ab3ade,b8141854-3a6c-4a8e-b7d5-ce3da737849c,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
