package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,596a3dbe-aec8-4435-9821-ee2921cd6c7c,b8141854-3a6c-4a8e-b7d5-ce3da737849c,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6d90c71c-6b1c-48aa-a770-b55f40539554,b8141854-3a6c-4a8e-b7d5-ce3da737849c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,19e1dc85-9241-4694-a9e1-954e2a1bd78e,0f85fb6f-faf7-44d2-90aa-1760c943e519,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,dc255815-056e-4891-8489-aaddb77f0e40,0f85fb6f-faf7-44d2-90aa-1760c943e519,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"STAIR 07 S2-7","category":null}",STAIR 07 S2-7,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,972511a3-2710-4e63-891b-5b50623f8eb5,0f85fb6f-faf7-44d2-90aa-1760c943e519,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,adaf0077-f77c-41dc-9191-09850693e8bd,0f85fb6f-faf7-44d2-90aa-1760c943e519,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,2306a3b6-0d05-4212-8345-f1928d3ffd59,0f85fb6f-faf7-44d2-90aa-1760c943e519,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,4979e578-712f-421c-9cf4-1d4cbf8d6ad0,0f85fb6f-faf7-44d2-90aa-1760c943e519,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,e527e102-c6a2-42a2-9122-50b423557630,0f85fb6f-faf7-44d2-90aa-1760c943e519,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,7d374a20-fe3c-4564-8fb7-93a9cdee7a38,0f85fb6f-faf7-44d2-90aa-1760c943e519,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3cb86bd9-17e6-47a5-896c-894f33c7b082,0f85fb6f-faf7-44d2-90aa-1760c943e519,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,fdb48c66-c06f-45aa-9e2a-8bf9151c3a6b,0f85fb6f-faf7-44d2-90aa-1760c943e519,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,f3c14177-12b0-4cad-adf8-553309b1ee1d,0f85fb6f-faf7-44d2-90aa-1760c943e519,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,48ca90be-65fb-4187-8b81-33682687b15e,0f85fb6f-faf7-44d2-90aa-1760c943e519,,,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,51dee370-cbcb-4783-8388-b30b9e3eaf83,0f85fb6f-faf7-44d2-90aa-1760c943e519,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3d0926fd-fddb-4e23-b7ae-accbd0fef93f,0f85fb6f-faf7-44d2-90aa-1760c943e519,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,88e42e13-0652-4799-aec6-e8d291491c12,0f85fb6f-faf7-44d2-90aa-1760c943e519,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,2c0ef69c-dc6a-4dfa-b9b6-d0fd86e3d18e,cabbeb9b-1da3-4339-a244-4fea8f1d214b,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,22072371-fa9f-4a79-8bb0-1c3f48dbc1b9,cabbeb9b-1da3-4339-a244-4fea8f1d214b,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"STAIR 08 S2-8","category":null}",STAIR 08 S2-8,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,d5997372-97e0-4469-8ba6-cff1081e8b76,cabbeb9b-1da3-4339-a244-4fea8f1d214b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,f64c64db-b928-40fb-9867-8262257652d6,cabbeb9b-1da3-4339-a244-4fea8f1d214b,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ed641f61-9eea-40b2-bd5c-b8a4caa57d67,cabbeb9b-1da3-4339-a244-4fea8f1d214b,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,64db612a-d9a6-494d-bd38-30163d845e46,cabbeb9b-1da3-4339-a244-4fea8f1d214b,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,0bfab3fe-1bcc-4d47-96a0-2e98cbe6556e,cabbeb9b-1da3-4339-a244-4fea8f1d214b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,72b3511c-b221-4252-a316-08fb9f0bb640,cabbeb9b-1da3-4339-a244-4fea8f1d214b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,c4b1170b-0653-4702-8f87-4e898ffd1966,cabbeb9b-1da3-4339-a244-4fea8f1d214b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,288dcf82-fcee-480d-93ea-7fadcc51d329,cabbeb9b-1da3-4339-a244-4fea8f1d214b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,cc25010a-f7f6-4703-a0fa-cbe035a8df1b,cabbeb9b-1da3-4339-a244-4fea8f1d214b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6e40b045-81fb-4e96-8e28-c3f2202afc2e,cabbeb9b-1da3-4339-a244-4fea8f1d214b,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,d533df49-3749-45ad-8632-41e85ec183c4,cabbeb9b-1da3-4339-a244-4fea8f1d214b,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,574363b1-8fc0-443a-83d8-64e7957130a3,cabbeb9b-1da3-4339-a244-4fea8f1d214b,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,92a6f2ab-5c44-4b8d-a471-3da80b84e761,cabbeb9b-1da3-4339-a244-4fea8f1d214b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,f08abe47-b7d6-406e-b4ff-2085d1a6f48c,429238e4-c5a7-4e77-8c24-1c832bf4b981,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,41314771-669e-422f-9216-feacc81c1f58,429238e4-c5a7-4e77-8c24-1c832bf4b981,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"WATER TREATMENT WT2-202","category":null}",WATER TREATMENT WT2-202,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,03bbab2b-3b43-47e7-849c-a17561e71ba9,429238e4-c5a7-4e77-8c24-1c832bf4b981,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,364338f2-c162-454b-88c1-4a0367b88dec,429238e4-c5a7-4e77-8c24-1c832bf4b981,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,84c5a28d-ff39-4de1-a3f4-accf6352d41e,429238e4-c5a7-4e77-8c24-1c832bf4b981,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,9611f095-0214-4fda-b05f-4bd0a4e4196d,429238e4-c5a7-4e77-8c24-1c832bf4b981,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,8a68231b-14fb-4dba-a738-be2deeaea195,429238e4-c5a7-4e77-8c24-1c832bf4b981,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,555c375b-198b-4c39-95bb-d8be73c8d40b,429238e4-c5a7-4e77-8c24-1c832bf4b981,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6ed42bbb-bd0f-4c4a-b7d4-2881e91449e2,429238e4-c5a7-4e77-8c24-1c832bf4b981,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,d408d0d0-f1ea-47df-adb0-3c34a16ecb0a,429238e4-c5a7-4e77-8c24-1c832bf4b981,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,8ce883bf-4ae3-4ab4-b76b-42da626aff08,429238e4-c5a7-4e77-8c24-1c832bf4b981,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,b4b84f3c-df2b-4ce4-a194-20fd0df88b35,429238e4-c5a7-4e77-8c24-1c832bf4b981,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ccbd737f-da80-4f1f-a28f-475ddecf9d94,429238e4-c5a7-4e77-8c24-1c832bf4b981,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,b727bdcb-5943-4448-8518-094c2e609519,429238e4-c5a7-4e77-8c24-1c832bf4b981,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3cc02526-2bcc-452b-90d0-3dc08ae9173f,429238e4-c5a7-4e77-8c24-1c832bf4b981,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,c37833a9-c562-44b2-a1bf-e646f7fb0538,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,0830a0f9-ff1e-4fb3-a7fb-268609dcd779,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"FIRE FR2-280","category":null}",FIRE FR2-280,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ebc7426a-2bfe-4bbb-8447-2fb395778152,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,c92eb4e8-9c1f-4f5a-8386-0e087b4a9beb,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,feabd904-e388-486c-8b02-4dd60ecfe475,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,7d630135-f3b2-4562-9e6d-3038cc5ef173,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,da6ac0d1-2b34-4344-a57f-ad16e17a42da,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,1405aff6-d597-4984-9f88-24e53f32e095,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,a33ba829-6a2e-4b60-a3c1-7c0d2dca8dff,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,46f4be08-5fef-44ff-84a3-12df00d6c382,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,98a66be8-98de-4c3e-9ad0-0c71c1a809f6,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6bc53031-5c3f-4bfb-9ba2-8db84457238a,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,377c0ba4-bfd0-49c2-973d-32c821265715,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,dc99eded-bfb8-4776-ace7-cc049cfd49ac,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,b3c2e231-538d-4d7c-a424-9c04a77ff267,abc3e6ac-8fb5-41f4-9f9b-56c285df7dac,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,e611b00a-e52c-4446-858d-03c78607a108,461dd517-becd-4a24-b6a8-45a484737040,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3448c569-e311-4e33-95f3-5b479ea1aec5,461dd517-becd-4a24-b6a8-45a484737040,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"STAIR 02 S2-2","category":null}",STAIR 02 S2-2,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,2a1bf309-b214-4bb9-ad0a-f630357ce7c6,461dd517-becd-4a24-b6a8-45a484737040,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,2d25c193-911c-4cd8-a311-b41e2c49d675,461dd517-becd-4a24-b6a8-45a484737040,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,a9f2090e-9297-4e0d-b5e1-63c474da2a53,461dd517-becd-4a24-b6a8-45a484737040,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,9cdc56b9-f47a-439a-a747-460737927845,461dd517-becd-4a24-b6a8-45a484737040,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,002314eb-d0d6-40b0-b9bc-7e85a44927f5,461dd517-becd-4a24-b6a8-45a484737040,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,54f1258f-471f-46c6-af36-8177b457258e,461dd517-becd-4a24-b6a8-45a484737040,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,27ae0c90-3de0-4df4-a6ea-8a7b96277022,461dd517-becd-4a24-b6a8-45a484737040,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,5a7d560f-90a7-4ede-8621-a94edd8caff4,461dd517-becd-4a24-b6a8-45a484737040,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,d3a7501f-8f16-4281-8e92-c8dde0017904,461dd517-becd-4a24-b6a8-45a484737040,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,cab14c75-b60d-4907-87a0-173bc38ab442,461dd517-becd-4a24-b6a8-45a484737040,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,bd1da51b-8717-4ed4-9fac-ca9848d9e6e3,461dd517-becd-4a24-b6a8-45a484737040,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,e6cf32c3-2527-4424-9490-7fa56f02fa0a,461dd517-becd-4a24-b6a8-45a484737040,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,a7c7691b-aa72-4fdf-8eb2-83929a0812b3,461dd517-becd-4a24-b6a8-45a484737040,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6bf55a65-4201-435e-b2ed-99ed7668ea37,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,a6a78ccc-9689-4539-a013-599edef939c8,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"STAIR 03 S2-3","category":null}",STAIR 03 S2-3,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,27f7901c-677a-4d60-80b5-a57135459a3c,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,1362e7ce-c0a1-4a76-9bad-65a9b695806f,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,5f6a968e-69d4-4c31-b510-fe5e49a9972e,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,5fd2e09a-3b26-40a3-8cd0-9264ff21f324,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,c2ba844e-1db2-4864-be08-d2048c4ab07e,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,2e8bf1c6-9d47-473a-99b3-1b53abb1479e,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,099e6319-1519-4ff9-a8cb-3a07f6efd748,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,b489acb5-f7cc-40f0-a54a-28e561df0783,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,c33db27c-2e23-441b-b828-198bbae0ea79,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,aed262ab-9397-4d76-b0af-0483fed8c1a4,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,,,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,5e77603d-81e2-4796-a7a8-934bc6bc3dea,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,3acfdb1e-aa9d-4887-ac32-1098c8961d45,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,428bbc80-ca88-41b3-bce4-38fb2db72d55,e0a1ed2c-8649-4235-8a4e-37b47ecfba09,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,d1962531-75d1-403e-a5d9-a4e81d33315a,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,7cb26828-9e40-4bc7-b207-8048061f0579,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"LOADING DOCK A2-133","category":null}",LOADING DOCK A2-133,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,8a407088-a904-409f-8f49-ec04d5843342,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,c1e58398-1426-475c-88da-6f250d11475b,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,de8e7e4e-ff40-460e-a551-e58c7bca0080,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,5aa87206-f9f0-4374-bfb3-ec123ffd89e0,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,5af26ac6-7ffd-45e7-9c1f-fdfc14d48276,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,881fc304-2cd4-4655-a653-4a91d0af7e49,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,82a63bc9-6c96-4b5e-bfd3-20cbcdbdb066,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,038e36ab-908b-4d82-918b-9cea0fa313e8,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,54cb76d2-6f56-4de8-8106-bc1c6e2bfdaf,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6a2378a9-8ace-4aab-8935-2de964466e5c,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6b9f0ce0-5e2d-440c-b8ff-9456ec8f7bd2,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,4de0d904-489d-467c-8d0f-9b0e4f045aab,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,11efeb84-1941-4bad-bbbe-91f97f56e1b3,f90944c1-0a9b-4dcf-8f8e-a5d4318efe70,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,43b094e1-3571-4874-9adf-4a50f40b1707,77493fe6-c098-4e76-94b7-761597bd881f,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,aac7a6cf-d7c4-4e35-ba87-44fd468764e3,77493fe6-c098-4e76-94b7-761597bd881f,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"LOADING DOCK A2-133","category":null}",LOADING DOCK A2-133,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,d2f8d9cc-43c5-49b6-959b-660f10b68532,77493fe6-c098-4e76-94b7-761597bd881f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,13ef2cdc-92a4-4699-8730-e4c4656c90f4,77493fe6-c098-4e76-94b7-761597bd881f,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6954c049-026b-4b31-bd70-61fe1f68e42c,77493fe6-c098-4e76-94b7-761597bd881f,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,de01b124-7cb5-4d3d-a2e2-4f521fb22f3f,77493fe6-c098-4e76-94b7-761597bd881f,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,8607a790-ccbd-4673-968c-4a116339a7d5,77493fe6-c098-4e76-94b7-761597bd881f,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,a5a9af88-c5dd-484b-9300-b489068e6298,77493fe6-c098-4e76-94b7-761597bd881f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,9693f4a5-7cb7-4641-86e1-da8e9d60d5d1,77493fe6-c098-4e76-94b7-761597bd881f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6ed76683-8c30-4bbc-af7a-7bdfe483715d,77493fe6-c098-4e76-94b7-761597bd881f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,0fc56653-0f9a-40ae-8551-c286b41f6fc4,77493fe6-c098-4e76-94b7-761597bd881f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,4eb69c41-c25d-44a4-a13c-292df3f0bed9,77493fe6-c098-4e76-94b7-761597bd881f,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ba744859-6f9b-40e0-b300-1b2b9f797895,77493fe6-c098-4e76-94b7-761597bd881f,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,e89a8b9c-10e1-4a89-a106-e6c89b87b3e1,77493fe6-c098-4e76-94b7-761597bd881f,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,e7b031be-7ec7-4bc4-938a-acd1e28dacc2,77493fe6-c098-4e76-94b7-761597bd881f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,73c5ccad-823f-424c-a084-194904dc498f,52720f12-20ac-4405-bc96-a9f1f8659824,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,1886c7d6-bc71-47bd-919c-56f6cecd3be6,52720f12-20ac-4405-bc96-a9f1f8659824,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"FIRE FR2-160","category":null}",FIRE FR2-160,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,68b211ac-d8ba-4199-a3b2-2702f0e0d7c6,52720f12-20ac-4405-bc96-a9f1f8659824,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,4a40f002-ce52-49cb-8809-bc1358f6090c,52720f12-20ac-4405-bc96-a9f1f8659824,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,6ff597e4-3388-4b66-82cf-7c7e29992179,52720f12-20ac-4405-bc96-a9f1f8659824,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,5b9a41f8-fc92-4fab-9aa9-8512184b53a3,52720f12-20ac-4405-bc96-a9f1f8659824,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,1f686d7b-a192-4526-b98b-54106fadcb2c,52720f12-20ac-4405-bc96-a9f1f8659824,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,60fb0cf4-0946-4e0e-9818-5e602befd122,52720f12-20ac-4405-bc96-a9f1f8659824,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,db6dd8ea-be00-4b17-96f3-337d60602898,52720f12-20ac-4405-bc96-a9f1f8659824,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,03f8cdfc-71eb-4129-b468-7975453d9a3d,52720f12-20ac-4405-bc96-a9f1f8659824,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,ff0edb38-4580-417a-9623-48934791215e,52720f12-20ac-4405-bc96-a9f1f8659824,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,8af81cc7-8005-4798-989a-1f1a0983f157,52720f12-20ac-4405-bc96-a9f1f8659824,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,d93c2f93-9d97-4e61-ba1e-fbf207a83324,52720f12-20ac-4405-bc96-a9f1f8659824,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,e0cf39bf-006d-44bd-9807-c6a9f8bab253,52720f12-20ac-4405-bc96-a9f1f8659824,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,5b96a066-01af-4a54-b5a1-49872cea4f7d,52720f12-20ac-4405-bc96-a9f1f8659824,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,8ed40ea4-3c8f-4690-a011-56532478a49f,1f173806-15df-4824-9289-3170217a612f,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"KW","value":"5","category":null}",5,KW,,Capacity
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,48fe73f1-5b85-4ae8-94fa-1e3a83b8d715,1f173806-15df-4824-9289-3170217a612f,,,,,,,"{"kind":"flat","type":"Heater Location","unit":null,"value":"FIRE FR2-180","category":null}",FIRE FR2-180,,,Heater Location
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,9a9fd022-c958-4b62-b5ad-7993ce9b5eb4,1f173806-15df-4824-9289-3170217a612f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow Volume","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow Volume
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,f5d55a18-7e44-417e-a84f-9623c14cd1ac,1f173806-15df-4824-9289-3170217a612f,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Height","unit":"IN","value":"16","category":"Physical Characteristics"}",16,IN,Physical Characteristics,Height
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,cdb8b92d-96e0-4b91-a611-6a9dc0c50ab2,1f173806-15df-4824-9289-3170217a612f,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Length","unit":"IN","value":"14","category":"Physical Characteristics"}",14,IN,Physical Characteristics,Length
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,5c44c37e-fbe8-443f-b6e0-7a317315d064,1f173806-15df-4824-9289-3170217a612f,0ec991ea-04b0-4866-9b80-e5a019f24af6,Depth,,,,,"{"kind":"flat","type":"Depth","unit":"FT-IN","value":"8'-0\"","category":"Physical Characteristics"}",8'-0",FT-IN,Physical Characteristics,Depth
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,51105c36-509a-48ec-973a-5c8693d4f7e4,1f173806-15df-4824-9289-3170217a612f,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"27","category":"Physical Characteristics"}",27,LBS,Physical Characteristics,Weight
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,2b871a4c-edd9-423f-b9e0-4028c9bf1da2,1f173806-15df-4824-9289-3170217a612f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"BERKO","category":null}",BERKO,,,MFR
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,7d3be1aa-cb1a-46c4-9bc4-62e28f032266,1f173806-15df-4824-9289-3170217a612f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HUHAA548","category":null}",HUHAA548,,,Model
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,a72f1466-5ab3-4603-9a53-38b43ebf32e2,1f173806-15df-4824-9289-3170217a612f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical Information"}",480,,Electrical Information,Voltage
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,238a299e-ba4f-40ae-ac8b-84b0d2fa04f8,1f173806-15df-4824-9289-3170217a612f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,2a39c3b2-48fb-4a5a-8340-efd6688447a3,1f173806-15df-4824-9289-3170217a612f,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,cf0a0a6a-048c-4593-88fe-97a6a6835f84,1f173806-15df-4824-9289-3170217a612f,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6","category":"Electrical Information"}",6,,Electrical Information,FLA
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,08166ae0-5773-4ece-8e78-d094ba27f398,1f173806-15df-4824-9289-3170217a612f,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical Information"}",15,,Electrical Information,MOP
f7e8f407-0fd1-4d3d-b3ec-83fba78c2211,cb292c24-a074-417a-a7e1-1adf0f276f8f,1f173806-15df-4824-9289-3170217a612f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,eff5ad67-64c4-4737-ba59-72a6ed8a0070,e28af100-8535-42de-b968-05c0d59a5f60,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"5,900","category":null}","5,900",CFM,,Supply Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,fd795c26-dd7d-4546-ad1e-c0ad6159d2d0,e28af100-8535-42de-b968-05c0d59a5f60,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":"1.5","category":"Supply Fan Information"}",1.5,IN H20,Supply Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,1a8581ab-e0e6-4a9d-905a-8dc0f6963ead,e28af100-8535-42de-b968-05c0d59a5f60,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Supply Fan Information"}","1,170",,Supply Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,ec94d7bd-2d9e-42a8-ad23-f8fb3642d0e6,e28af100-8535-42de-b968-05c0d59a5f60,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":".5","category":"Exhaust Fan Information"}",.5,IN H20,Exhaust Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,d6180b83-1857-44fa-9926-d2bcae023430,e28af100-8535-42de-b968-05c0d59a5f60,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Total Capacity","unit":"MBH","value":"540.9","category":"Cooling Coil Information"}",540.9,MBH,Cooling Coil Information,Gross Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f53cac09-222e-4323-9585-e756d6187776,e28af100-8535-42de-b968-05c0d59a5f60,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Sensible Capacity","unit":"MBH","value":"257.1","category":"Cooling Coil Information"}",257.1,MBH,Cooling Coil Information,Gross Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,0c8dd6ce-2462-419a-b72a-21d01f3d2382,e28af100-8535-42de-b968-05c0d59a5f60,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,e70ebb91-ac3e-46a8-8be4-a3171f6c780b,e28af100-8535-42de-b968-05c0d59a5f60,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.19","category":"Cooling Coil Information"}",10.19,,Cooling Coil Information,EER
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,96e6736a-a8a2-4789-aa3d-fa80c5e751ca,e28af100-8535-42de-b968-05c0d59a5f60,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater","unit":"kW","value":"120","category":"Heater Information"}",120,kW,Heater Information,Heater
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,b1eed4e2-7cf5-438e-afe3-b1a8db6f9732,e28af100-8535-42de-b968-05c0d59a5f60,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"5,900","category":"Heater Information"}","5,900",CFM,Heater Information,Heating CFM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,82c6bf39-4921-4629-a976-b9c7bb36bfd2,e28af100-8535-42de-b968-05c0d59a5f60,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"-10.7","category":"Heater Information"}",-10.7,°F DB,Heater Information,HTR EAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,c719a51d-2053-483a-b9a8-d5d5e35f4c5b,e28af100-8535-42de-b968-05c0d59a5f60,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"55.6","category":"Heater Information"}",55.6,°F DB,Heater Information,HTR LAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,87325e60-2ada-46ba-b603-b5151b0e3294,e28af100-8535-42de-b968-05c0d59a5f60,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,e433acc8-a602-4a52-978c-09c0377f1d5f,e28af100-8535-42de-b968-05c0d59a5f60,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-040-D","category":null}",RNA-040-D,,,Model
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,be1ccc59-fe22-4caa-a84b-9862341313c2,e28af100-8535-42de-b968-05c0d59a5f60,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"6,805","category":null}","6,805",,,Unit Weight
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f666da84-ab0b-4ad8-9a68-4321c16bea79,e28af100-8535-42de-b968-05c0d59a5f60,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,1ffdab10-0876-496c-81ae-13dcab5940b4,e28af100-8535-42de-b968-05c0d59a5f60,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
