package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,5a71fab4-5745-480e-a345-b7dc91774cb6,e28af100-8535-42de-b968-05c0d59a5f60,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,4216f581-0aaf-417b-ba03-dfe61c449a08,e28af100-8535-42de-b968-05c0d59a5f60,7c0d4bca-8734-4a71-a6c1-d6aa241ad68b,Full Load Amps,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"157","category":"Electrical Information"}",157,,Electrical Information,FLA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,e54f0920-0ead-44f9-b403-6b9938b924a6,e28af100-8535-42de-b968-05c0d59a5f60,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"160","category":"Electrical Information"}",160,A,Electrical Information,MCA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,b8dbbfb0-7ff1-4573-9e9c-032c6894e72a,e28af100-8535-42de-b968-05c0d59a5f60,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,1e2c3ccf-3940-4430-9055-f7bfad9e4b99,e28af100-8535-42de-b968-05c0d59a5f60,,,,,,,"{"kind":"flat","type":"Count","unit":"QTY.","value":"1","category":"Supply Fan Information"}",1,QTY.,Supply Fan Information,Count
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,1c9ad955-7992-423a-b573-b29c021cc99c,e28af100-8535-42de-b968-05c0d59a5f60,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"3.65","category":"Supply Fan Information"}",3.65,,Supply Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,31418c18-c08c-4960-9a06-a6b616232645,e28af100-8535-42de-b968-05c0d59a5f60,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Supply Fan Information"}",5,,Supply Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,66404fd7-4e21-4a76-97d4-91b11ebd6774,e28af100-8535-42de-b968-05c0d59a5f60,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"5,900","category":"Exhaust Fan Information"}","5,900",CFM,Exhaust Fan Information,Exhaust Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,c9731c6b-d180-44e7-a991-4db5cb8e1463,e28af100-8535-42de-b968-05c0d59a5f60,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,13324c3b-d64b-497f-8ab3-189a9632fb33,e28af100-8535-42de-b968-05c0d59a5f60,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Exhaust Fan Information"}","1,170",,Exhaust Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,2828e0ad-752a-4be5-b83e-be3853dbcad6,e28af100-8535-42de-b968-05c0d59a5f60,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":".86","category":"Exhaust Fan Information"}",.86,,Exhaust Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,a0e72f81-1d4d-423d-8d7f-71e32d007adb,e28af100-8535-42de-b968-05c0d59a5f60,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Exhaust Fan Information"}",3,,Exhaust Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,32bd735b-1023-4ab0-9510-1394ed7bd829,e28af100-8535-42de-b968-05c0d59a5f60,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Capacity","unit":"MBH","value":"530.5","category":"Cooling Coil Information"}",530.5,MBH,Cooling Coil Information,Net Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,b3464f24-90af-4a48-b8c5-bfbaa6bded5b,e28af100-8535-42de-b968-05c0d59a5f60,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Capacity","unit":"MBH","value":"246.7","category":"Cooling Coil Information"}",246.7,MBH,Cooling Coil Information,Net Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,ac05b361-6916-4255-8965-54075a153bcd,e28af100-8535-42de-b968-05c0d59a5f60,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"95.1","category":"EAT"}",95.1,°F,EAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,8628d316-5869-4879-94cf-8c6b47503e19,e28af100-8535-42de-b968-05c0d59a5f60,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"80","category":"EAT"}",80,°F,EAT,WB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,970b1d7d-eb8e-4a0a-8c39-95fed6b40bed,e28af100-8535-42de-b968-05c0d59a5f60,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"53.8","category":"LAT"}",53.8,°F,LAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,19173404-d1de-483b-a023-746ca71ea94f,e28af100-8535-42de-b968-05c0d59a5f60,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"52.7","category":"LAT"}",52.7,°F,LAT,WB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,644a1643-6e43-4ccf-a705-d37ffbce3e52,9431dbaa-b89e-46b8-8480-545b3bc4be5f,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"5,900","category":null}","5,900",CFM,,Supply Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,eb7dcd31-3f78-427c-8e2c-50c395d0a983,9431dbaa-b89e-46b8-8480-545b3bc4be5f,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":"1.5","category":"Supply Fan Information"}",1.5,IN H20,Supply Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,a6f073de-5dd0-42f0-b005-4b6fd86afd4c,9431dbaa-b89e-46b8-8480-545b3bc4be5f,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Supply Fan Information"}","1,170",,Supply Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,520f2656-4bb7-4136-b8cb-c40a6bddac76,9431dbaa-b89e-46b8-8480-545b3bc4be5f,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":".5","category":"Exhaust Fan Information"}",.5,IN H20,Exhaust Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,79298d50-da7c-4aa4-851d-8451515aed9b,9431dbaa-b89e-46b8-8480-545b3bc4be5f,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Total Capacity","unit":"MBH","value":"540.9","category":"Cooling Coil Information"}",540.9,MBH,Cooling Coil Information,Gross Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,d943e2c9-b19a-4bfb-b7fd-1d4d212a456f,9431dbaa-b89e-46b8-8480-545b3bc4be5f,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Sensible Capacity","unit":"MBH","value":"257.1","category":"Cooling Coil Information"}",257.1,MBH,Cooling Coil Information,Gross Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,d5ae49de-e9d2-4a15-89b2-7fcb49df7036,9431dbaa-b89e-46b8-8480-545b3bc4be5f,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,aa55005f-7ab6-4a6a-b1b6-eaa1d3264000,9431dbaa-b89e-46b8-8480-545b3bc4be5f,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.19","category":"Cooling Coil Information"}",10.19,,Cooling Coil Information,EER
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,3e061080-4b92-43b0-a7a9-0284f0828397,9431dbaa-b89e-46b8-8480-545b3bc4be5f,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater","unit":"kW","value":"120","category":"Heater Information"}",120,kW,Heater Information,Heater
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,6882f330-fd63-4611-9e10-291ebbf6a761,9431dbaa-b89e-46b8-8480-545b3bc4be5f,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"5,900","category":"Heater Information"}","5,900",CFM,Heater Information,Heating CFM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,560b4674-9737-44c3-b8a1-e4439d0d7d51,9431dbaa-b89e-46b8-8480-545b3bc4be5f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,cbaba025-4582-4bb9-a34f-de96ec55983e,9431dbaa-b89e-46b8-8480-545b3bc4be5f,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"6,805","category":null}","6,805",,,Unit Weight
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,fe1071d8-dfc3-4a5a-97f4-8eff52a94425,9431dbaa-b89e-46b8-8480-545b3bc4be5f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,d3492a73-107d-47a7-9c0b-cb5ace490ae4,9431dbaa-b89e-46b8-8480-545b3bc4be5f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,d7fa96d9-7acf-481d-95a6-b89a5fe4122c,9431dbaa-b89e-46b8-8480-545b3bc4be5f,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,0a0cda8c-d46c-4a6b-96b1-aa53a92e15be,9431dbaa-b89e-46b8-8480-545b3bc4be5f,7c0d4bca-8734-4a71-a6c1-d6aa241ad68b,Full Load Amps,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"157","category":"Electrical Information"}",157,,Electrical Information,FLA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,aef3049e-b782-40e0-8022-025f3d54ffe2,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,,,"{"kind":"flat","type":"Count","unit":"QTY.","value":"1","category":"Supply Fan Information"}",1,QTY.,Supply Fan Information,Count
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,7b4e6221-8e4f-4d60-b52f-bf97f3071132,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"3.65","category":"Supply Fan Information"}",3.65,,Supply Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,db32d439-d473-434f-9d13-3095082e94e7,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Supply Fan Information"}",5,,Supply Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,73203736-6652-4731-b3f4-2c156f20db00,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"5,900","category":"Exhaust Fan Information"}","5,900",CFM,Exhaust Fan Information,Exhaust Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,7321de04-8e47-4f12-9dc3-c2b719a9a7d4,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,7b5c1c0f-b281-4ed0-bd45-6c327c075e93,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Exhaust Fan Information"}","1,170",,Exhaust Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,e422cfb7-80f0-457a-b02d-560a6c88976b,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":".86","category":"Exhaust Fan Information"}",.86,,Exhaust Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f1d4b9ac-bbcf-46d4-a7a9-a8073fa62475,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Exhaust Fan Information"}",3,,Exhaust Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,41982200-be27-4ec9-b562-9062682852f8,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Capacity","unit":"MBH","value":"530.5","category":"Cooling Coil Information"}",530.5,MBH,Cooling Coil Information,Net Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,7463802e-227b-4672-a59e-8257441b81af,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Capacity","unit":"MBH","value":"246.7","category":"Cooling Coil Information"}",246.7,MBH,Cooling Coil Information,Net Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,868b77c2-ffa7-4da4-823a-c1ba688ab375,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"95.1","category":"EAT"}",95.1,°F,EAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,c01acd6d-3f3a-444e-96df-69066f60c3af,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"80","category":"EAT"}",80,°F,EAT,WB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,71828cdc-b0a6-484d-8d2a-49f55468ded9,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"53.8","category":"LAT"}",53.8,°F,LAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,df68d5df-4954-48aa-9aa7-f72624fc705b,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"52.7","category":"LAT"}",52.7,°F,LAT,WB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,97382f5c-0acf-49a2-88ff-1e65b5125972,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"-10.7","category":"Heater Information"}",-10.7,°F DB,Heater Information,HTR EAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,75559553-1a96-4a13-8124-cb3ed20122c2,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"55.6","category":"Heater Information"}",55.6,°F DB,Heater Information,HTR LAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,45dc3e94-1e10-431d-8d10-dd432f6bea40,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-040-D","category":null}",RNA-040-D,,,Model
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,a90e1dea-fdf3-4cec-b4cb-5ea5d43fda43,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"160","category":"Electrical Information"}",160,A,Electrical Information,MCA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,ecd030cb-be3c-411c-8fe7-3ae5817f7e6a,9431dbaa-b89e-46b8-8480-545b3bc4be5f,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,58f8df6a-69e0-4591-b2a7-3fdc4272a438,34d22685-3021-4c58-b5d8-1ea08a15dae8,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"5,900","category":null}","5,900",CFM,,Supply Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,b0057bdf-c2ad-41f7-bd11-61fce5456e8e,34d22685-3021-4c58-b5d8-1ea08a15dae8,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":"1.5","category":"Supply Fan Information"}",1.5,IN H20,Supply Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f3405479-060e-4743-a3ce-2f5cb97a30f3,34d22685-3021-4c58-b5d8-1ea08a15dae8,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Supply Fan Information"}","1,170",,Supply Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,fe6d5dd1-71e8-4ec2-abc1-e4c395a378b1,34d22685-3021-4c58-b5d8-1ea08a15dae8,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":".5","category":"Exhaust Fan Information"}",.5,IN H20,Exhaust Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,b17ecb7b-696e-4cb4-8278-481d017158c9,34d22685-3021-4c58-b5d8-1ea08a15dae8,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Total Capacity","unit":"MBH","value":"540.9","category":"Cooling Coil Information"}",540.9,MBH,Cooling Coil Information,Gross Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,48304e62-0828-415a-adf1-d212d0aa55e6,34d22685-3021-4c58-b5d8-1ea08a15dae8,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Sensible Capacity","unit":"MBH","value":"257.1","category":"Cooling Coil Information"}",257.1,MBH,Cooling Coil Information,Gross Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,dc87c1b6-d29d-4868-a528-506f67bdb262,34d22685-3021-4c58-b5d8-1ea08a15dae8,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,cab2f272-5817-42d9-a230-591e29c38746,34d22685-3021-4c58-b5d8-1ea08a15dae8,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.19","category":"Cooling Coil Information"}",10.19,,Cooling Coil Information,EER
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,0e649bd0-f3dd-4f62-ab01-ffa1219c8aa5,34d22685-3021-4c58-b5d8-1ea08a15dae8,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater","unit":"kW","value":"120","category":"Heater Information"}",120,kW,Heater Information,Heater
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,435374bd-da7e-42db-b3ed-4b7d346bb9af,34d22685-3021-4c58-b5d8-1ea08a15dae8,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"5,900","category":"Heater Information"}","5,900",CFM,Heater Information,Heating CFM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,abaa6b36-d18d-47d5-b375-797ab13dd158,34d22685-3021-4c58-b5d8-1ea08a15dae8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,8d378e55-7e2a-46f3-8d99-0c1b78940bfe,34d22685-3021-4c58-b5d8-1ea08a15dae8,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"6,805","category":null}","6,805",,,Unit Weight
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,57a1c268-9577-431d-8077-0173ff4b6c02,34d22685-3021-4c58-b5d8-1ea08a15dae8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,976ac92c-a4c3-436a-babf-b0b0bbfbeb0e,34d22685-3021-4c58-b5d8-1ea08a15dae8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,c3361456-3606-4241-b51a-391d423aaebe,34d22685-3021-4c58-b5d8-1ea08a15dae8,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,5e66f356-960c-4dfc-b56a-ce066c6a58a4,34d22685-3021-4c58-b5d8-1ea08a15dae8,7c0d4bca-8734-4a71-a6c1-d6aa241ad68b,Full Load Amps,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"157","category":"Electrical Information"}",157,,Electrical Information,FLA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,d81cfea9-0370-4a90-9115-d77a335daaa5,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,,,"{"kind":"flat","type":"Count","unit":"QTY.","value":"1","category":"Supply Fan Information"}",1,QTY.,Supply Fan Information,Count
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,b235a889-e1ce-43b1-875b-04ca2169412c,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"3.65","category":"Supply Fan Information"}",3.65,,Supply Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,80fb07ad-3445-45ca-a7d9-f4c421e8b9f1,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Supply Fan Information"}",5,,Supply Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,6805c936-13fa-4542-8d7d-b7d8b697180e,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"5,900","category":"Exhaust Fan Information"}","5,900",CFM,Exhaust Fan Information,Exhaust Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,45ac8025-3a22-42e0-8413-b212bcd84885,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,52fdbfb1-7c44-40ea-91aa-1825a81585b5,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Exhaust Fan Information"}","1,170",,Exhaust Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,8217a3db-7c6f-467c-ae07-3554f0348e4f,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":".86","category":"Exhaust Fan Information"}",.86,,Exhaust Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,a2e78606-f99a-4e85-8843-16e5f57be4d2,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Exhaust Fan Information"}",3,,Exhaust Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,2bd1cf36-a2b3-4d32-9c0b-b87f1a75f46b,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Capacity","unit":"MBH","value":"530.5","category":"Cooling Coil Information"}",530.5,MBH,Cooling Coil Information,Net Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,ae73a482-8afb-4fca-9fa1-0ce9a343d001,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Capacity","unit":"MBH","value":"246.7","category":"Cooling Coil Information"}",246.7,MBH,Cooling Coil Information,Net Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,d7b85877-78b7-457a-a91e-96e9b88f0d7c,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"95.1","category":"EAT"}",95.1,°F,EAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,60c70ab7-36d5-49e3-b8f4-957b532a81fd,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"80","category":"EAT"}",80,°F,EAT,WB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,5d08b98d-30d7-449c-b5cb-3a695c4d094b,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"53.8","category":"LAT"}",53.8,°F,LAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,4837aa7a-f7e5-4c7a-8dd6-3550fe1659e5,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"52.7","category":"LAT"}",52.7,°F,LAT,WB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,0416ad93-b403-472a-8c5d-4ad26f7c1bf5,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"-10.7","category":"Heater Information"}",-10.7,°F DB,Heater Information,HTR EAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,793c1468-af81-45d3-895c-b8676498152b,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"55.6","category":"Heater Information"}",55.6,°F DB,Heater Information,HTR LAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,052ef5ab-8ad4-475d-af3e-758f67e7cd18,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-040-D","category":null}",RNA-040-D,,,Model
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,08bb04ef-cf3e-4c3e-b0d8-b64218dc803a,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"160","category":"Electrical Information"}",160,A,Electrical Information,MCA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,8858c63d-bd03-47f3-b520-831b7168fdce,34d22685-3021-4c58-b5d8-1ea08a15dae8,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,b7f0a2cd-85b8-495f-8825-3c815c928b2c,812d38de-235a-42dd-aaea-55f141891cd8,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"5,900","category":null}","5,900",CFM,,Supply Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,6a51d671-6560-41c2-8bab-daa010c61201,812d38de-235a-42dd-aaea-55f141891cd8,,,,,,,"{"kind":"flat","type":"Count","unit":"QTY.","value":"1","category":"Supply Fan Information"}",1,QTY.,Supply Fan Information,Count
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,ebc04196-6bda-47f0-95d3-f3f651c68204,812d38de-235a-42dd-aaea-55f141891cd8,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":"1.5","category":"Supply Fan Information"}",1.5,IN H20,Supply Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,834751ff-b1dc-4873-bcca-607944a22b3b,812d38de-235a-42dd-aaea-55f141891cd8,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Supply Fan Information"}","1,170",,Supply Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f20e63fb-1089-4f66-b8bd-0f19740101d0,812d38de-235a-42dd-aaea-55f141891cd8,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":".5","category":"Exhaust Fan Information"}",.5,IN H20,Exhaust Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,b84ffd0d-6b7c-4d56-aea9-1b60041fdb7a,812d38de-235a-42dd-aaea-55f141891cd8,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Total Capacity","unit":"MBH","value":"540.9","category":"Cooling Coil Information"}",540.9,MBH,Cooling Coil Information,Gross Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f0f09a72-e530-46da-9017-f83ce34a0c8f,812d38de-235a-42dd-aaea-55f141891cd8,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Sensible Capacity","unit":"MBH","value":"257.1","category":"Cooling Coil Information"}",257.1,MBH,Cooling Coil Information,Gross Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,fceb4a06-6869-44e9-bee7-06c05206b6ff,812d38de-235a-42dd-aaea-55f141891cd8,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,b8498223-d3a5-4fb7-a6f5-c2b514947855,812d38de-235a-42dd-aaea-55f141891cd8,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.19","category":"Cooling Coil Information"}",10.19,,Cooling Coil Information,EER
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,d2008f92-e8be-4378-8477-8b803192887d,812d38de-235a-42dd-aaea-55f141891cd8,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater","unit":"kW","value":"120","category":"Heater Information"}",120,kW,Heater Information,Heater
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,29b514ea-3fd7-40e3-8004-e5af61bbc595,812d38de-235a-42dd-aaea-55f141891cd8,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"5,900","category":"Heater Information"}","5,900",CFM,Heater Information,Heating CFM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,c8904566-c3b0-408d-be30-ce0effd40b7d,812d38de-235a-42dd-aaea-55f141891cd8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,a19bed29-6a26-4116-81f3-bb14bbd3b8a4,812d38de-235a-42dd-aaea-55f141891cd8,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"6,805","category":null}","6,805",,,Unit Weight
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,c4be7dd7-ec79-430f-899f-6aeafedc51c8,812d38de-235a-42dd-aaea-55f141891cd8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"4610","category":"Electrical Information"}",4610,,Electrical Information,Voltage
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,95344da8-b695-4e0c-a099-44627474f605,812d38de-235a-42dd-aaea-55f141891cd8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,2766da56-a4d7-4a78-b845-124583f34cb0,812d38de-235a-42dd-aaea-55f141891cd8,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,a093d0bc-1a43-4771-a3a2-141e99e00e1b,812d38de-235a-42dd-aaea-55f141891cd8,7c0d4bca-8734-4a71-a6c1-d6aa241ad68b,Full Load Amps,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"157","category":"Electrical Information"}",157,,Electrical Information,FLA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,84f65251-d546-4fe7-85ff-c1a66efaf678,812d38de-235a-42dd-aaea-55f141891cd8,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"3.65","category":"Supply Fan Information"}",3.65,,Supply Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,6ef99a48-5b1e-4e2b-97d8-2737e3a9bbf4,812d38de-235a-42dd-aaea-55f141891cd8,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Supply Fan Information"}",5,,Supply Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,8ffdfc9a-b880-4a18-b7cc-5e74e97ac08f,812d38de-235a-42dd-aaea-55f141891cd8,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"5,900","category":"Exhaust Fan Information"}","5,900",CFM,Exhaust Fan Information,Exhaust Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,7d6fb19d-7195-4377-bda7-8999be8b93cb,812d38de-235a-42dd-aaea-55f141891cd8,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,b0f5fb6a-56a1-423e-87cb-ad5fec8771c6,812d38de-235a-42dd-aaea-55f141891cd8,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Exhaust Fan Information"}","1,170",,Exhaust Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f3875ce1-8342-4063-81bb-57d108e9756d,812d38de-235a-42dd-aaea-55f141891cd8,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":".86","category":"Exhaust Fan Information"}",.86,,Exhaust Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,a206c40f-b612-4adb-9673-2382e53c34b4,812d38de-235a-42dd-aaea-55f141891cd8,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Exhaust Fan Information"}",3,,Exhaust Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,af0db7a1-bf04-403c-bcb7-03019672a651,812d38de-235a-42dd-aaea-55f141891cd8,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Capacity","unit":"MBH","value":"530.5","category":"Cooling Coil Information"}",530.5,MBH,Cooling Coil Information,Net Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,7946a592-afc1-430a-bbc3-a82b905e3e20,812d38de-235a-42dd-aaea-55f141891cd8,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Capacity","unit":"MBH","value":"246.7","category":"Cooling Coil Information"}",246.7,MBH,Cooling Coil Information,Net Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,9c87cb21-19e6-4d08-a54f-3fcff3b45fd1,812d38de-235a-42dd-aaea-55f141891cd8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"95.1","category":"EAT"}",95.1,°F,EAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f543d2f2-93ad-4652-93d2-b56e614b8d47,812d38de-235a-42dd-aaea-55f141891cd8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"80","category":"EAT"}",80,°F,EAT,WB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,31cbe0a3-63af-4d1c-b003-77dd07e2f949,812d38de-235a-42dd-aaea-55f141891cd8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"53.8","category":"LAT"}",53.8,°F,LAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,0e0693a9-5404-41a8-af4c-25a59c2c8ed0,812d38de-235a-42dd-aaea-55f141891cd8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"52.7","category":"LAT"}",52.7,°F,LAT,WB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,cc2dbf7b-6563-42b5-8434-8595da942787,812d38de-235a-42dd-aaea-55f141891cd8,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"-10.7","category":"Heater Information"}",-10.7,°F DB,Heater Information,HTR EAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,ce7916eb-53c1-4ccc-8bb3-ca3f83370e51,812d38de-235a-42dd-aaea-55f141891cd8,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"55.6","category":"Heater Information"}",55.6,°F DB,Heater Information,HTR LAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,3f1a9733-9dce-4be5-bbc0-2049978a8b15,812d38de-235a-42dd-aaea-55f141891cd8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-040-D","category":null}",RNA-040-D,,,Model
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,4cd20445-ff2f-4bda-b206-15b2caa30f6a,812d38de-235a-42dd-aaea-55f141891cd8,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"160","category":"Electrical Information"}",160,A,Electrical Information,MCA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,b0691316-7efd-4333-bc01-b5c52ac1dec4,812d38de-235a-42dd-aaea-55f141891cd8,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,d3009fa4-3d31-4538-bbe1-5eba8fb89d2a,b8e96b51-7084-48c1-a863-0452c398e0aa,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"5,900","category":null}","5,900",CFM,,Supply Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,850eb328-9a0e-4a62-8bf0-5fbee5a484b0,b8e96b51-7084-48c1-a863-0452c398e0aa,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":"1.5","category":"Supply Fan Information"}",1.5,IN H20,Supply Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,ad25e9b7-805f-43f9-8dd6-3f9d474a0434,b8e96b51-7084-48c1-a863-0452c398e0aa,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Supply Fan Information"}","1,170",,Supply Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,7619b8a9-5010-46f5-953c-56c32e8ae062,b8e96b51-7084-48c1-a863-0452c398e0aa,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":".5","category":"Exhaust Fan Information"}",.5,IN H20,Exhaust Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f6c9b7e9-b352-43bb-ad03-92fba9298ec8,b8e96b51-7084-48c1-a863-0452c398e0aa,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Total Capacity","unit":"MBH","value":"540.9","category":"Cooling Coil Information"}",540.9,MBH,Cooling Coil Information,Gross Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,09bb6395-3a83-4bb1-b322-2e97f7daa405,b8e96b51-7084-48c1-a863-0452c398e0aa,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Sensible Capacity","unit":"MBH","value":"257.1","category":"Cooling Coil Information"}",257.1,MBH,Cooling Coil Information,Gross Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,82ec5144-475b-41e7-94e9-f7a651ce5345,b8e96b51-7084-48c1-a863-0452c398e0aa,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,afe8c09e-2ecb-40c2-8d8e-be2e6160e32f,b8e96b51-7084-48c1-a863-0452c398e0aa,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.19","category":"Cooling Coil Information"}",10.19,,Cooling Coil Information,EER
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,6e0258fc-2220-4447-9e6f-a865603a4ba4,b8e96b51-7084-48c1-a863-0452c398e0aa,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater","unit":"kW","value":"120","category":"Heater Information"}",120,kW,Heater Information,Heater
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,df402e37-858a-4e2c-b02d-dbf19307f5fe,b8e96b51-7084-48c1-a863-0452c398e0aa,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"5,900","category":"Heater Information"}","5,900",CFM,Heater Information,Heating CFM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,6be114c4-395a-4798-b2da-7eaa2779df9d,b8e96b51-7084-48c1-a863-0452c398e0aa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,fc9846a0-3b16-47e7-9657-7a6fb8883a87,b8e96b51-7084-48c1-a863-0452c398e0aa,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"6,805","category":null}","6,805",,,Unit Weight
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,c0fb9b14-b35b-4d96-8bde-c089331b2c70,b8e96b51-7084-48c1-a863-0452c398e0aa,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,cc25e4aa-c7d2-42ab-8f47-b080f7352a6f,b8e96b51-7084-48c1-a863-0452c398e0aa,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,1890f85f-0e38-4d04-b9f9-ba87354aded5,b8e96b51-7084-48c1-a863-0452c398e0aa,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,8dd18c1e-b7c3-47bc-802e-4b6492d03f1d,b8e96b51-7084-48c1-a863-0452c398e0aa,7c0d4bca-8734-4a71-a6c1-d6aa241ad68b,Full Load Amps,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"157","category":"Electrical Information"}",157,,Electrical Information,FLA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,787982b2-ba50-4954-b953-8496cd1486d7,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,,,"{"kind":"flat","type":"Count","unit":"QTY.","value":"1","category":"Supply Fan Information"}",1,QTY.,Supply Fan Information,Count
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,c42e931a-ae6c-4754-9f56-55087e396549,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"3.65","category":"Supply Fan Information"}",3.65,,Supply Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,039aee8a-b341-4a9a-9908-8e62cdf98c71,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Supply Fan Information"}",5,,Supply Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,c7a230fa-42da-4a7e-9079-675b46d8f1b1,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"5,900","category":"Exhaust Fan Information"}","5,900",CFM,Exhaust Fan Information,Exhaust Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,1bb26bb3-f45d-4b36-b5c7-884f59654984,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,045eb9cd-1dae-48e7-bcc6-5336bebb68a7,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Exhaust Fan Information"}","1,170",,Exhaust Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,b5aa4f26-aba2-4631-b9a8-d1cfcbfca0a2,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":".86","category":"Exhaust Fan Information"}",.86,,Exhaust Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,3e88daf2-9d08-422e-b8bb-544821c4888c,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Exhaust Fan Information"}",3,,Exhaust Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,2dbbd97c-c848-4f31-aa35-2492ab973c9f,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Capacity","unit":"MBH","value":"530.5","category":"Cooling Coil Information"}",530.5,MBH,Cooling Coil Information,Net Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,26af5f17-c839-4837-a300-6dccfdc01e4b,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Capacity","unit":"MBH","value":"246.7","category":"Cooling Coil Information"}",246.7,MBH,Cooling Coil Information,Net Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,e1477b00-acd1-4391-b376-d1e5027c59cb,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"95.1","category":"EAT"}",95.1,°F,EAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,632ca1bd-958c-4d5f-beb8-d95dcf99b4a2,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"80","category":"EAT"}",80,°F,EAT,WB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,27647e93-e7fc-4089-8b71-659bc9146ed9,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"53.8","category":"LAT"}",53.8,°F,LAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,88975cc8-16ad-49a0-9e41-c967e4aaf125,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"52.7","category":"LAT"}",52.7,°F,LAT,WB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,ba94069f-bc5e-4ced-b3b0-4cabbe4f6512,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"-10.7","category":"Heater Information"}",-10.7,°F DB,Heater Information,HTR EAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,9b0234f8-476a-4827-8f0f-4bfd16c952c1,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"55.6","category":"Heater Information"}",55.6,°F DB,Heater Information,HTR LAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,8e6b45ce-09f5-4bdd-a5ab-7dd7089cf8ea,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-040-D","category":null}",RNA-040-D,,,Model
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f2651655-12ee-4258-bad9-b6bfa5b72634,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"160","category":"Electrical Information"}",160,A,Electrical Information,MCA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,313146b9-14fa-4cc6-956f-c234815f888f,b8e96b51-7084-48c1-a863-0452c398e0aa,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,47e0811c-65ff-4ae1-afec-6841a99481df,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":".86","category":"Exhaust Fan Information"}",.86,,Exhaust Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,7dec43b0-1d44-48c1-804d-71b266504663,659aedc2-7432-4cf1-978b-f51bd6214f1f,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"5,900","category":null}","5,900",CFM,,Supply Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,171f9239-6005-4976-99f6-e7918127bd2d,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,,,"{"kind":"flat","type":"Count","unit":"QTY.","value":"1","category":"Supply Fan Information"}",1,QTY.,Supply Fan Information,Count
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,882b3765-b037-46b6-b353-45676423c7f5,659aedc2-7432-4cf1-978b-f51bd6214f1f,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":"1.5","category":"Supply Fan Information"}",1.5,IN H20,Supply Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,625dcc01-7daa-4513-adb3-f7c17cec29e5,659aedc2-7432-4cf1-978b-f51bd6214f1f,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Supply Fan Information"}","1,170",,Supply Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,35c2ba7f-c5f8-4882-bc79-17a928100d44,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"3.65","category":"Supply Fan Information"}",3.65,,Supply Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,357f88f6-bae7-4ad1-8ee7-66f7e63e6ebc,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Supply Fan Information"}",5,,Supply Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,dd76d896-f998-4cd9-91f1-cb5a3cf1e115,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"5,900","category":"Exhaust Fan Information"}","5,900",CFM,Exhaust Fan Information,Exhaust Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,7dffbfda-c302-4b33-9dd5-1d2042f2b446,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
