package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f9f6388c-10c7-444b-82c9-b3602b76fde4,659aedc2-7432-4cf1-978b-f51bd6214f1f,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":".5","category":"Exhaust Fan Information"}",.5,IN H20,Exhaust Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,0873ec4b-1070-42ed-80b3-95e0e452daa2,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Exhaust Fan Information"}",3,,Exhaust Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,43b2c734-7925-426d-9ffa-4f0b76539800,659aedc2-7432-4cf1-978b-f51bd6214f1f,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Total Capacity","unit":"MBH","value":"540.9","category":"Cooling Coil Information"}",540.9,MBH,Cooling Coil Information,Gross Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,d63ece75-1f5d-4cef-976f-c2e2e7c30170,659aedc2-7432-4cf1-978b-f51bd6214f1f,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Sensible Capacity","unit":"MBH","value":"257.1","category":"Cooling Coil Information"}",257.1,MBH,Cooling Coil Information,Gross Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,2af2805b-4c2c-47a1-bd20-167becea612e,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Capacity","unit":"MBH","value":"530.5","category":"Cooling Coil Information"}",530.5,MBH,Cooling Coil Information,Net Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,1195ec43-eee4-4c14-9911-672eeaaa4f94,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Capacity","unit":"MBH","value":"246.7","category":"Cooling Coil Information"}",246.7,MBH,Cooling Coil Information,Net Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,24e7371b-a536-4caa-a5c0-9286798bdf12,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"95.1","category":"EAT"}",95.1,°F,EAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,80293bcd-e6e5-4b18-8d90-3c769f1f511d,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"80","category":"EAT"}",80,°F,EAT,WB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,facc4c84-b6f2-443b-b5f8-2203a5214530,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"53.8","category":"LAT"}",53.8,°F,LAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,2388a32c-857f-4659-9a30-c9c26f8c1f2f,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"52.7","category":"LAT"}",52.7,°F,LAT,WB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,6b7f907e-5028-432d-8c33-8940ff0dc7f0,659aedc2-7432-4cf1-978b-f51bd6214f1f,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f6e027c6-c8d1-48fe-aa32-e936edee9331,659aedc2-7432-4cf1-978b-f51bd6214f1f,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.19","category":"Cooling Coil Information"}",10.19,,Cooling Coil Information,EER
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,832e0465-fd3b-432c-b409-27ca373bcc42,659aedc2-7432-4cf1-978b-f51bd6214f1f,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater","unit":"kW","value":"120","category":"Heater Information"}",120,kW,Heater Information,Heater
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f1d4c150-7dae-4664-859f-432a29682331,659aedc2-7432-4cf1-978b-f51bd6214f1f,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"5,900","category":"Heater Information"}","5,900",CFM,Heater Information,Heating CFM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,90de3358-b378-400d-b451-635f14fbe3b8,659aedc2-7432-4cf1-978b-f51bd6214f1f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,23aca66c-fd5f-4281-9cc9-2470879df89f,659aedc2-7432-4cf1-978b-f51bd6214f1f,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"6,805","category":null}","6,805",,,Unit Weight
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,68110e49-143d-4294-b8ce-8426f1170490,659aedc2-7432-4cf1-978b-f51bd6214f1f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,5ac8628e-dba3-45bc-acf7-4058a4ff1f5b,659aedc2-7432-4cf1-978b-f51bd6214f1f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,6a328388-c760-4d2c-bc18-51b82a0446fe,659aedc2-7432-4cf1-978b-f51bd6214f1f,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,511cdd9f-da04-444c-bd3f-bc19018eda37,659aedc2-7432-4cf1-978b-f51bd6214f1f,7c0d4bca-8734-4a71-a6c1-d6aa241ad68b,Full Load Amps,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"157","category":"Electrical Information"}",157,,Electrical Information,FLA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,ccd8df0c-f520-4315-b343-b9c44f1d8c48,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Exhaust Fan Information"}","1,170",,Exhaust Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,c49799d7-394c-41ab-84d1-8f1c58ad3087,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"-10.7","category":"Heater Information"}",-10.7,°F DB,Heater Information,HTR EAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,422606f3-d944-436a-b2a8-8ad98dcd4774,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"55.6","category":"Heater Information"}",55.6,°F DB,Heater Information,HTR LAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,9aaf252f-b9a9-4b77-9ee5-6e3771b64e2c,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-040-D","category":null}",RNA-040-D,,,Model
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,2194b05c-cb26-40c4-abdd-b083edeabdb6,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"160","category":"Electrical Information"}",160,A,Electrical Information,MCA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,232adfec-f500-4749-a15d-2e24bbc923f9,659aedc2-7432-4cf1-978b-f51bd6214f1f,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,be25faa8-61d3-447c-8f30-3d154025b71a,4d4b1042-60dd-46a8-9430-dc06544082e9,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"5,900","category":null}","5,900",CFM,,Supply Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,0bb3eb9b-3a40-4793-9672-a19ba27eea57,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,,,"{"kind":"flat","type":"Count","unit":"QTY.","value":"1","category":"Supply Fan Information"}",1,QTY.,Supply Fan Information,Count
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,4fb8d2ca-a069-4add-b1d4-a1720ef757fe,4d4b1042-60dd-46a8-9430-dc06544082e9,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":"1.5","category":"Supply Fan Information"}",1.5,IN H20,Supply Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,1fb3533e-022c-4e68-a5fb-5fa3ab0071fa,4d4b1042-60dd-46a8-9430-dc06544082e9,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Supply Fan Information"}","1,170",,Supply Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,e7cf5b91-bb9c-4cc8-af93-5ed2388e5155,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"3.65","category":"Supply Fan Information"}",3.65,,Supply Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f6e85834-8ee6-426a-9726-a4c214bf2422,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Supply Fan Information"}",5,,Supply Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,eb16049f-e572-4a22-94bd-b26ad676d0ea,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,8385e2ee-b933-48cb-8461-5cd0323c74f8,4d4b1042-60dd-46a8-9430-dc06544082e9,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":"IN H20","value":".5","category":"Exhaust Fan Information"}",.5,IN H20,Exhaust Fan Information,ESP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,6809d1cd-836d-4668-9ab5-7ae7640538d5,4d4b1042-60dd-46a8-9430-dc06544082e9,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Total Capacity","unit":"MBH","value":"540.9","category":"Cooling Coil Information"}",540.9,MBH,Cooling Coil Information,Gross Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,8f73ce66-c421-4404-845d-9e8e2551858d,4d4b1042-60dd-46a8-9430-dc06544082e9,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Gross Sensible Capacity","unit":"MBH","value":"257.1","category":"Cooling Coil Information"}",257.1,MBH,Cooling Coil Information,Gross Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,babc2393-9e24-4893-8e5f-09afeef9f6d6,4d4b1042-60dd-46a8-9430-dc06544082e9,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,62708a46-c728-4379-8772-ddb0da9ed10e,4d4b1042-60dd-46a8-9430-dc06544082e9,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.19","category":"Cooling Coil Information"}",10.19,,Cooling Coil Information,EER
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,fe9bd0ce-ec1d-414f-82b2-a78b5ef960a9,4d4b1042-60dd-46a8-9430-dc06544082e9,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater","unit":"kW","value":"120","category":"Heater Information"}",120,kW,Heater Information,Heater
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,0866349d-fb51-4cf7-bcad-9f98fb0c3d77,4d4b1042-60dd-46a8-9430-dc06544082e9,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"5,900","category":"Heater Information"}","5,900",CFM,Heater Information,Heating CFM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,66e5f194-49ff-4175-a921-dcbcf32e69df,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"-10.7","category":"Heater Information"}",-10.7,°F DB,Heater Information,HTR EAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,318471f6-272f-4227-850f-d01648058683,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"55.6","category":"Heater Information"}",55.6,°F DB,Heater Information,HTR LAT
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,ffced2a7-0661-4546-bb93-f7bd03276e46,4d4b1042-60dd-46a8-9430-dc06544082e9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,55e5b4f8-a41c-4173-ba66-194d84066438,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-040-D","category":null}",RNA-040-D,,,Model
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,af15236e-72de-4a44-922e-da2e44be2bae,4d4b1042-60dd-46a8-9430-dc06544082e9,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"6,805","category":null}","6,805",,,Unit Weight
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,fb5ff929-322b-4630-b31d-59f33883b917,4d4b1042-60dd-46a8-9430-dc06544082e9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,db52bfa8-b326-4368-bcb9-29d988436312,4d4b1042-60dd-46a8-9430-dc06544082e9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,d404a8ad-c0ad-415f-8bab-7d98032e3bec,4d4b1042-60dd-46a8-9430-dc06544082e9,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,6b1a6655-16fd-49a0-9c95-b637687689ef,4d4b1042-60dd-46a8-9430-dc06544082e9,7c0d4bca-8734-4a71-a6c1-d6aa241ad68b,Full Load Amps,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"157","category":"Electrical Information"}",157,,Electrical Information,FLA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,01e1c5f6-8c8d-4530-bccc-4bd4828478d2,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"160","category":"Electrical Information"}",160,A,Electrical Information,MCA
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,fde7882c-c1f2-4985-9c36-297338986268,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,e3de17d2-ca5a-4e50-94c4-7899396f4a93,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"5,900","category":"Exhaust Fan Information"}","5,900",CFM,Exhaust Fan Information,Exhaust Air Volume
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,c2b492eb-dae6-4b4d-addd-0455fee24e29,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,170","category":"Exhaust Fan Information"}","1,170",,Exhaust Fan Information,RPM
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,f8174eda-6bea-49e3-8833-054eda706556,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":".86","category":"Exhaust Fan Information"}",.86,,Exhaust Fan Information,BHP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,0d70c183-d989-48b7-8656-3728b16bde7f,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Exhaust Fan Information"}",3,,Exhaust Fan Information,HP
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,54f25b38-d6ea-47ab-bd74-813b5edda92d,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Total Capacity","unit":"MBH","value":"530.5","category":"Cooling Coil Information"}",530.5,MBH,Cooling Coil Information,Net Total Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,c3813873-0fc2-4ea8-8b6e-7c465a1dd8db,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Net Sensible Capacity","unit":"MBH","value":"246.7","category":"Cooling Coil Information"}",246.7,MBH,Cooling Coil Information,Net Sensible Capacity
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,53df9cd9-9c56-45ff-9dd4-5190ea142932,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"95.1","category":"EAT"}",95.1,°F,EAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,ab3c53f0-c0b0-4da9-b313-2382b2bab3b5,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"80","category":"EAT"}",80,°F,EAT,WB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,8abecd81-a25f-4240-b5cb-fdfd213ed703,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"53.8","category":"LAT"}",53.8,°F,LAT,DB
24a404c2-be04-4e9c-9cf9-28ed73ae2eb4,3af6fb0f-c6d5-48f0-9320-1a05499e1a47,4d4b1042-60dd-46a8-9430-dc06544082e9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"52.7","category":"LAT"}",52.7,°F,LAT,WB
33ed455e-6e2d-41dd-a0a5-bde03dd22459,62e71935-a55c-4870-981c-6755fc180a9a,c51d452f-efc9-4306-bac0-2549f3b9cf1a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNSAP361A","category":null}",KNSAP361A,,,Model
33ed455e-6e2d-41dd-a0a5-bde03dd22459,eaabfef2-6941-4576-a966-3a615262809b,c51d452f-efc9-4306-bac0-2549f3b9cf1a,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Heating Capacity","unit":"MBH","value":"38,900","category":null}","38,900",MBH,,Nominal Heating Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,2c2a13d7-01be-4974-bfeb-78bd1a30aec3,c51d452f-efc9-4306-bac0-2549f3b9cf1a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"KW","value":"9.9","category":null}",9.9,KW,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,e667d2e6-d165-4f01-b38b-2771b8fc2e1d,c51d452f-efc9-4306-bac0-2549f3b9cf1a,f6c2e8c8-7749-480e-ac35-0173e3d31ad9,Nominal Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"MBH","value":"34,000","category":null}","34,000",MBH,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,941fb6c7-9811-4e1a-aec9-d76944415164,c51d452f-efc9-4306-bac0-2549f3b9cf1a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Heating Capacity","unit":"KW","value":"11.4","category":null}",11.4,KW,,Nominal Heating Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,e51ee5b3-532f-47a0-a0ac-e5df086d0b8d,c51d452f-efc9-4306-bac0-2549f3b9cf1a,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"1,095","category":null}","1,095",CFM,,Air Flow Rate
33ed455e-6e2d-41dd-a0a5-bde03dd22459,50ee5018-e707-4a0e-beec-05c49991e0cf,c51d452f-efc9-4306-bac0-2549f3b9cf1a,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant Type
33ed455e-6e2d-41dd-a0a5-bde03dd22459,76f2a7a3-e2a7-453d-9604-1b2ea98fb76e,c51d452f-efc9-4306-bac0-2549f3b9cf1a,88b98b32-d489-4dcf-9121-279f265a340b,Liquid Line Size,5cabfdbd-1ba2-4ee3-ba7c-c3dc57468fcf,0.375,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Liquid","unit":"IN","value":"3/8","category":null}",3/8,IN,,Piping Liquid
33ed455e-6e2d-41dd-a0a5-bde03dd22459,a512df60-1792-4b03-af60-6f2c08eac29c,c51d452f-efc9-4306-bac0-2549f3b9cf1a,870c7040-5447-490d-b4c7-00c0ab9819c8,Suction Line Size,857d65e3-f998-41ac-ba3a-14a6533d946d,0.625,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Gas","unit":"IN","value":"5/8","category":null}",5/8,IN,,Piping Gas
33ed455e-6e2d-41dd-a0a5-bde03dd22459,2176379e-ede7-44a4-9871-18175debb759,c51d452f-efc9-4306-bac0-2549f3b9cf1a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"LG","category":null}",LG,,,MFR
33ed455e-6e2d-41dd-a0a5-bde03dd22459,e5cddd2f-853c-4ae0-946f-0a640ce58a47,c51d452f-efc9-4306-bac0-2549f3b9cf1a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical Information"}",208,,Electrical Information,Voltage
33ed455e-6e2d-41dd-a0a5-bde03dd22459,8b33326f-7903-4463-8896-25f6e78a50c0,c51d452f-efc9-4306-bac0-2549f3b9cf1a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
33ed455e-6e2d-41dd-a0a5-bde03dd22459,e4748b49-f1ee-4aff-8525-8596657a18d2,c51d452f-efc9-4306-bac0-2549f3b9cf1a,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
33ed455e-6e2d-41dd-a0a5-bde03dd22459,430995eb-96ee-4c4e-93e2-8f6f5f8a8161,c51d452f-efc9-4306-bac0-2549f3b9cf1a,,,,,f213cc86-ba1e-b7be-df65-127ecfff0275,Kiloamperes Interrupting Capacity,"{"kind":"flat","type":"SCCR/SCWR","unit":"KAIC","value":"5","category":null}",5,KAIC,,SCCR/SCWR
33ed455e-6e2d-41dd-a0a5-bde03dd22459,389d2444-a481-4300-b21f-fe32421e74db,c51d452f-efc9-4306-bac0-2549f3b9cf1a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
33ed455e-6e2d-41dd-a0a5-bde03dd22459,4f41d0a0-877e-4c70-90d2-2737d934b50e,3c23fa71-ca66-4692-afc6-caca895656be,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"KW","value":"9.9","category":null}",9.9,KW,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,99c21526-d6ea-4eac-b8d9-a1c90e184746,3c23fa71-ca66-4692-afc6-caca895656be,f6c2e8c8-7749-480e-ac35-0173e3d31ad9,Nominal Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"MBH","value":"34,000","category":null}","34,000",MBH,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,6297cb9c-a0ad-4683-b234-af22e20a27b0,3c23fa71-ca66-4692-afc6-caca895656be,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Heating Capacity","unit":"KW","value":"11.4","category":null}",11.4,KW,,Nominal Heating Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,f8fecbc4-7526-4e9d-9967-37c152ec9472,3c23fa71-ca66-4692-afc6-caca895656be,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Heating Capacity","unit":"MBH","value":"38,900","category":null}","38,900",MBH,,Nominal Heating Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,3812f420-a336-4519-a0f3-ab0f602d1a97,3c23fa71-ca66-4692-afc6-caca895656be,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"1,095","category":null}","1,095",CFM,,Air Flow Rate
33ed455e-6e2d-41dd-a0a5-bde03dd22459,f5c3c029-f71b-49b9-924f-5784b7eddf8d,3c23fa71-ca66-4692-afc6-caca895656be,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant Type
33ed455e-6e2d-41dd-a0a5-bde03dd22459,f372f6d9-42a6-4387-b8ed-5b9ce74af5da,3c23fa71-ca66-4692-afc6-caca895656be,88b98b32-d489-4dcf-9121-279f265a340b,Liquid Line Size,5cabfdbd-1ba2-4ee3-ba7c-c3dc57468fcf,0.375,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Liquid","unit":"IN","value":"3/8","category":null}",3/8,IN,,Piping Liquid
33ed455e-6e2d-41dd-a0a5-bde03dd22459,4fb5ccc6-10c2-4e18-a273-1aa9d7ee5169,3c23fa71-ca66-4692-afc6-caca895656be,870c7040-5447-490d-b4c7-00c0ab9819c8,Suction Line Size,857d65e3-f998-41ac-ba3a-14a6533d946d,0.625,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Gas","unit":"IN","value":"5/8","category":null}",5/8,IN,,Piping Gas
33ed455e-6e2d-41dd-a0a5-bde03dd22459,05501757-3351-48ea-b2c7-8f16d879b19c,3c23fa71-ca66-4692-afc6-caca895656be,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"LG","category":null}",LG,,,MFR
33ed455e-6e2d-41dd-a0a5-bde03dd22459,ee0ef08e-4395-429c-a96a-11dcb3894af5,3c23fa71-ca66-4692-afc6-caca895656be,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNSAP361A","category":null}",KNSAP361A,,,Model
33ed455e-6e2d-41dd-a0a5-bde03dd22459,207247b0-833b-48e8-b54c-64068756a45f,3c23fa71-ca66-4692-afc6-caca895656be,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical Information"}",208,,Electrical Information,Voltage
33ed455e-6e2d-41dd-a0a5-bde03dd22459,889b6e61-062c-42b5-a445-6d0e37fe556a,3c23fa71-ca66-4692-afc6-caca895656be,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
33ed455e-6e2d-41dd-a0a5-bde03dd22459,6e22e7b2-0d86-4a56-a853-cdd9ab01302e,3c23fa71-ca66-4692-afc6-caca895656be,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
33ed455e-6e2d-41dd-a0a5-bde03dd22459,89fa871c-0e44-4bb2-bde7-16a2a2117df0,3c23fa71-ca66-4692-afc6-caca895656be,,,,,f213cc86-ba1e-b7be-df65-127ecfff0275,Kiloamperes Interrupting Capacity,"{"kind":"flat","type":"SCCR/SCWR","unit":"KAIC","value":"5","category":null}",5,KAIC,,SCCR/SCWR
33ed455e-6e2d-41dd-a0a5-bde03dd22459,d53fd2df-df3f-4a99-adc9-3a5fd4c297ea,3c23fa71-ca66-4692-afc6-caca895656be,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
33ed455e-6e2d-41dd-a0a5-bde03dd22459,a6f82abe-aee1-4841-b923-b6dfe93d03cc,6aaa21c4-19cf-4ddc-9746-12115c58135f,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"KW","value":"9.9","category":null}",9.9,KW,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,7b77c7cb-deee-499d-b819-973a9e6b5b3b,6aaa21c4-19cf-4ddc-9746-12115c58135f,f6c2e8c8-7749-480e-ac35-0173e3d31ad9,Nominal Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"MBH","value":"34,000","category":null}","34,000",MBH,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,8ec6b094-9592-4aab-aa14-7f8a173dcb4a,6aaa21c4-19cf-4ddc-9746-12115c58135f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Heating Capacity","unit":"KW","value":"11.4","category":null}",11.4,KW,,Nominal Heating Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,7e583d8e-3f84-43d9-b683-22c2a749ff7f,6aaa21c4-19cf-4ddc-9746-12115c58135f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Heating Capacity","unit":"MBH","value":"38,900","category":null}","38,900",MBH,,Nominal Heating Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,bb0e19de-7553-42b9-b372-339c8dbfdaa7,6aaa21c4-19cf-4ddc-9746-12115c58135f,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"1,095","category":null}","1,095",CFM,,Air Flow Rate
33ed455e-6e2d-41dd-a0a5-bde03dd22459,ab5bae2b-715b-48e9-9bb2-477782e1fd70,6aaa21c4-19cf-4ddc-9746-12115c58135f,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant Type
33ed455e-6e2d-41dd-a0a5-bde03dd22459,d33ae7a9-5b6c-4aa5-b183-4194fc60d0f3,6aaa21c4-19cf-4ddc-9746-12115c58135f,88b98b32-d489-4dcf-9121-279f265a340b,Liquid Line Size,5cabfdbd-1ba2-4ee3-ba7c-c3dc57468fcf,0.375,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Liquid","unit":"IN","value":"3/8","category":null}",3/8,IN,,Piping Liquid
33ed455e-6e2d-41dd-a0a5-bde03dd22459,b09ebf09-35d6-4e81-84c2-63fcb318e671,6aaa21c4-19cf-4ddc-9746-12115c58135f,870c7040-5447-490d-b4c7-00c0ab9819c8,Suction Line Size,857d65e3-f998-41ac-ba3a-14a6533d946d,0.625,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Gas","unit":"IN","value":"5/8","category":null}",5/8,IN,,Piping Gas
33ed455e-6e2d-41dd-a0a5-bde03dd22459,93a31d72-5c29-48b9-b5b4-a80421e9d337,6aaa21c4-19cf-4ddc-9746-12115c58135f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"LG","category":null}",LG,,,MFR
33ed455e-6e2d-41dd-a0a5-bde03dd22459,2316335d-e1cd-4c34-a8bd-189090539754,6aaa21c4-19cf-4ddc-9746-12115c58135f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNSAP361A","category":null}",KNSAP361A,,,Model
33ed455e-6e2d-41dd-a0a5-bde03dd22459,b2dc98fd-4965-4c12-9d4d-d7fcc0c8a1f0,6aaa21c4-19cf-4ddc-9746-12115c58135f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical Information"}",208,,Electrical Information,Voltage
33ed455e-6e2d-41dd-a0a5-bde03dd22459,8aab146c-3d6d-4121-be58-0f6da3e04c27,6aaa21c4-19cf-4ddc-9746-12115c58135f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
33ed455e-6e2d-41dd-a0a5-bde03dd22459,e16cc4c6-55d4-4bf6-afcf-3e941c371277,6aaa21c4-19cf-4ddc-9746-12115c58135f,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
33ed455e-6e2d-41dd-a0a5-bde03dd22459,4c21360f-6f82-4574-a389-a2113e93ce52,6aaa21c4-19cf-4ddc-9746-12115c58135f,,,,,f213cc86-ba1e-b7be-df65-127ecfff0275,Kiloamperes Interrupting Capacity,"{"kind":"flat","type":"SCCR/SCWR","unit":"KAIC","value":"5","category":null}",5,KAIC,,SCCR/SCWR
33ed455e-6e2d-41dd-a0a5-bde03dd22459,c9f13046-7d27-44c3-ab6d-ac37c3f62b61,6aaa21c4-19cf-4ddc-9746-12115c58135f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
33ed455e-6e2d-41dd-a0a5-bde03dd22459,501cde65-304d-4670-8d83-dd6ea8cc0b97,516a0444-9f60-4bea-ba34-d90dfb331f42,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"KW","value":"9.9","category":null}",9.9,KW,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,698f53f0-7c2b-417d-bf26-9be14edffbd2,516a0444-9f60-4bea-ba34-d90dfb331f42,f6c2e8c8-7749-480e-ac35-0173e3d31ad9,Nominal Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"MBH","value":"34,000","category":null}","34,000",MBH,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,5bf97dbd-08bb-4c1f-962e-5f591cd735d8,516a0444-9f60-4bea-ba34-d90dfb331f42,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Heating Capacity","unit":"KW","value":"11.4","category":null}",11.4,KW,,Nominal Heating Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,114f9017-3b66-4a40-bdbd-61918ab314bd,516a0444-9f60-4bea-ba34-d90dfb331f42,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Heating Capacity","unit":"MBH","value":"38,900","category":null}","38,900",MBH,,Nominal Heating Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,d4233559-85ff-4991-887d-ffa05fdb2678,516a0444-9f60-4bea-ba34-d90dfb331f42,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"1,095","category":null}","1,095",CFM,,Air Flow Rate
33ed455e-6e2d-41dd-a0a5-bde03dd22459,55129ebb-e61f-40cf-89b3-acd8b735dd5c,516a0444-9f60-4bea-ba34-d90dfb331f42,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant Type
33ed455e-6e2d-41dd-a0a5-bde03dd22459,c639f175-8ad1-4863-a68d-fb75d3b2f15e,516a0444-9f60-4bea-ba34-d90dfb331f42,88b98b32-d489-4dcf-9121-279f265a340b,Liquid Line Size,5cabfdbd-1ba2-4ee3-ba7c-c3dc57468fcf,0.375,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Liquid","unit":"IN","value":"3/8","category":null}",3/8,IN,,Piping Liquid
33ed455e-6e2d-41dd-a0a5-bde03dd22459,2c0851ae-781d-429f-aa33-b09bab7b358e,516a0444-9f60-4bea-ba34-d90dfb331f42,870c7040-5447-490d-b4c7-00c0ab9819c8,Suction Line Size,857d65e3-f998-41ac-ba3a-14a6533d946d,0.625,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Gas","unit":"IN","value":"5/8","category":null}",5/8,IN,,Piping Gas
33ed455e-6e2d-41dd-a0a5-bde03dd22459,ddaf2ad8-e6c6-4606-b518-a7f52f49eb36,516a0444-9f60-4bea-ba34-d90dfb331f42,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"LG","category":null}",LG,,,MFR
33ed455e-6e2d-41dd-a0a5-bde03dd22459,2a839fe6-b017-481a-b491-1507ee6f16d7,516a0444-9f60-4bea-ba34-d90dfb331f42,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical Information"}",208,,Electrical Information,Voltage
33ed455e-6e2d-41dd-a0a5-bde03dd22459,35a76a04-9112-4662-9940-5c75b2b6164a,516a0444-9f60-4bea-ba34-d90dfb331f42,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
33ed455e-6e2d-41dd-a0a5-bde03dd22459,2893c995-a348-44f5-a531-32fd8775b203,516a0444-9f60-4bea-ba34-d90dfb331f42,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
33ed455e-6e2d-41dd-a0a5-bde03dd22459,297a01a6-044a-48dd-b69f-d2a0db41eaf2,516a0444-9f60-4bea-ba34-d90dfb331f42,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNSAP361A","category":null}",KNSAP361A,,,Model
33ed455e-6e2d-41dd-a0a5-bde03dd22459,1e7d9e85-24ee-45eb-9e2f-3126ea67f7f1,516a0444-9f60-4bea-ba34-d90dfb331f42,,,,,f213cc86-ba1e-b7be-df65-127ecfff0275,Kiloamperes Interrupting Capacity,"{"kind":"flat","type":"SCCR/SCWR","unit":"KAIC","value":"5","category":null}",5,KAIC,,SCCR/SCWR
33ed455e-6e2d-41dd-a0a5-bde03dd22459,a5c84ccb-1373-4722-b8d5-2e42f9a232cc,516a0444-9f60-4bea-ba34-d90dfb331f42,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
33ed455e-6e2d-41dd-a0a5-bde03dd22459,34e20255-ba43-434d-bbf2-9ebfc5155d17,f8bebd45-8969-4938-a6b9-8df919eb7a44,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"KW","value":"9.9","category":null}",9.9,KW,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,d06db966-e5b7-4c4b-b903-c3dd705b235c,f8bebd45-8969-4938-a6b9-8df919eb7a44,f6c2e8c8-7749-480e-ac35-0173e3d31ad9,Nominal Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"MBH","value":"34,000","category":null}","34,000",MBH,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,b41ae535-ac88-4fe6-93cb-e754fa7f9dda,f8bebd45-8969-4938-a6b9-8df919eb7a44,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Heating Capacity","unit":"KW","value":"11.4","category":null}",11.4,KW,,Nominal Heating Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,6e311c4a-aa40-4ca3-bee2-b4c003178515,f8bebd45-8969-4938-a6b9-8df919eb7a44,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Heating Capacity","unit":"MBH","value":"38,900","category":null}","38,900",MBH,,Nominal Heating Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,5d4f6389-56cf-4829-8529-f7cdf3350835,f8bebd45-8969-4938-a6b9-8df919eb7a44,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"1,095","category":null}","1,095",CFM,,Air Flow Rate
33ed455e-6e2d-41dd-a0a5-bde03dd22459,31061bf0-64fe-43e7-a9cc-0e2019b2abe8,f8bebd45-8969-4938-a6b9-8df919eb7a44,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant Type
33ed455e-6e2d-41dd-a0a5-bde03dd22459,6409a682-39a9-43cb-a5b2-11c92c03d5fc,f8bebd45-8969-4938-a6b9-8df919eb7a44,88b98b32-d489-4dcf-9121-279f265a340b,Liquid Line Size,5cabfdbd-1ba2-4ee3-ba7c-c3dc57468fcf,0.375,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Liquid","unit":"IN","value":"3/8","category":null}",3/8,IN,,Piping Liquid
33ed455e-6e2d-41dd-a0a5-bde03dd22459,99fc0702-ce93-43a3-a31f-bb19a227ff66,f8bebd45-8969-4938-a6b9-8df919eb7a44,870c7040-5447-490d-b4c7-00c0ab9819c8,Suction Line Size,857d65e3-f998-41ac-ba3a-14a6533d946d,0.625,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Gas","unit":"IN","value":"5/8","category":null}",5/8,IN,,Piping Gas
33ed455e-6e2d-41dd-a0a5-bde03dd22459,e71326bf-da79-45a8-88fe-08658b243261,f8bebd45-8969-4938-a6b9-8df919eb7a44,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"LG","category":null}",LG,,,MFR
33ed455e-6e2d-41dd-a0a5-bde03dd22459,942fa9d0-d265-4a25-8691-075cb1855dcd,f8bebd45-8969-4938-a6b9-8df919eb7a44,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNSAP361A","category":null}",KNSAP361A,,,Model
33ed455e-6e2d-41dd-a0a5-bde03dd22459,149135ea-cc84-4c16-94ba-e3b70abf9eb9,f8bebd45-8969-4938-a6b9-8df919eb7a44,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical Information"}",208,,Electrical Information,Voltage
33ed455e-6e2d-41dd-a0a5-bde03dd22459,00f8730d-8c41-41d4-8607-bb9a137ef7d8,f8bebd45-8969-4938-a6b9-8df919eb7a44,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
33ed455e-6e2d-41dd-a0a5-bde03dd22459,f808ae1a-a065-4bf8-b3ee-aee41bbb3e90,f8bebd45-8969-4938-a6b9-8df919eb7a44,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
33ed455e-6e2d-41dd-a0a5-bde03dd22459,38a4a2d6-669d-4340-a749-98b4e6c99342,f8bebd45-8969-4938-a6b9-8df919eb7a44,,,,,f213cc86-ba1e-b7be-df65-127ecfff0275,Kiloamperes Interrupting Capacity,"{"kind":"flat","type":"SCCR/SCWR","unit":"KAIC","value":"5","category":null}",5,KAIC,,SCCR/SCWR
33ed455e-6e2d-41dd-a0a5-bde03dd22459,d85cd919-0dbe-470e-b436-d60fa4b77d26,f8bebd45-8969-4938-a6b9-8df919eb7a44,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
33ed455e-6e2d-41dd-a0a5-bde03dd22459,0cc5d867-0ef2-4bc4-80df-c9de72c7b8c6,bb8886f7-4754-45c7-8a90-9d60064efe9f,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"KW","value":"9.9","category":null}",9.9,KW,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,43330d75-250c-4126-8f79-81057eb85b5f,bb8886f7-4754-45c7-8a90-9d60064efe9f,f6c2e8c8-7749-480e-ac35-0173e3d31ad9,Nominal Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"MBH","value":"34,000","category":null}","34,000",MBH,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,2e170c40-7b51-46e6-a5c7-1cdfeb23ba47,bb8886f7-4754-45c7-8a90-9d60064efe9f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Heating Capacity","unit":"KW","value":"11.4","category":null}",11.4,KW,,Nominal Heating Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,e8b4c44e-4101-4f6d-b4dc-d7a101010f9e,bb8886f7-4754-45c7-8a90-9d60064efe9f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Heating Capacity","unit":"MBH","value":"38,900","category":null}","38,900",MBH,,Nominal Heating Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,2424ce80-cdb7-4de8-9c37-f202c9387329,bb8886f7-4754-45c7-8a90-9d60064efe9f,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"1,095","category":null}","1,095",CFM,,Air Flow Rate
33ed455e-6e2d-41dd-a0a5-bde03dd22459,281c12d5-e1c6-4c3a-ac83-1c6a73e946cf,bb8886f7-4754-45c7-8a90-9d60064efe9f,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant Type
33ed455e-6e2d-41dd-a0a5-bde03dd22459,63caff71-49da-49e2-b333-03bfe771743a,bb8886f7-4754-45c7-8a90-9d60064efe9f,88b98b32-d489-4dcf-9121-279f265a340b,Liquid Line Size,5cabfdbd-1ba2-4ee3-ba7c-c3dc57468fcf,0.375,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Liquid","unit":"IN","value":"3/8","category":null}",3/8,IN,,Piping Liquid
33ed455e-6e2d-41dd-a0a5-bde03dd22459,a1e1e08a-4f16-4057-95ad-a3b6a4210427,bb8886f7-4754-45c7-8a90-9d60064efe9f,870c7040-5447-490d-b4c7-00c0ab9819c8,Suction Line Size,857d65e3-f998-41ac-ba3a-14a6533d946d,0.625,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Gas","unit":"IN","value":"5/8","category":null}",5/8,IN,,Piping Gas
33ed455e-6e2d-41dd-a0a5-bde03dd22459,61139f83-e54a-4109-9fc6-630a55272d59,bb8886f7-4754-45c7-8a90-9d60064efe9f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"LG","category":null}",LG,,,MFR
33ed455e-6e2d-41dd-a0a5-bde03dd22459,7f50abc5-7ca5-4cab-a492-b597ac2cf026,bb8886f7-4754-45c7-8a90-9d60064efe9f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"KNSAP361A","category":null}",KNSAP361A,,,Model
33ed455e-6e2d-41dd-a0a5-bde03dd22459,5ce8bc1e-a419-4344-88e3-2f82d65e5d3c,bb8886f7-4754-45c7-8a90-9d60064efe9f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical Information"}",208,,Electrical Information,Voltage
33ed455e-6e2d-41dd-a0a5-bde03dd22459,2b0bb492-b105-491d-ad17-595755f76ed7,bb8886f7-4754-45c7-8a90-9d60064efe9f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical Information"}",1,,Electrical Information,Phase
33ed455e-6e2d-41dd-a0a5-bde03dd22459,4c158541-6835-420d-9a35-80d082d812e6,bb8886f7-4754-45c7-8a90-9d60064efe9f,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
33ed455e-6e2d-41dd-a0a5-bde03dd22459,b3348da2-6b8a-4fba-b161-3a5abee27da9,bb8886f7-4754-45c7-8a90-9d60064efe9f,,,,,f213cc86-ba1e-b7be-df65-127ecfff0275,Kiloamperes Interrupting Capacity,"{"kind":"flat","type":"SCCR/SCWR","unit":"KAIC","value":"5","category":null}",5,KAIC,,SCCR/SCWR
33ed455e-6e2d-41dd-a0a5-bde03dd22459,471d5c22-5bcf-41b1-9996-f62e40600f18,bb8886f7-4754-45c7-8a90-9d60064efe9f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
33ed455e-6e2d-41dd-a0a5-bde03dd22459,24d1cad8-7c4b-4b1d-880d-736b7e6694ab,e2918347-ce75-4cf8-9ec6-60b59643e115,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"KW","value":"9.9","category":null}",9.9,KW,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,19db27e2-79cf-4baf-9145-29473b003c53,e2918347-ce75-4cf8-9ec6-60b59643e115,f6c2e8c8-7749-480e-ac35-0173e3d31ad9,Nominal Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Cooling Capacity","unit":"MBH","value":"34,000","category":null}","34,000",MBH,,Nominal Cooling Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,7c8abff6-ba49-4087-be25-b12f95b90b85,e2918347-ce75-4cf8-9ec6-60b59643e115,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Nominal Heating Capacity","unit":"KW","value":"11.4","category":null}",11.4,KW,,Nominal Heating Capacity
33ed455e-6e2d-41dd-a0a5-bde03dd22459,8086d237-0fa0-4d56-85d4-d65496a6a2dc,e2918347-ce75-4cf8-9ec6-60b59643e115,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Flow Rate","unit":"CFM","value":"1,095","category":null}","1,095",CFM,,Air Flow Rate
33ed455e-6e2d-41dd-a0a5-bde03dd22459,76af3c6b-ba27-47ff-8dca-702234df63c1,e2918347-ce75-4cf8-9ec6-60b59643e115,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-32","category":null}",R-32,,,Refrigerant Type
33ed455e-6e2d-41dd-a0a5-bde03dd22459,68d63ce6-2070-4a2d-9d16-25e437b73de6,e2918347-ce75-4cf8-9ec6-60b59643e115,88b98b32-d489-4dcf-9121-279f265a340b,Liquid Line Size,5cabfdbd-1ba2-4ee3-ba7c-c3dc57468fcf,0.375,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Liquid","unit":"IN","value":"3/8","category":null}",3/8,IN,,Piping Liquid
33ed455e-6e2d-41dd-a0a5-bde03dd22459,c1ff93de-8991-45d2-94de-ee8cb89d76ec,e2918347-ce75-4cf8-9ec6-60b59643e115,870c7040-5447-490d-b4c7-00c0ab9819c8,Suction Line Size,857d65e3-f998-41ac-ba3a-14a6533d946d,0.625,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Piping Gas","unit":"IN","value":"5/8","category":null}",5/8,IN,,Piping Gas
