spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
7a829789-4a48-4340-a97f-3f1f0ec8f7e2,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"20,550","category":"Supply Fan Information"}","20,550",CFM,Supply Fan Information,Supply Air Volume
8a8023da-36d7-4e74-8922-504e6732d672,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,dc3ee9f5-43fc-1179-a4de-ddce08cea2b9,Quantity,"{"kind":"flat","type":"Count","unit":"QTY","value":"2","category":"Supply Fan Information"}",2,QTY,Supply Fan Information,Count
6b9b96a7-3d98-466d-9893-40345730cc83,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"2.0","category":"Supply Fan Information"}",2.0,IN H2O,Supply Fan Information,ESP
fe5682aa-360e-43e0-a1a2-5b60272f9d16,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Supply Fan Information"}","1,760",,Supply Fan Information,RPM
a6553370-7e43-49a8-8390-69555ff6224a,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"14.03","category":"Supply Fan Information"}",14.03,,Supply Fan Information,BHP
4fff8a85-b45d-4862-b632-4c3d0856607c,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"20","category":"Supply Fan Information"}",20,,Supply Fan Information,HP
2ab24273-f8ec-4e20-a5b7-7efcdedab33c,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"20,550","category":"Exhaust Fan Information"}","20,550",CFM,Exhaust Fan Information,Exhaust Air Volume
13ddb158-e97d-4045-9af0-f37f3ffc3edd,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"2","category":"Exhaust Fan Information"}",2,,Exhaust Fan Information,Count
2ab4cfa3-bc30-413f-97eb-bc63de89e404,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":".5","category":"Exhaust Fan Information"}",.5,IN H2O,Exhaust Fan Information,ESP
24aef362-dd09-460b-a14c-d2ed67145f42,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Exhaust Fan Information"}","1,760",,Exhaust Fan Information,RPM
73cff769-8944-4736-8852-6b5c881c8ddb,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"2.42","category":"Exhaust Fan Information"}",2.42,,Exhaust Fan Information,BHP
68ef894b-2408-4e0f-b5e5-3d4c3e066f28,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Exhaust Fan Information"}",5,,Exhaust Fan Information,HP
d42cfc51-c016-432f-9cdf-b198defdead3,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Gross Total Capacity","unit":null,"value":"696.9","category":"Cooling Coil Information"}",696.9,,Cooling Coil Information,Gross Total Capacity
aa738e11-2cc4-4789-98ef-e8deef3d89e9,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"Gross Sensible Capacity","unit":null,"value":"551.2","category":"Cooling Coil Information"}",551.2,,Cooling Coil Information,Gross Sensible Capacity
f6a5b73a-436b-4604-b904-b94854b1e574,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"Net Total Capacity","unit":null,"value":"620.1","category":"Cooling Coil Information"}",620.1,,Cooling Coil Information,Net Total Capacity
bd81fc07-b84b-4952-8632-14d683824f2f,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"Net Sensible Capacity","unit":null,"value":"474.5","category":"Cooling Coil Information"}",474.5,,Cooling Coil Information,Net Sensible Capacity
8e3b889c-bd98-4eba-85aa-259ef36367e9,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"80.1","category":"Cooling Coil Information"}",80.1,°F,Cooling Coil Information,EAT (DB)
4f45a06c-451e-4a95-b30e-e98861d4f082,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"65.7","category":"Cooling Coil Information"}",65.7,°F,Cooling Coil Information,EAT (WB)
5e2d1a2b-157a-4c9d-b401-284577514d6d,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"57.7","category":"Cooling Coil Information"}",57.7,°F,Cooling Coil Information,LAT (DB)
4dd68562-e675-4d94-b73f-90ded664c079,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"55.4","category":"Cooling Coil Information"}",55.4,°F,Cooling Coil Information,LAT (WB)
7c66b76f-c706-46b1-9c1e-1d22c331528e,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
26162622-0ae6-41a1-b5db-0db8932fa5e5,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater kW","unit":"kW","value":"80","category":"Heater Information"}",80,kW,Heater Information,Heater kW
e819ac54-1f08-41a7-836c-3c47d0438123,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"11,150","category":"Heater Information"}","11,150",CFM,Heater Information,Heating CFM
6d4fc109-f74d-4294-93b4-ba371566ba37,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"31.7","category":"Heater Information"}",31.7,°F DB,Heater Information,HTR EAT
4d40e591-4561-4322-b5a4-d9894ebc74cb,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"55.0","category":"Heater Information"}",55.0,°F DB,Heater Information,HTR LAT
265fed4c-fa0e-49ee-93d1-f3e79c4d5210,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
f300b8d4-9ed8-4cfc-9034-7d8633f07c94,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
dd827866-9c5c-4bac-bcf2-413abe92aa7d,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
cc00b62b-82e8-4dde-8601-41b206a43bd1,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"165","category":"Electrical Information"}",165,,Electrical Information,FLA
baac76ac-8acc-4757-aa50-f7b471cffa2e,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"183","category":"Electrical Information"}",183,A,Electrical Information,MCA
d2efec96-618d-473c-a98f-cde12f48dc28,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
10ab8570-e005-49c3-bb62-07c2010a227e,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.5","category":null}",10.5,,,EER
7861ba0d-52a1-4e9c-b94e-9d240882105b,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
5fc88ccc-ac63-4d73-9a8f-0ebff16d6a05,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-060-D","category":null}",RNA-060-D,,,Model
6cdc5689-a875-4cc7-8854-d5585e5ce05d,9e3c4770-2abe-4cac-88f4-f23ffc407a8a,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"7,537","category":null}","7,537",,,Unit Weight
f7ad7cf6-0d91-426f-ab72-8acf78b62b68,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"6,925","category":"Supply Fan Information"}","6,925",CFM,Supply Fan Information,Supply Air Volume
50b577e7-6924-48c5-b0ed-ec607df6c107,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,dc3ee9f5-43fc-1179-a4de-ddce08cea2b9,Quantity,"{"kind":"flat","type":"Count","unit":"QTY","value":"1","category":"Supply Fan Information"}",1,QTY,Supply Fan Information,Count
a795fc92-7871-4f51-931e-0b5e45337341,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"2.0","category":"Supply Fan Information"}",2.0,IN H2O,Supply Fan Information,ESP
5f53361f-37dc-4469-b235-ebe8a3df4ef4,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Supply Fan Information"}","1,760",,Supply Fan Information,RPM
3c09cd32-23dd-420a-a343-a66927469102,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"6.08","category":"Supply Fan Information"}",6.08,,Supply Fan Information,BHP
e17989d9-733a-46e9-82bd-71cf4a815337,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"10","category":"Supply Fan Information"}",10,,Supply Fan Information,HP
0f5fd931-a483-42ec-8776-6cf26f3e8e15,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"6,925","category":"Exhaust Fan Information"}","6,925",CFM,Exhaust Fan Information,Exhaust Air Volume
aed295db-c58a-415a-b334-a44762dbeb58,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
4b63547e-616b-4a8e-a875-b388719be2d7,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":".5","category":"Exhaust Fan Information"}",.5,IN H2O,Exhaust Fan Information,ESP
954308e4-25f4-485b-8714-419c9a1cac05,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Exhaust Fan Information"}","1,760",,Exhaust Fan Information,RPM
196adcf6-68d1-473c-907d-ac7e7f85c534,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"3.42","category":"Exhaust Fan Information"}",3.42,,Exhaust Fan Information,BHP
d7dc9aa7-6548-4177-bb06-f7c9978b03ce,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Exhaust Fan Information"}",5,,Exhaust Fan Information,HP
371d871b-4770-4994-86e0-4c9cf2c08ae8,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Gross Total Capacity","unit":null,"value":"268.5","category":"Cooling Coil Information"}",268.5,,Cooling Coil Information,Gross Total Capacity
99e118e6-80b1-421b-9795-dfa1212014fb,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Gross Sensible Capacity","unit":null,"value":"199.2","category":"Cooling Coil Information"}",199.2,,Cooling Coil Information,Gross Sensible Capacity
c8ef5af8-f614-4036-8e07-8075391c815d,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Net Total Capacity","unit":null,"value":"251.7","category":"Cooling Coil Information"}",251.7,,Cooling Coil Information,Net Total Capacity
ca6dd794-f1f3-4bec-ba54-27c5acd84df7,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Net Sensible Capacity","unit":null,"value":"182.3","category":"Cooling Coil Information"}",182.3,,Cooling Coil Information,Net Sensible Capacity
9b7b8bf7-ae1e-4740-86b9-b21bc9f7e14e,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"79.8","category":"Cooling Coil Information"}",79.8,°F,Cooling Coil Information,EAT (DB)
1a723b5d-36de-493e-ac0d-05401f402e54,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"65.5","category":"Cooling Coil Information"}",65.5,°F,Cooling Coil Information,EAT (WB)
cdb1d669-e711-4751-924a-ffeb444c7c1e,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"54.3","category":"Cooling Coil Information"}",54.3,°F,Cooling Coil Information,LAT (DB)
3da5a6b4-d672-4bbb-ab0a-01440ec388d1,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"52.7","category":"Cooling Coil Information"}",52.7,°F,Cooling Coil Information,LAT (WB)
5979175e-69de-4da4-8fb6-0c763c2524c0,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
8a7f158d-0624-4322-8882-8613c126694a,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater kW","unit":"kW","value":"40","category":"Heater Information"}",40,kW,Heater Information,Heater kW
8df48284-9f46-4ddb-bba5-976952693c12,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"5,450","category":"Heater Information"}","5,450",CFM,Heater Information,Heating CFM
3a5a8ad9-4ecb-4e76-bbe2-5558144943b4,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"41.4","category":"Heater Information"}",41.4,°F DB,Heater Information,HTR EAT
ca795510-a9d4-4ced-a24f-35c6258167b3,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"65.2","category":"Heater Information"}",65.2,°F DB,Heater Information,HTR LAT
cccd5bb7-0e92-4523-a24f-a03e31e8e3da,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
c35e9c29-0d31-4835-b606-370c3f8d9b9f,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
fdda1583-0daa-4431-9445-a8cd8983546f,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
0d8669ca-ef4a-4e4f-b855-74a0e84d8a0d,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"70","category":"Electrical Information"}",70,,Electrical Information,FLA
ec5f0741-d232-4f22-b6ac-72cb1dbe1a1d,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"87","category":"Electrical Information"}",87,A,Electrical Information,MCA
a8b39c80-2ac0-4f66-8f6b-477fe49b3c6c,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
43629912-dfdb-497c-8229-5b7a7b96591e,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"9.3","category":null}",9.3,,,EER
eccc2cf6-25f0-4c64-82a5-bd4476664bce,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
b63b4f52-f349-423b-bedd-99d100b09ffd,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-020-C","category":null}",RNA-020-C,,,Model
e2b51cfb-3a53-45e3-86ff-af2d74cd6132,ca252fb3-12de-4e1b-a8aa-53f4c2b8f121,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"3,176","category":null}","3,176",,,Unit Weight
f29a4c4c-9951-4837-ad17-46590d2a6142,407504f0-2095-4703-a43d-9be0e6aadff8,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"5,050","category":"Supply Fan Information"}","5,050",CFM,Supply Fan Information,Supply Air Volume
43bdd8ff-8b21-455a-9675-fe71c34e26ee,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,dc3ee9f5-43fc-1179-a4de-ddce08cea2b9,Quantity,"{"kind":"flat","type":"Count","unit":"QTY","value":"1","category":"Supply Fan Information"}",1,QTY,Supply Fan Information,Count
62a3acd1-f003-4aea-b6cb-3fd5ad3a4611,407504f0-2095-4703-a43d-9be0e6aadff8,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"2.0","category":"Supply Fan Information"}",2.0,IN H2O,Supply Fan Information,ESP
074b67d8-6b94-47ca-bd3e-3b7471ccdea6,407504f0-2095-4703-a43d-9be0e6aadff8,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Supply Fan Information"}","1,760",,Supply Fan Information,RPM
0a45d053-f6fd-43b7-a7f4-efb20c35ff0f,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"4.51","category":"Supply Fan Information"}",4.51,,Supply Fan Information,BHP
6b387e7d-0dc4-4d91-8f2c-8902bd254cb2,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"7.5","category":"Supply Fan Information"}",7.5,,Supply Fan Information,HP
d7a39b2c-3ea1-4bc7-8a37-4f00560cb118,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"5,050","category":"Exhaust Fan Information"}","5,050",CFM,Exhaust Fan Information,Exhaust Air Volume
c79c7a45-2a48-43bc-b5eb-7ab4c140e484,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
e70445f5-3b99-472a-a05f-415c235c9c6a,407504f0-2095-4703-a43d-9be0e6aadff8,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":".5","category":"Exhaust Fan Information"}",.5,IN H2O,Exhaust Fan Information,ESP
129186a0-6ae0-421f-a46b-43f99c29eae7,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Exhaust Fan Information"}","1,760",,Exhaust Fan Information,RPM
9d0e5685-5c45-439c-bcda-ee11d782231c,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"1.59","category":"Exhaust Fan Information"}",1.59,,Exhaust Fan Information,BHP
11d10529-33b5-4c87-9988-d8fac269ccf5,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"3","category":"Exhaust Fan Information"}",3,,Exhaust Fan Information,HP
4bc03ed2-421a-4937-96c6-92e04cd99119,407504f0-2095-4703-a43d-9be0e6aadff8,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Gross Total Capacity","unit":null,"value":"191.4","category":"Cooling Coil Information"}",191.4,,Cooling Coil Information,Gross Total Capacity
f6d3a977-7e18-45d4-bdb3-f60628dee7a9,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"Gross Sensible Capacity","unit":null,"value":"143.8","category":"Cooling Coil Information"}",143.8,,Cooling Coil Information,Gross Sensible Capacity
aaaf1eaa-6a84-4bb6-ac83-1354b2fdae13,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"Net Total Capacity","unit":null,"value":"178.8","category":"Cooling Coil Information"}",178.8,,Cooling Coil Information,Net Total Capacity
28166580-f285-46a4-9580-4d4134a00354,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"Net Sensible Capacity","unit":null,"value":"131.2","category":"Cooling Coil Information"}",131.2,,Cooling Coil Information,Net Sensible Capacity
4fc3e609-7ad3-42af-a3f9-3d4c1e874c58,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"79.9","category":"Cooling Coil Information"}",79.9,°F,Cooling Coil Information,EAT (DB)
191d4a72-4e75-420f-bd4b-5caeba244b1f,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"65.6","category":"Cooling Coil Information"}",65.6,°F,Cooling Coil Information,EAT (WB)
f6bdac01-8134-45b0-9257-68e12d91e07f,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"54.7","category":"Cooling Coil Information"}",54.7,°F,Cooling Coil Information,LAT (DB)
1f1bdff5-fbc0-4c1c-b09f-175ea3b13ba7,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"53.2","category":"Cooling Coil Information"}",53.2,°F,Cooling Coil Information,LAT (WB)
b5622921-8d07-474b-9530-e893fdeaf5b7,407504f0-2095-4703-a43d-9be0e6aadff8,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
22b4a1c4-f5ef-4df1-9b89-609a214bebed,407504f0-2095-4703-a43d-9be0e6aadff8,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater kW","unit":"kW","value":"20","category":"Heater Information"}",20,kW,Heater Information,Heater kW
d70d4aeb-5d74-4d12-9f37-0251955b32c1,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"3,850","category":"Heater Information"}","3,850",CFM,Heater Information,Heating CFM
e073f2c1-3206-454d-b79f-2ab713f51027,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"40.4","category":"Heater Information"}",40.4,°F DB,Heater Information,HTR EAT
e8490a58-b8f0-4a4c-9ba2-cc25109d3751,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"57.3","category":"Heater Information"}",57.3,°F DB,Heater Information,HTR LAT
2b98fd11-cc78-46fd-9008-ea04c2e94be6,407504f0-2095-4703-a43d-9be0e6aadff8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
aff49a8c-f971-48c0-a50a-a9fe7b3b1160,407504f0-2095-4703-a43d-9be0e6aadff8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
489d2440-2dc4-4baa-8a32-7179300b17c6,407504f0-2095-4703-a43d-9be0e6aadff8,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
58fe3ca1-ea3a-4f9e-a174-6aff6f4412e9,407504f0-2095-4703-a43d-9be0e6aadff8,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"45","category":"Electrical Information"}",45,,Electrical Information,FLA
1b87818c-94ed-4d8a-aab8-f02f1ef68f44,407504f0-2095-4703-a43d-9be0e6aadff8,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"50","category":"Electrical Information"}",50,A,Electrical Information,MCA
f94216dc-a7b9-4bab-809d-741e28e42fc6,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
f3243ee2-68bf-4d8f-b8a8-192e8bf3f7cb,407504f0-2095-4703-a43d-9be0e6aadff8,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"9.2","category":null}",9.2,,,EER
c1731ff9-44a8-4a63-a914-df2009ad5f17,407504f0-2095-4703-a43d-9be0e6aadff8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
efb46cc4-dffb-4cc3-90be-a510fefacaf8,407504f0-2095-4703-a43d-9be0e6aadff8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-016-C","category":null}",RNA-016-C,,,Model
d937aa37-70ec-4290-86c4-1b29f933ef90,407504f0-2095-4703-a43d-9be0e6aadff8,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"3,081","category":null}","3,081",,,Unit Weight
bc8ad423-a18c-41cd-9ee1-2d4c942b25c8,dd2f8684-0c5b-4d5c-af36-e553f09cc844,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"7,500","category":"Supply Fan Information"}","7,500",CFM,Supply Fan Information,Supply Air Volume
9ba4b778-40cd-49f1-8179-f01a2aa7d079,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,dc3ee9f5-43fc-1179-a4de-ddce08cea2b9,Quantity,"{"kind":"flat","type":"Count","unit":"QTY","value":"1","category":"Supply Fan Information"}",1,QTY,Supply Fan Information,Count
e5875dea-8847-495a-9d1c-0b4483ef2fe4,dd2f8684-0c5b-4d5c-af36-e553f09cc844,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"2.0","category":"Supply Fan Information"}",2.0,IN H2O,Supply Fan Information,ESP
0b03ac57-f597-4158-879e-32e8d7a8ae93,dd2f8684-0c5b-4d5c-af36-e553f09cc844,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Supply Fan Information"}","1,760",,Supply Fan Information,RPM
1c58cbf0-db4f-45af-acfc-93280495f6c4,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"6.99","category":"Supply Fan Information"}",6.99,,Supply Fan Information,BHP
509f0264-678e-4daa-bc7e-4ae498ad61e4,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"10","category":"Supply Fan Information"}",10,,Supply Fan Information,HP
c93b710f-9f78-4502-a38a-5bd770d136a1,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"7,500","category":"Exhaust Fan Information"}","7,500",CFM,Exhaust Fan Information,Exhaust Air Volume
6b5bee5f-cbfe-4ef7-9863-2345aa58d80d,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
07da02ac-40b3-413e-b440-4bb66ddbda43,dd2f8684-0c5b-4d5c-af36-e553f09cc844,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":".5","category":"Exhaust Fan Information"}",.5,IN H2O,Exhaust Fan Information,ESP
acd04cb3-7f53-424f-be78-36c33e803c6b,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Exhaust Fan Information"}","1,760",,Exhaust Fan Information,RPM
a8b0ffcc-b139-4a8a-872c-3fd934f7f836,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"4.22","category":"Exhaust Fan Information"}",4.22,,Exhaust Fan Information,BHP
d5e37b6e-74c8-4f1c-a9ce-e175de87a36b,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Exhaust Fan Information"}",5,,Exhaust Fan Information,HP
55ac115f-9289-4ab6-b05c-e3bbe924123e,dd2f8684-0c5b-4d5c-af36-e553f09cc844,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Gross Total Capacity","unit":null,"value":"272.1","category":"Cooling Coil Information"}",272.1,,Cooling Coil Information,Gross Total Capacity
4b6f64c5-f1bb-4f39-b610-ae9a053b6509,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"Gross Sensible Capacity","unit":null,"value":"207.4","category":"Cooling Coil Information"}",207.4,,Cooling Coil Information,Gross Sensible Capacity
9b280166-3f63-4f02-babe-9fcd174ab0fc,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"Net Total Capacity","unit":null,"value":"252.7","category":"Cooling Coil Information"}",252.7,,Cooling Coil Information,Net Total Capacity
80b0da4d-9e9b-4da2-971c-47df7fb13400,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"Net Sensible Capacity","unit":null,"value":"188.0","category":"Cooling Coil Information"}",188.0,,Cooling Coil Information,Net Sensible Capacity
f18e4f1c-14d7-471c-937d-b3d24cefcb62,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"79.5","category":"Cooling Coil Information"}",79.5,°F,Cooling Coil Information,EAT (DB)
a42dcb22-4af5-4ba5-9b56-b154be6fafb9,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"65.3","category":"Cooling Coil Information"}",65.3,°F,Cooling Coil Information,EAT (WB)
c06382a3-4b14-4129-bb12-be2edfc49f3a,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"55.2","category":"Cooling Coil Information"}",55.2,°F,Cooling Coil Information,LAT (DB)
afa1573e-0696-4fd0-b6dc-5925491891c5,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"53.5","category":"Cooling Coil Information"}",53.5,°F,Cooling Coil Information,LAT (WB)
aa34c664-fbfe-4293-9145-6d783d8276a3,dd2f8684-0c5b-4d5c-af36-e553f09cc844,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
0e1fb5cc-d27d-4a18-a19a-08065eacbade,dd2f8684-0c5b-4d5c-af36-e553f09cc844,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater kW","unit":"kW","value":"20","category":"Heater Information"}",20,kW,Heater Information,Heater kW
7b579e97-9618-4a42-a111-1e120a05c261,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"5,550","category":"Heater Information"}","5,550",CFM,Heater Information,Heating CFM
fe7ae49d-b84b-45a0-8a95-22161c780a3a,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"44.8","category":"Heater Information"}",44.8,°F DB,Heater Information,HTR EAT
bdad0319-bb33-4027-9d33-0cf3b914ccc7,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"56.5","category":"Heater Information"}",56.5,°F DB,Heater Information,HTR LAT
aae7003a-55e7-471d-855f-4bb496daffcf,dd2f8684-0c5b-4d5c-af36-e553f09cc844,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
7d320456-cdb9-49d4-ab87-24e089991ecd,dd2f8684-0c5b-4d5c-af36-e553f09cc844,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
8263909c-7d05-4986-8cc4-8165115a3946,dd2f8684-0c5b-4d5c-af36-e553f09cc844,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
5881a4a1-3119-4695-b2a7-04483cffaf4e,dd2f8684-0c5b-4d5c-af36-e553f09cc844,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"57","category":"Electrical Information"}",57,,Electrical Information,FLA
ee366aa8-77a9-4dd6-b458-b2be137e43ad,dd2f8684-0c5b-4d5c-af36-e553f09cc844,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"61","category":"Electrical Information"}",61,A,Electrical Information,MCA
db9af10f-284b-4d13-acb6-2c7e4b939bf9,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
27e83ab7-51cb-4caa-b0fe-64b8b10235d6,dd2f8684-0c5b-4d5c-af36-e553f09cc844,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"8.9","category":null}",8.9,,,EER
4b1e7486-7eba-4c73-9d44-1a1ef04a3bb4,dd2f8684-0c5b-4d5c-af36-e553f09cc844,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
bd762219-6fde-41de-b1b3-a57d7a1bdd6f,dd2f8684-0c5b-4d5c-af36-e553f09cc844,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-020-C","category":null}",RNA-020-C,,,Model
111a00d1-aca9-409e-8be6-01e6b93cfd99,dd2f8684-0c5b-4d5c-af36-e553f09cc844,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"3,171","category":null}","3,171",,,Unit Weight
9e8cbdd3-f9ef-4fd8-9628-720d8307d7ed,1df7a898-12cb-41e6-b996-385e3c36ddd0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air Volume","unit":"CFM","value":"7,200","category":"Supply Fan Information"}","7,200",CFM,Supply Fan Information,Supply Air Volume
8000b076-1342-4593-99a4-5f0400418bed,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,dc3ee9f5-43fc-1179-a4de-ddce08cea2b9,Quantity,"{"kind":"flat","type":"Count","unit":"QTY","value":"1","category":"Supply Fan Information"}",1,QTY,Supply Fan Information,Count
202ccbde-b058-4027-9b5a-1059085377fa,1df7a898-12cb-41e6-b996-385e3c36ddd0,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"2.0","category":"Supply Fan Information"}",2.0,IN H2O,Supply Fan Information,ESP
553971ca-e3d1-4df0-bb43-df97b6492a9f,1df7a898-12cb-41e6-b996-385e3c36ddd0,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Supply Fan Information"}","1,760",,Supply Fan Information,RPM
97f702ac-c754-46f9-a93d-826209ee6744,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"6.99","category":"Supply Fan Information"}",6.99,,Supply Fan Information,BHP
e8473428-dfdf-4338-a373-ebe0440ed394,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"10","category":"Supply Fan Information"}",10,,Supply Fan Information,HP
af7a440a-d25e-43d0-914d-542dc112db69,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Exhaust Air Volume","unit":"CFM","value":"7,200","category":"Exhaust Fan Information"}","7,200",CFM,Exhaust Fan Information,Exhaust Air Volume
b2d3fa43-5c0b-45a5-96f5-6ad296058f5b,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"Count","unit":null,"value":"1","category":"Exhaust Fan Information"}",1,,Exhaust Fan Information,Count
cdb9af53-7997-4fc6-9120-dbff6b2eb982,1df7a898-12cb-41e6-b996-385e3c36ddd0,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":".5","category":"Exhaust Fan Information"}",.5,IN H2O,Exhaust Fan Information,ESP
23ec828e-d2e7-4e40-943b-27d0bfb92271,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1,760","category":"Exhaust Fan Information"}","1,760",,Exhaust Fan Information,RPM
301368a5-be4e-48cf-a99a-90f588b0b53b,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"3.79","category":"Exhaust Fan Information"}",3.79,,Exhaust Fan Information,BHP
6f6f5001-0bd3-4392-bcda-d2eb6c9114fa,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"5","category":"Exhaust Fan Information"}",5,,Exhaust Fan Information,HP
eef78313-87c3-4bec-85e6-810b1fa8067c,1df7a898-12cb-41e6-b996-385e3c36ddd0,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Gross Total Capacity","unit":null,"value":"267.3","category":"Cooling Coil Information"}",267.3,,Cooling Coil Information,Gross Total Capacity
56337774-26f8-403d-8520-c68ad86d395f,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"Gross Sensible Capacity","unit":null,"value":"202.9","category":"Cooling Coil Information"}",202.9,,Cooling Coil Information,Gross Sensible Capacity
a0b1b34b-0ab3-493a-8f30-07c313931862,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"Net Total Capacity","unit":null,"value":"249.3","category":"Cooling Coil Information"}",249.3,,Cooling Coil Information,Net Total Capacity
0a6b18dc-e734-418b-8e77-98ec57de3275,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"Net Sensible Capacity","unit":null,"value":"184.9","category":"Cooling Coil Information"}",184.9,,Cooling Coil Information,Net Sensible Capacity
0d18f0d5-8572-44a3-8ac7-a81613c1ec40,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"79.0","category":"Cooling Coil Information"}",79.0,°F,Cooling Coil Information,EAT (DB)
16625936-def8-48fc-95fa-a9278ed59bfc,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"64.8","category":"Cooling Coil Information"}",64.8,°F,Cooling Coil Information,EAT (WB)
e7f85586-e626-462d-a118-3b06b41b9a5a,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"54.1","category":"Cooling Coil Information"}",54.1,°F,Cooling Coil Information,LAT (DB)
32d428f6-88a5-4289-8e1a-96690373fd5a,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"52.5","category":"Cooling Coil Information"}",52.5,°F,Cooling Coil Information,LAT (WB)
0c2e811d-3984-4d6b-b816-cb03ce5c2f21,1df7a898-12cb-41e6-b996-385e3c36ddd0,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil Information"}",R-454B,,Cooling Coil Information,Refrigerant Type
f16873cc-ae36-490b-bd44-1ec8de9d0539,1df7a898-12cb-41e6-b996-385e3c36ddd0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Heater kW","unit":"kW","value":"40","category":"Heater Information"}",40,kW,Heater Information,Heater kW
ec99a735-f8b8-45f0-a9b8-302dc02cd4aa,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heating CFM","unit":"CFM","value":"5,075","category":"Heater Information"}","5,075",CFM,Heater Information,Heating CFM
b1a694cf-f7f4-4096-842c-0cd8f3ccbc31,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"HTR EAT","unit":"°F DB","value":"40.7","category":"Heater Information"}",40.7,°F DB,Heater Information,HTR EAT
ec07aa45-9815-4627-a9bd-ae4e76f55cd0,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"HTR LAT","unit":"°F DB","value":"66.3","category":"Heater Information"}",66.3,°F DB,Heater Information,HTR LAT
fc8581ac-0abb-4ee4-a4d3-3a9380265b6e,1df7a898-12cb-41e6-b996-385e3c36ddd0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"460","category":"Electrical Information"}",460,,Electrical Information,Voltage
ec12f216-f53c-48fb-a65a-ce30c36b720a,1df7a898-12cb-41e6-b996-385e3c36ddd0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical Information"}",3,,Electrical Information,Phase
8aa1ee6f-bcea-4e09-ac41-6663316ef906,1df7a898-12cb-41e6-b996-385e3c36ddd0,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,aea6cde8-7a4a-4e38-9fcb-899030a38e0e,60,,,"{"kind":"flat","type":"Hertz","unit":null,"value":"60","category":"Electrical Information"}",60,,Electrical Information,Hertz
fb88ef79-4f56-43c3-ad30-a354f638ec2f,1df7a898-12cb-41e6-b996-385e3c36ddd0,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"70","category":"Electrical Information"}",70,,Electrical Information,FLA
c7592dee-0942-46c6-96cf-83a7e95b1662,1df7a898-12cb-41e6-b996-385e3c36ddd0,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"87","category":"Electrical Information"}",87,A,Electrical Information,MCA
ddcff340-d2a7-4bef-8fa1-f980c596f261,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"SCCR/SCWR","unit":null,"value":"65","category":"Electrical Information"}",65,,Electrical Information,SCCR/SCWR
4aa4d845-b7f5-494e-840d-319e8bc54c57,1df7a898-12cb-41e6-b996-385e3c36ddd0,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"9.0","category":null}",9.0,,,EER
2f0c8c4c-ae72-4079-8523-e7e235cbdc46,1df7a898-12cb-41e6-b996-385e3c36ddd0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"MFR","unit":null,"value":"AAON","category":null}",AAON,,,MFR
e4190b44-fd4f-42bd-8e8b-6c1021c2750f,1df7a898-12cb-41e6-b996-385e3c36ddd0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"RNA-020-C","category":null}",RNA-020-C,,,Model
8eec906e-6915-4ba1-b455-4f6c60259e73,1df7a898-12cb-41e6-b996-385e3c36ddd0,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"3,176","category":null}","3,176",,,Unit Weight