package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
5f82a1b5-318c-4e29-939f-6948b5e27340,e40234fd-f5f4-44fa-8814-1d23502be788,f499169f-1039-4dc3-b054-246cdef82022,,,,,,,"{"kind":"flat","type":"Part No.","unit":null,"value":"A2741202","category":null}",A2741202,,,Part No.
5f82a1b5-318c-4e29-939f-6948b5e27340,23f0a365-0436-4691-8be9-3a8cab1761b2,f499169f-1039-4dc3-b054-246cdef82022,,,,,,,"{"kind":"flat","type":"Zone","unit":null,"value":"Z-2","category":null}",Z-2,,,Zone
5f82a1b5-318c-4e29-939f-6948b5e27340,3d384e99-e516-4733-bab7-82cc768de525,f499169f-1039-4dc3-b054-246cdef82022,,,,,,,"{"kind":"flat","type":"System Media","unit":null,"value":"35% P.G.","category":null}",35% P.G.,,,System Media
5f82a1b5-318c-4e29-939f-6948b5e27340,883df40b-32b4-4217-8135-c3b8cc0408a1,f499169f-1039-4dc3-b054-246cdef82022,,,,,63082f48-c8ea-9a25-ae38-4806174e4265,Square Feet,"{"kind":"flat","type":"Zone Area","unit":"SQ FT","value":"1,969","category":null}","1,969",SQ FT,,Zone Area
5f82a1b5-318c-4e29-939f-6948b5e27340,eb595c72-18e7-486d-b481-21885b1558bc,f499169f-1039-4dc3-b054-246cdef82022,,,,,,,"{"kind":"flat","type":"Quantity of Circuits","unit":null,"value":"12","category":null}",12,,,Quantity of Circuits
5f82a1b5-318c-4e29-939f-6948b5e27340,32ad69e6-74ab-4a48-8354-b506869de69c,f499169f-1039-4dc3-b054-246cdef82022,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Tubing Size","unit":"\"","value":"3/4","category":"Tubing"}",3/4,",Tubing,Tubing Size
5f82a1b5-318c-4e29-939f-6948b5e27340,9871359a-8020-404e-aa85-172fe99dcddb,f499169f-1039-4dc3-b054-246cdef82022,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Tubing Spacing","unit":"\"","value":"6","category":"Tubing"}",6,",Tubing,Tubing Spacing
5f82a1b5-318c-4e29-939f-6948b5e27340,c29fa91f-85d4-4886-bd7e-34ab3a771bd0,f499169f-1039-4dc3-b054-246cdef82022,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Load","unit":"BTU/HR","value":"259,803","category":"Performance"}","259,803",BTU/HR,Performance,Total Load
5f82a1b5-318c-4e29-939f-6948b5e27340,7a40ff58-6341-472b-942c-193dee953570,f499169f-1039-4dc3-b054-246cdef82022,,,,,,,"{"kind":"flat","type":"Head Loss","unit":"FT WATER","value":"3.0","category":"Performance"}",3.0,FT WATER,Performance,Head Loss
5f82a1b5-318c-4e29-939f-6948b5e27340,bdd936bc-8f0b-459f-8cd3-d1bc8481d0df,f499169f-1039-4dc3-b054-246cdef82022,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Flow","unit":"GPM","value":"26.63","category":"Performance"}",26.63,GPM,Performance,Flow
5f82a1b5-318c-4e29-939f-6948b5e27340,1e2807aa-93fa-420e-93e9-3568390e3e00,f499169f-1039-4dc3-b054-246cdef82022,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"113","category":"Operating Temperatures"}",113,°F,Operating Temperatures,EWT
5f82a1b5-318c-4e29-939f-6948b5e27340,200239bf-12b4-491e-8896-0a4898f5967b,f499169f-1039-4dc3-b054-246cdef82022,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"88","category":"Operating Temperatures"}",88,°F,Operating Temperatures,LWT
5f82a1b5-318c-4e29-939f-6948b5e27340,87c7bed3-dcd2-4a28-9300-5bfffdc1af5d,f499169f-1039-4dc3-b054-246cdef82022,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE STAINLESS STEEL MANIFOLD.","category":"Notes"}",PROVIDE STAINLESS STEEL MANIFOLD.,,Notes,Note 1
5f82a1b5-318c-4e29-939f-6948b5e27340,f68c109c-7544-4cc5-ac93-90e78d6c8373,f499169f-1039-4dc3-b054-246cdef82022,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH SYSTEM FLOW METER.","category":"Notes"}",PROVIDE WITH SYSTEM FLOW METER.,,Notes,Note 2
5f82a1b5-318c-4e29-939f-6948b5e27340,f179cc6f-066f-4581-a9ca-06d187825aaa,f499169f-1039-4dc3-b054-246cdef82022,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE WITH ISOLATION VALVES.","category":"Notes"}",PROVIDE WITH ISOLATION VALVES.,,Notes,Note 3
5f82a1b5-318c-4e29-939f-6948b5e27340,a7067af8-f0df-4916-8067-4d8f82142ddf,f499169f-1039-4dc3-b054-246cdef82022,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE WITH MODULATING 3-WAY CONTROL VALVE.","category":"Notes"}",PROVIDE WITH MODULATING 3-WAY CONTROL VALVE.,,Notes,Note 4
5f82a1b5-318c-4e29-939f-6948b5e27340,6fa21a71-5fd4-4eca-819f-0f74cd63f66d,f499169f-1039-4dc3-b054-246cdef82022,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"PROVIDE OUTDOOR, SLAB, AND SPACE SENSORS.","category":"Notes"}","PROVIDE OUTDOOR, SLAB, AND SPACE SENSORS.",,Notes,Note 5
5f82a1b5-318c-4e29-939f-6948b5e27340,478b6383-be4c-4058-a2cd-77c9d148c981,f499169f-1039-4dc3-b054-246cdef82022,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"PROVIDE INLINE PUMP. REFER TO 'HOT WATER PUMP SCHEDULE.'","category":"Notes"}",PROVIDE INLINE PUMP. REFER TO 'HOT WATER PUMP SCHEDULE.',,Notes,Note 6
5f82a1b5-318c-4e29-939f-6948b5e27340,fd0a6241-9fcf-42e6-87a2-692416c05a22,f499169f-1039-4dc3-b054-246cdef82022,,,,,,,"{"kind":"flat","type":"Note 7","unit":null,"value":"PROVIDE MANUFACTURER'S MANIFOLD WALL CABINET.","category":"Notes"}",PROVIDE MANUFACTURER'S MANIFOLD WALL CABINET.,,Notes,Note 7
5f82a1b5-318c-4e29-939f-6948b5e27340,f46c05e6-9b36-404f-8d31-302b761ec653,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,,,"{"kind":"flat","type":"Part No.","unit":null,"value":"A2720702","category":null}",A2720702,,,Part No.
5f82a1b5-318c-4e29-939f-6948b5e27340,f75c1fe9-e5dc-4d9c-8943-eb22df1d26b5,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,,,"{"kind":"flat","type":"Zone","unit":null,"value":"Z-1","category":null}",Z-1,,,Zone
5f82a1b5-318c-4e29-939f-6948b5e27340,611725a1-bc56-4c9d-b72f-060086ecc77d,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,,,"{"kind":"flat","type":"System Media","unit":null,"value":"35% P.G.","category":null}",35% P.G.,,,System Media
5f82a1b5-318c-4e29-939f-6948b5e27340,c2906667-4656-4678-a614-55afbf3e9806,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,63082f48-c8ea-9a25-ae38-4806174e4265,Square Feet,"{"kind":"flat","type":"Zone Area","unit":"SQ FT","value":"1,126","category":null}","1,126",SQ FT,,Zone Area
5f82a1b5-318c-4e29-939f-6948b5e27340,84a33bbc-2db7-43d2-ac30-be3ac2e08bcc,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,,,"{"kind":"flat","type":"Quantity of Circuits","unit":null,"value":"7","category":null}",7,,,Quantity of Circuits
5f82a1b5-318c-4e29-939f-6948b5e27340,1a391d42-8ee6-466f-be70-6ecbb315e63e,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Tubing Size","unit":"\"","value":"3/4","category":"Tubing"}",3/4,",Tubing,Tubing Size
5f82a1b5-318c-4e29-939f-6948b5e27340,c3ad768f-425a-4649-a2dc-01a61fc4cf4d,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Tubing Spacing","unit":"\"","value":"6","category":"Tubing"}",6,",Tubing,Tubing Spacing
5f82a1b5-318c-4e29-939f-6948b5e27340,b06c11b6-183b-4f6b-89ce-f5be12f5e9e2,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Load","unit":"BTU/HR","value":"146,132","category":"Performance"}","146,132",BTU/HR,Performance,Total Load
5f82a1b5-318c-4e29-939f-6948b5e27340,84bc8e42-67b9-4412-a959-8caec1c77583,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,,,"{"kind":"flat","type":"Head Loss","unit":"FT WATER","value":"9.7","category":"Performance"}",9.7,FT WATER,Performance,Head Loss
5f82a1b5-318c-4e29-939f-6948b5e27340,dfda6ebe-335b-433b-9d09-16deb106a52e,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Flow","unit":"GPM","value":"14.94","category":"Performance"}",14.94,GPM,Performance,Flow
5f82a1b5-318c-4e29-939f-6948b5e27340,6a56cf52-21b3-4ba6-ba8c-0b53d3660a37,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"113","category":"Operating Temperatures"}",113,°F,Operating Temperatures,EWT
5f82a1b5-318c-4e29-939f-6948b5e27340,0582e4ef-68c4-44aa-8e6b-3b74f404c074,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"88","category":"Operating Temperatures"}",88,°F,Operating Temperatures,LWT
5f82a1b5-318c-4e29-939f-6948b5e27340,81ccd79e-291d-40d4-b012-3d0df5e17bae,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE STAINLESS STEEL MANIFOLD.","category":"Notes"}",PROVIDE STAINLESS STEEL MANIFOLD.,,Notes,Note 1
5f82a1b5-318c-4e29-939f-6948b5e27340,f4c2a288-5017-4d6e-abdf-87b56845ad52,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH SYSTEM FLOW METER.","category":"Notes"}",PROVIDE WITH SYSTEM FLOW METER.,,Notes,Note 2
5f82a1b5-318c-4e29-939f-6948b5e27340,86179567-c2f5-45ee-8d96-7eeadd5cb3e8,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE WITH ISOLATION VALVES.","category":"Notes"}",PROVIDE WITH ISOLATION VALVES.,,Notes,Note 3
5f82a1b5-318c-4e29-939f-6948b5e27340,946ec8c1-8fe2-410d-abe9-9aaf21936bbc,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE WITH MODULATING 3-WAY CONTROL VALVE.","category":"Notes"}",PROVIDE WITH MODULATING 3-WAY CONTROL VALVE.,,Notes,Note 4
5f82a1b5-318c-4e29-939f-6948b5e27340,34b4aa22-7659-4471-808d-e16645ddce61,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"PROVIDE OUTDOOR, SLAB, AND SPACE SENSORS.","category":"Notes"}","PROVIDE OUTDOOR, SLAB, AND SPACE SENSORS.",,Notes,Note 5
5f82a1b5-318c-4e29-939f-6948b5e27340,c15af811-7e3d-4c0c-a13a-80d283fa03df,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"PROVIDE INLINE PUMP. REFER TO 'HOT WATER PUMP SCHEDULE.'","category":"Notes"}",PROVIDE INLINE PUMP. REFER TO 'HOT WATER PUMP SCHEDULE.',,Notes,Note 6
5f82a1b5-318c-4e29-939f-6948b5e27340,02678aa8-df86-4fa9-88d2-de7a8f1ba483,58bd147e-4e60-4685-aadd-59dcd3fa32ac,,,,,,,"{"kind":"flat","type":"Note 7","unit":null,"value":"PROVIDE MANUFACTURER'S MANIFOLD WALL CABINET.","category":"Notes"}",PROVIDE MANUFACTURER'S MANIFOLD WALL CABINET.,,Notes,Note 7
cdc40496-c2a6-461c-be7e-2fa9be0dd873,9ca27990-92f9-47e4-884c-89883f08c85a,3ee8c874-7f40-4464-9c35-69e250f9cfca,,,,,,,"{"kind":"flat","type":"'MARS' MODEL No.","unit":null,"value":"STD296-2EHN","category":null}",STD296-2EHN,,,'MARS' MODEL No.
cdc40496-c2a6-461c-be7e-2fa9be0dd873,fd8a9ea0-8dec-42eb-984c-8a801739f05b,3ee8c874-7f40-4464-9c35-69e250f9cfca,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"LOCATION","unit":null,"value":"N105 - S/R STAGING","category":null}",N105 - S/R STAGING,,,LOCATION
cdc40496-c2a6-461c-be7e-2fa9be0dd873,b716d74b-0522-4263-97f0-db26aab056bf,3ee8c874-7f40-4464-9c35-69e250f9cfca,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"AIRFLOW","unit":"CFM","value":"2298","category":"AIR"}",2298,CFM,AIR,AIRFLOW
cdc40496-c2a6-461c-be7e-2fa9be0dd873,8270a6d4-185f-46db-9e5f-28ed6ec22cd1,3ee8c874-7f40-4464-9c35-69e250f9cfca,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"TEMP RISE","unit":"°F","value":"33","category":"AIR"}",33,°F,AIR,TEMP RISE
cdc40496-c2a6-461c-be7e-2fa9be0dd873,849aa14d-ffa5-4d18-a7ae-2f49e04f03a3,3ee8c874-7f40-4464-9c35-69e250f9cfca,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"POWER","unit":"W","value":"1022","category":"ELECTRICAL"}",1022,W,ELECTRICAL,POWER
cdc40496-c2a6-461c-be7e-2fa9be0dd873,ac4bfa9b-91a6-4a7b-8a53-ebdd57da95fa,3ee8c874-7f40-4464-9c35-69e250f9cfca,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"2.5","category":"ELECTRICAL"}",2.5,,ELECTRICAL,HP
cdc40496-c2a6-461c-be7e-2fa9be0dd873,d7c7a301-986b-429c-b0ee-5bf622e06976,3ee8c874-7f40-4464-9c35-69e250f9cfca,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"—","category":"ELECTRICAL"}",—,,ELECTRICAL,FLA
cdc40496-c2a6-461c-be7e-2fa9be0dd873,58ef17f7-4c61-4ba5-a748-d09ba4c59128,3ee8c874-7f40-4464-9c35-69e250f9cfca,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"1,2","category":null}","1,2",,,NOTES
fafc7562-91df-4b20-b9f9-ef76e141909c,49ee50fe-406d-42aa-8013-65b673df4bea,d40dc724-e882-4e29-a475-e81ad9678b72,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"RETURN / TRANSFER","category":null}",RETURN / TRANSFER,,,Service
fafc7562-91df-4b20-b9f9-ef76e141909c,cb1eb37e-dcf8-4f6e-abff-8dd90e034582,d40dc724-e882-4e29-a475-e81ad9678b72,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"INDICATED ON PLANS","category":null}",INDICATED ON PLANS,,,Size
fafc7562-91df-4b20-b9f9-ef76e141909c,ed165658-bc84-4e81-a0ea-a7a6a89e1dfc,d40dc724-e882-4e29-a475-e81ad9678b72,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"STEEL RETURN / TRANSFER GRILLES","category":null}",STEEL RETURN / TRANSFER GRILLES,,,Type
fafc7562-91df-4b20-b9f9-ef76e141909c,78e2fc92-6596-44d6-a0a9-e71425b2669f,d40dc724-e882-4e29-a475-e81ad9678b72,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
fafc7562-91df-4b20-b9f9-ef76e141909c,7f4dc114-b818-407a-a655-16df4cf093df,d40dc724-e882-4e29-a475-e81ad9678b72,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"535","category":null}",535,,,Model No.
fafc7562-91df-4b20-b9f9-ef76e141909c,7a12ad94-d204-4ad9-adeb-6a30df56f91a,d40dc724-e882-4e29-a475-e81ad9678b72,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
fafc7562-91df-4b20-b9f9-ef76e141909c,c2551505-bb7d-4fda-806c-16b4727f485f,d40dc724-e882-4e29-a475-e81ad9678b72,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,,,,,"{"kind":"flat","type":"Blade Type","unit":null,"value":"LOUVERED","category":null}",LOUVERED,,,Blade Type
fafc7562-91df-4b20-b9f9-ef76e141909c,8f680706-73bf-4bb7-9801-2a1936f27399,d40dc724-e882-4e29-a475-e81ad9678b72,d8154ebd-4c98-4468-8438-6e2c841dfc03,Blade Spacing,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Blade Spacing","unit":"inch","value":"1/2","category":null}",1/2,inch,,Blade Spacing
fafc7562-91df-4b20-b9f9-ef76e141909c,13b10151-ca6b-4d4e-b208-e69867e5a892,d40dc724-e882-4e29-a475-e81ad9678b72,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"B12 POWDER COAT","category":null}",B12 POWDER COAT,,,Finish
fafc7562-91df-4b20-b9f9-ef76e141909c,a95c0521-50f9-40f0-bc8e-7e89dac639b5,d40dc724-e882-4e29-a475-e81ad9678b72,,,,,,,"{"kind":"flat","type":"Grille Size","unit":null,"value":"12x12","category":null}",12x12,,,Grille Size
fafc7562-91df-4b20-b9f9-ef76e141909c,cb704b51-d0d7-4224-9733-2dad50851bf1,d40dc724-e882-4e29-a475-e81ad9678b72,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Airflow
fafc7562-91df-4b20-b9f9-ef76e141909c,bb34f98d-b818-47f6-af50-7c888c38cd30,d40dc724-e882-4e29-a475-e81ad9678b72,,,,,,,"{"kind":"flat","type":"Number of Typical Terminals in Space","unit":null,"value":"2","category":null}",2,,,Number of Typical Terminals in Space
fafc7562-91df-4b20-b9f9-ef76e141909c,6385ba21-1e15-4ba3-a683-28eca57db7b2,591d1bfb-52fe-4efd-bad7-e0aa72bfa2cc,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"RETURN / TRANSFER","category":null}",RETURN / TRANSFER,,,Service
fafc7562-91df-4b20-b9f9-ef76e141909c,f7c92960-652d-4a1d-b868-a6d140710807,591d1bfb-52fe-4efd-bad7-e0aa72bfa2cc,,,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"INDICATED ON PLANS","category":null}",INDICATED ON PLANS,,,Size
fafc7562-91df-4b20-b9f9-ef76e141909c,0605e88e-6784-4489-994d-b89269412e63,591d1bfb-52fe-4efd-bad7-e0aa72bfa2cc,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"STEEL RETURN / TRANSFER GRILLES","category":null}",STEEL RETURN / TRANSFER GRILLES,,,Type
fafc7562-91df-4b20-b9f9-ef76e141909c,29cd512c-b259-407b-903e-b3caea3130b3,591d1bfb-52fe-4efd-bad7-e0aa72bfa2cc,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
fafc7562-91df-4b20-b9f9-ef76e141909c,37bb9f6c-7254-43d9-ab1b-0a3918929633,591d1bfb-52fe-4efd-bad7-e0aa72bfa2cc,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"535","category":null}",535,,,Model No.
fafc7562-91df-4b20-b9f9-ef76e141909c,78ea69b4-8674-4f81-aa92-f0e761372c6a,591d1bfb-52fe-4efd-bad7-e0aa72bfa2cc,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
fafc7562-91df-4b20-b9f9-ef76e141909c,75bc1426-8e77-4674-bbfe-5a9f030a865e,591d1bfb-52fe-4efd-bad7-e0aa72bfa2cc,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,,,,,"{"kind":"flat","type":"Blade Type","unit":null,"value":"LOUVERED","category":null}",LOUVERED,,,Blade Type
fafc7562-91df-4b20-b9f9-ef76e141909c,79c09dd4-27db-4a81-a0e1-0487463facaa,591d1bfb-52fe-4efd-bad7-e0aa72bfa2cc,d8154ebd-4c98-4468-8438-6e2c841dfc03,Blade Spacing,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Blade Spacing","unit":"inch","value":"1/2","category":null}",1/2,inch,,Blade Spacing
fafc7562-91df-4b20-b9f9-ef76e141909c,4351e789-861a-4e80-81e4-bb9f78a8a884,591d1bfb-52fe-4efd-bad7-e0aa72bfa2cc,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"B12 POWDER COAT","category":null}",B12 POWDER COAT,,,Finish
fafc7562-91df-4b20-b9f9-ef76e141909c,0a1bad4f-10f2-4506-abac-050e50fe6a66,7a8be2b7-2fda-402f-bc4f-aaa80dc6fbf6,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
fafc7562-91df-4b20-b9f9-ef76e141909c,49aa9184-7fab-41c4-9f1e-5a991077b030,7a8be2b7-2fda-402f-bc4f-aaa80dc6fbf6,2b2f3cdd-f926-4cf1-aa0d-0cf757d7e839,Duct Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"INDICATED ON PLANS","category":null}",INDICATED ON PLANS,,,Size
fafc7562-91df-4b20-b9f9-ef76e141909c,27747e1c-e528-4716-b5cb-146674b2681d,7a8be2b7-2fda-402f-bc4f-aaa80dc6fbf6,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"STEEL SUPPLY SPIRAL DUCT GRILLE","category":null}",STEEL SUPPLY SPIRAL DUCT GRILLE,,,Type
fafc7562-91df-4b20-b9f9-ef76e141909c,c11db147-e37e-416b-8d53-b4b051583349,7a8be2b7-2fda-402f-bc4f-aaa80dc6fbf6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
fafc7562-91df-4b20-b9f9-ef76e141909c,1f5b20e7-5825-4db5-8183-de6d6f5decca,7a8be2b7-2fda-402f-bc4f-aaa80dc6fbf6,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"SDG","category":null}",SDG,,,Model No.
fafc7562-91df-4b20-b9f9-ef76e141909c,61589c22-28a2-4ef8-9e3f-ba0965f36dbc,7a8be2b7-2fda-402f-bc4f-aaa80dc6fbf6,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
fafc7562-91df-4b20-b9f9-ef76e141909c,3af78f17-a3e0-4360-8a73-277faa157a7b,7a8be2b7-2fda-402f-bc4f-aaa80dc6fbf6,,,,,,,"{"kind":"flat","type":"Grille Type","unit":null,"value":"DOUBLE DEFLECTION","category":null}",DOUBLE DEFLECTION,,,Grille Type
fafc7562-91df-4b20-b9f9-ef76e141909c,1e6c5540-7d6c-48ce-a32c-04b15afc2672,7a8be2b7-2fda-402f-bc4f-aaa80dc6fbf6,,,,,,,"{"kind":"flat","type":"Blades","unit":null,"value":"(2) SETS OF FULLY ADJUSTABLE BLADES","category":null}",(2) SETS OF FULLY ADJUSTABLE BLADES,,,Blades
fafc7562-91df-4b20-b9f9-ef76e141909c,3988ff38-971b-40a9-bbc5-561635473732,7a8be2b7-2fda-402f-bc4f-aaa80dc6fbf6,d8154ebd-4c98-4468-8438-6e2c841dfc03,Blade Spacing,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Blade Spacing","unit":"inch","value":"3/4","category":null}",3/4,inch,,Blade Spacing
fafc7562-91df-4b20-b9f9-ef76e141909c,528136f7-a672-4535-a769-5be4a08dd263,7a8be2b7-2fda-402f-bc4f-aaa80dc6fbf6,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"B12 POWDER COAT","category":null}",B12 POWDER COAT,,,Finish
fafc7562-91df-4b20-b9f9-ef76e141909c,66fdfbcc-8bf3-4fe2-9180-fd486e7e8676,88839477-bcb9-4af5-9788-54a312b6e93e,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
fafc7562-91df-4b20-b9f9-ef76e141909c,faf272f7-74f2-47ba-b266-ad29dc8ee0dc,88839477-bcb9-4af5-9788-54a312b6e93e,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"INDICATED ON PLANS","category":null}",INDICATED ON PLANS,,,Size
fafc7562-91df-4b20-b9f9-ef76e141909c,607ea301-51b7-4f4a-8f1a-429bf0718170,88839477-bcb9-4af5-9788-54a312b6e93e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
fafc7562-91df-4b20-b9f9-ef76e141909c,3f1ea6b9-4224-4eac-bb43-868a1f5aa93f,88839477-bcb9-4af5-9788-54a312b6e93e,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
fafc7562-91df-4b20-b9f9-ef76e141909c,bf369baf-459c-4573-a4ed-9d3f995e388f,88839477-bcb9-4af5-9788-54a312b6e93e,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,173e1313-61be-4142-9aae-30cd93a6808e,Double Deflection,,,"{"kind":"flat","type":"Register Type","unit":null,"value":"DOUBLE DEFLECTION","category":null}",DOUBLE DEFLECTION,,,Register Type
fafc7562-91df-4b20-b9f9-ef76e141909c,e58d566b-bec0-4f93-86f5-be16692cad53,88839477-bcb9-4af5-9788-54a312b6e93e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"B12 POWDER COAT","category":null}",B12 POWDER COAT,,,Finish
fafc7562-91df-4b20-b9f9-ef76e141909c,6752bded-1516-4d4f-a462-7e27fd3be2d7,88839477-bcb9-4af5-9788-54a312b6e93e,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SIDEWALL MOUNTED SUPPLY REGISTER","category":null}",SIDEWALL MOUNTED SUPPLY REGISTER,,,Type
fafc7562-91df-4b20-b9f9-ef76e141909c,46f2bacf-ea2c-4e7e-8c28-c3b7cf6af54c,88839477-bcb9-4af5-9788-54a312b6e93e,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"520D","category":null}",520D,,,Model No.
fafc7562-91df-4b20-b9f9-ef76e141909c,56896c57-6b18-4ff4-8fb6-8c70f8483e56,88839477-bcb9-4af5-9788-54a312b6e93e,,,,,,,"{"kind":"flat","type":"Blades","unit":null,"value":"TWO SETS OF FULLY ADJUSTABLE BLADES","category":null}",TWO SETS OF FULLY ADJUSTABLE BLADES,,,Blades
fafc7562-91df-4b20-b9f9-ef76e141909c,f77809da-5473-498a-9853-0d31379fcde6,3837c0f1-dbdd-4eff-9733-682417c4012e,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,52e1343f-0db4-450f-9f23-319cac4d4adc,Exhaust,,,"{"kind":"flat","type":"Service","unit":null,"value":"EXHAUST","category":null}",EXHAUST,,,Service
fafc7562-91df-4b20-b9f9-ef76e141909c,a717e8ab-04d0-4d43-a838-be81b21c81d3,3837c0f1-dbdd-4eff-9733-682417c4012e,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"INDICATED ON PLANS","category":null}",INDICATED ON PLANS,,,Size
fafc7562-91df-4b20-b9f9-ef76e141909c,f8da8e3b-3957-49ac-827f-79d70752b2c0,3837c0f1-dbdd-4eff-9733-682417c4012e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"STEEL EXHAUST REGISTER","category":null}",STEEL EXHAUST REGISTER,,,Type
fafc7562-91df-4b20-b9f9-ef76e141909c,d8e9f2f8-7afd-4fa5-96df-4a55ce181a51,3837c0f1-dbdd-4eff-9733-682417c4012e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
fafc7562-91df-4b20-b9f9-ef76e141909c,9bc5f151-a08f-4f4b-b520-835afd36afb2,3837c0f1-dbdd-4eff-9733-682417c4012e,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"535D","category":null}",535D,,,Model No.
fafc7562-91df-4b20-b9f9-ef76e141909c,ef149a3a-ad8d-481f-aeb1-78ef98ab450b,3837c0f1-dbdd-4eff-9733-682417c4012e,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
fafc7562-91df-4b20-b9f9-ef76e141909c,d8d39fa7-5911-4c59-b86f-d466f410afe8,3837c0f1-dbdd-4eff-9733-682417c4012e,efd848e4-a010-467e-b40a-a15dafef0aef,Blade Type,,,,,"{"kind":"flat","type":"Blade Type","unit":null,"value":"LOUVERED","category":null}",LOUVERED,,,Blade Type
fafc7562-91df-4b20-b9f9-ef76e141909c,311f8bcb-6c31-44ac-bcfb-66081ed90549,3837c0f1-dbdd-4eff-9733-682417c4012e,d8154ebd-4c98-4468-8438-6e2c841dfc03,Blade Spacing,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Blade Spacing","unit":"inch","value":"1/2","category":null}",1/2,inch,,Blade Spacing
fafc7562-91df-4b20-b9f9-ef76e141909c,58b02384-2cfe-4892-9342-696d16f742bb,3837c0f1-dbdd-4eff-9733-682417c4012e,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"INTEGRAL VOLUME CONTROL","category":null}",INTEGRAL VOLUME CONTROL,,,Damper
fafc7562-91df-4b20-b9f9-ef76e141909c,2571483a-0ff0-43f8-a33e-01d7b295e552,3837c0f1-dbdd-4eff-9733-682417c4012e,,,,,,,"{"kind":"flat","type":"Damper Blade Type","unit":null,"value":"OPPOSED BLADE","category":null}",OPPOSED BLADE,,,Damper Blade Type
fafc7562-91df-4b20-b9f9-ef76e141909c,806726b2-9633-41ae-81f6-011430f06b9e,3837c0f1-dbdd-4eff-9733-682417c4012e,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"B12 POWDER COAT","category":null}",B12 POWDER COAT,,,Finish
fafc7562-91df-4b20-b9f9-ef76e141909c,be6714d0-2a4e-4974-a22d-ef7088534ad2,3837c0f1-dbdd-4eff-9733-682417c4012e,,,,,,,"{"kind":"flat","type":"Register Size","unit":null,"value":"12x12","category":null}",12x12,,,Register Size
fafc7562-91df-4b20-b9f9-ef76e141909c,d6f6a4c5-d0a3-4c6a-8ae7-cb9226d42752,3837c0f1-dbdd-4eff-9733-682417c4012e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Airflow
fafc7562-91df-4b20-b9f9-ef76e141909c,d842ff9d-6861-4b0d-98b3-5d8d77c0220b,3837c0f1-dbdd-4eff-9733-682417c4012e,,,,,,,"{"kind":"flat","type":"Number of Typical Terminals in Space","unit":null,"value":"2","category":null}",2,,,Number of Typical Terminals in Space
fafc7562-91df-4b20-b9f9-ef76e141909c,04f7496a-c60d-4437-bf4d-b5e54c2db3d1,69aec404-4c5d-450e-aa33-cd0af76b102c,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY","category":null}",SUPPLY,,,Service
fafc7562-91df-4b20-b9f9-ef76e141909c,02f5af23-1cd0-4a23-b519-4a54ce7c84db,69aec404-4c5d-450e-aa33-cd0af76b102c,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Size","unit":null,"value":"24x24","category":null}",24x24,,,Size
fafc7562-91df-4b20-b9f9-ef76e141909c,051bf5f2-1d43-47db-aa2c-4f817398a6ba,69aec404-4c5d-450e-aa33-cd0af76b102c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"STEEL SQUARE SUPPLY DIFFUSER","category":null}",STEEL SQUARE SUPPLY DIFFUSER,,,Type
fafc7562-91df-4b20-b9f9-ef76e141909c,03375d7f-fb92-4265-a9bc-b76f2dbc4ad5,69aec404-4c5d-450e-aa33-cd0af76b102c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PRICE","category":null}",PRICE,,,Manufacturer
fafc7562-91df-4b20-b9f9-ef76e141909c,9831ebb9-a955-40a3-b3ae-7513389b2e85,69aec404-4c5d-450e-aa33-cd0af76b102c,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
fafc7562-91df-4b20-b9f9-ef76e141909c,237aabaf-e8e4-48db-b44e-9378b5cf1715,69aec404-4c5d-450e-aa33-cd0af76b102c,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"B12 POWDER COAT","category":null}",B12 POWDER COAT,,,Finish
fafc7562-91df-4b20-b9f9-ef76e141909c,817d7cb1-fae0-42c0-b039-37364d73457a,69aec404-4c5d-450e-aa33-cd0af76b102c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"100","category":null}",100,CFM,,Airflow
fafc7562-91df-4b20-b9f9-ef76e141909c,a53ea4a6-fd57-4d1b-80e0-43abea4d0cbf,69aec404-4c5d-450e-aa33-cd0af76b102c,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"SCD","category":null}",SCD,,,Model No.
fafc7562-91df-4b20-b9f9-ef76e141909c,68ec6212-3436-4610-a108-8f7644fa69e6,69aec404-4c5d-450e-aa33-cd0af76b102c,,,,,,,"{"kind":"flat","type":"Inner Cone Assembly","unit":null,"value":"3 CONES","category":null}",3 CONES,,,Inner Cone Assembly
fafc7562-91df-4b20-b9f9-ef76e141909c,08a159a5-b2a4-4edd-ae3f-8f3a46bdaf21,69aec404-4c5d-450e-aa33-cd0af76b102c,,,,,,,"{"kind":"flat","type":"Neck Size & Branch Duct Size","unit":null,"value":"12x12","category":null}",12x12,,,Neck Size & Branch Duct Size
fafc7562-91df-4b20-b9f9-ef76e141909c,d3447779-d566-445b-bbaf-baf2646dfa58,69aec404-4c5d-450e-aa33-cd0af76b102c,,,,,,,"{"kind":"flat","type":"Number of Typical Terminals in Space","unit":null,"value":"2","category":null}",2,,,Number of Typical Terminals in Space
c99893bb-cf80-46bc-b401-092814a6c215,8694a3dc-7993-4efd-816e-2d1b6144dc21,46206eb9-a481-4b8c-843b-f8efa15c6cd4,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"OUTSIDE SPRING ROOM","category":null}",OUTSIDE SPRING ROOM,,,Location
c99893bb-cf80-46bc-b401-092814a6c215,53fc8084-17e3-4766-b5c2-2171d56e12a4,46206eb9-a481-4b8c-843b-f8efa15c6cd4,f0e80979-df60-4faf-8f67-e3bffb75f2e2,Airflow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"600","category":null}",600,CFM,,CFM
c99893bb-cf80-46bc-b401-092814a6c215,75f26f39-c2fa-4e71-b35f-7ed1aa4b60df,46206eb9-a481-4b8c-843b-f8efa15c6cd4,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"E.S.P.","unit":"\"","value":"7","category":null}",7,",,E.S.P.
c99893bb-cf80-46bc-b401-092814a6c215,a9a91c35-1bff-48d9-8189-0326ade98ac4,46206eb9-a481-4b8c-843b-f8efa15c6cd4,b7accb2e-9a29-491c-8702-4028b36eee4a,Power Consumption,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3","category":"Blower Motor"}",3,HP,Blower Motor,HP
c99893bb-cf80-46bc-b401-092814a6c215,b97b1dba-e943-48aa-82e1-37bbf39366da,46206eb9-a481-4b8c-843b-f8efa15c6cd4,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1750-3500","category":"Blower Motor"}",1750-3500,RPM,Blower Motor,RPM
c99893bb-cf80-46bc-b401-092814a6c215,4f5b52da-b760-4a13-9492-cec2cd360155,46206eb9-a481-4b8c-843b-f8efa15c6cd4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Power"}",460,V,Power,Voltage
c99893bb-cf80-46bc-b401-092814a6c215,88fe246e-3746-4bb4-86b7-1f76789f4c77,46206eb9-a481-4b8c-843b-f8efa15c6cd4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Power"}",3,,Power,Phase
c99893bb-cf80-46bc-b401-092814a6c215,54d8a1f9-11ec-43cd-9da6-2ffe73df6604,46206eb9-a481-4b8c-843b-f8efa15c6cd4,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Power"}",60,Hz,Power,Frequency
c99893bb-cf80-46bc-b401-092814a6c215,4fae76c6-3d71-4269-bd0a-9b509a784b6c,46206eb9-a481-4b8c-843b-f8efa15c6cd4,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"Filter Media","unit":null,"value":"NANO","category":null}",NANO,,,Filter Media
c99893bb-cf80-46bc-b401-092814a6c215,ccf4ab93-34d5-4bf8-b8ee-2b38781b9915,46206eb9-a481-4b8c-843b-f8efa15c6cd4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"AQC","category":null}",AQC,,,Manufacturer
c99893bb-cf80-46bc-b401-092814a6c215,90c5f6c7-2591-4601-a2c9-f2f767f9ab05,46206eb9-a481-4b8c-843b-f8efa15c6cd4,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DMC-01-TEK315","category":null}",DMC-01-TEK315,,,Model No.
64f3df60-446e-4a04-bca9-8512748a65a7,ec0cd274-bd54-4c77-a194-8ad0f97dba17,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b637e066-90b7-4c39-87db-8e671323df10,Grundfos,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GRUNDFOS","category":null}",GRUNDFOS,,,Manufacturer
64f3df60-446e-4a04-bca9-8512748a65a7,632a7d97-0cd6-4fc7-9122-9bfc56c78185,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"MAGNA 40-80 GF","category":null}",MAGNA 40-80 GF,,,Model No.
64f3df60-446e-4a04-bca9-8512748a65a7,f7a7716e-3f6e-4eb9-bce0-88bd6f7f91f1,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"TBD","category":null}",TBD,,,Location
64f3df60-446e-4a04-bca9-8512748a65a7,86d3c5f4-bba0-4dec-b423-d01e1372bad1,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"B-1","category":null}",B-1,,,Service
64f3df60-446e-4a04-bca9-8512748a65a7,54590703-a370-4ef5-9a3e-25cf7c2bb9d0,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"46.7","category":null}",46.7,GPM,,GPM
64f3df60-446e-4a04-bca9-8512748a65a7,1fb1c025-1393-4bac-90c2-d1e55ef5b147,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,,,"{"kind":"flat","type":"Head","unit":"FT. H2O","value":"17.72","category":null}",17.72,FT. H2O,,Head
64f3df60-446e-4a04-bca9-8512748a65a7,05820edc-3c24-49ff-8907-0457fe6827bb,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Efficiency","unit":"%","value":null,"category":null}",,%,,Efficiency
64f3df60-446e-4a04-bca9-8512748a65a7,9e61adee-73e8-4ac3-a18e-98aeb8e01dfd,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.38","category":"Motor"}",0.38,HP,Motor,HP
64f3df60-446e-4a04-bca9-8512748a65a7,65e7b21d-c39f-4366-aa2c-9811a4352136,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"WATTS","value":"285","category":"Motor"}",285,WATTS,Motor,Watts
64f3df60-446e-4a04-bca9-8512748a65a7,84905652-6333-440b-a172-8062f8275aaf,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"4350","category":"Motor"}",4350,RPM,Motor,RPM
64f3df60-446e-4a04-bca9-8512748a65a7,82615846-2fd9-4ab3-8d36-39aaff1081f0,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"Power","unit":"V/PH/HZ","value":"115/1/60","category":"Motor"}",115/1/60,V/PH/HZ,Motor,Power
64f3df60-446e-4a04-bca9-8512748a65a7,c43f3f20-a61c-4cbf-a8f0-46b6642f3efd,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,bf5cf205-c631-48ec-921d-d1ac1665f28a,Inline,,,"{"kind":"flat","type":"Pump Type","unit":null,"value":"IN-LINE","category":null}",IN-LINE,,,Pump Type
64f3df60-446e-4a04-bca9-8512748a65a7,66e91f9e-4e41-4f5f-8b99-1dd6e8d15f03,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"TBD","category":null}",TBD,,,Notes
64f3df60-446e-4a04-bca9-8512748a65a7,c178fc97-3c5e-418f-b1a3-c9c8e358afd8,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,,,,,,,"{"kind":"flat","type":"General Note","unit":null,"value":"PROVIDE PUMPS WITH INTEGRAL VFD.","category":null}",PROVIDE PUMPS WITH INTEGRAL VFD.,,,General Note
64f3df60-446e-4a04-bca9-8512748a65a7,64a71e35-b370-4b9a-8178-ff7160d237b7,4a2955e2-4c64-4284-b0e5-7ae40cdb8038,,,,,,,"{"kind":"flat","type":"General Note","unit":null,"value":"PROVIDE ELECTRICAL DISCONNECT.","category":null}",PROVIDE ELECTRICAL DISCONNECT.,,,General Note
64f3df60-446e-4a04-bca9-8512748a65a7,5a81d63e-7848-4cac-aa9b-25b7de4969d3,106dc89e-edcf-4d87-b50a-a5a5529d633b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b637e066-90b7-4c39-87db-8e671323df10,Grundfos,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GRUNDFOS","category":null}",GRUNDFOS,,,Manufacturer
64f3df60-446e-4a04-bca9-8512748a65a7,1e529adb-f7ce-449b-a64b-bebe7e065a84,106dc89e-edcf-4d87-b50a-a5a5529d633b,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"MAGNA 32-120 GF","category":null}",MAGNA 32-120 GF,,,Model No.
64f3df60-446e-4a04-bca9-8512748a65a7,cad1443a-304c-4be8-bca4-5debd5dbc789,106dc89e-edcf-4d87-b50a-a5a5529d633b,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"TBD","category":null}",TBD,,,Location
64f3df60-446e-4a04-bca9-8512748a65a7,df1b4918-0163-44a8-a7c0-db4f3dc2d2f2,106dc89e-edcf-4d87-b50a-a5a5529d633b,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"MF-1","category":null}",MF-1,,,Service
64f3df60-446e-4a04-bca9-8512748a65a7,01d9a64c-09f9-4645-a271-1dedcd4cd81c,106dc89e-edcf-4d87-b50a-a5a5529d633b,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"15","category":null}",15,GPM,,GPM
64f3df60-446e-4a04-bca9-8512748a65a7,6c710b4c-16b6-4963-9d9b-7c09115ca535,106dc89e-edcf-4d87-b50a-a5a5529d633b,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,,,"{"kind":"flat","type":"Head","unit":"FT. H2O","value":"24","category":null}",24,FT. H2O,,Head
64f3df60-446e-4a04-bca9-8512748a65a7,ce314097-1284-4998-838d-92ea661b624a,106dc89e-edcf-4d87-b50a-a5a5529d633b,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Efficiency","unit":"%","value":"46.2","category":null}",46.2,%,,Efficiency
64f3df60-446e-4a04-bca9-8512748a65a7,6096e2ac-546b-43e7-8dab-ca673e946f60,106dc89e-edcf-4d87-b50a-a5a5529d633b,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.25","category":"Motor"}",0.25,HP,Motor,HP
64f3df60-446e-4a04-bca9-8512748a65a7,1aa962f7-bc86-4ef5-b6a1-bca8430bc093,106dc89e-edcf-4d87-b50a-a5a5529d633b,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"WATTS","value":"187","category":"Motor"}",187,WATTS,Motor,Watts
64f3df60-446e-4a04-bca9-8512748a65a7,abfbd8bf-3ba3-4a24-bc56-9311f1ad255e,106dc89e-edcf-4d87-b50a-a5a5529d633b,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"4557","category":"Motor"}",4557,RPM,Motor,RPM
64f3df60-446e-4a04-bca9-8512748a65a7,c55330ca-183d-490b-923b-9a5edfe6a534,106dc89e-edcf-4d87-b50a-a5a5529d633b,,,,,,,"{"kind":"flat","type":"Power","unit":"V/PH/HZ","value":"115/1/60","category":"Motor"}",115/1/60,V/PH/HZ,Motor,Power
64f3df60-446e-4a04-bca9-8512748a65a7,bbfef60f-2036-43c5-95bc-425048fd6a4a,106dc89e-edcf-4d87-b50a-a5a5529d633b,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,bf5cf205-c631-48ec-921d-d1ac1665f28a,Inline,,,"{"kind":"flat","type":"Pump Type","unit":null,"value":"IN-LINE","category":null}",IN-LINE,,,Pump Type
64f3df60-446e-4a04-bca9-8512748a65a7,eb331866-5c88-46f3-b3b2-6fb87cddbb24,106dc89e-edcf-4d87-b50a-a5a5529d633b,,,,,,,"{"kind":"flat","type":"General Note","unit":null,"value":"PROVIDE PUMPS WITH INTEGRAL VFD.","category":null}",PROVIDE PUMPS WITH INTEGRAL VFD.,,,General Note
64f3df60-446e-4a04-bca9-8512748a65a7,de7b9ba4-f50c-46fb-8c83-ba1dc1522e82,106dc89e-edcf-4d87-b50a-a5a5529d633b,,,,,,,"{"kind":"flat","type":"General Note","unit":null,"value":"PROVIDE ELECTRICAL DISCONNECT.","category":null}",PROVIDE ELECTRICAL DISCONNECT.,,,General Note
64f3df60-446e-4a04-bca9-8512748a65a7,ec6cd72a-5444-4205-9ac3-6c7683f701ff,3421b800-a1ec-438d-8f15-20fd69a03983,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b637e066-90b7-4c39-87db-8e671323df10,Grundfos,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GRUNDFOS","category":null}",GRUNDFOS,,,Manufacturer
64f3df60-446e-4a04-bca9-8512748a65a7,1426d7cc-5c69-4b01-9a98-9f03f520abf7,3421b800-a1ec-438d-8f15-20fd69a03983,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"MAGNA 40-80 GF","category":null}",MAGNA 40-80 GF,,,Model No.
64f3df60-446e-4a04-bca9-8512748a65a7,6a168bbd-d17c-4b63-bd4b-dd8596f3566a,3421b800-a1ec-438d-8f15-20fd69a03983,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"TBD","category":null}",TBD,,,Location
64f3df60-446e-4a04-bca9-8512748a65a7,52854a3a-59f3-4fba-b5aa-864f3b05cb4a,3421b800-a1ec-438d-8f15-20fd69a03983,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"MF-2","category":null}",MF-2,,,Service
64f3df60-446e-4a04-bca9-8512748a65a7,e6b65481-782f-4253-bf33-fb6d77bf0d07,3421b800-a1ec-438d-8f15-20fd69a03983,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"27","category":null}",27,GPM,,GPM
64f3df60-446e-4a04-bca9-8512748a65a7,f27ae5eb-8d13-4516-9f1e-ebd04b02b69a,3421b800-a1ec-438d-8f15-20fd69a03983,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,,,"{"kind":"flat","type":"Head","unit":"FT. H2O","value":"18","category":null}",18,FT. H2O,,Head
64f3df60-446e-4a04-bca9-8512748a65a7,7806c832-a21b-4a3d-956f-de2aa45d06e5,3421b800-a1ec-438d-8f15-20fd69a03983,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Efficiency","unit":"%","value":"46.6","category":null}",46.6,%,,Efficiency
64f3df60-446e-4a04-bca9-8512748a65a7,bc651982-a37d-46f6-b764-216ff9bb6464,3421b800-a1ec-438d-8f15-20fd69a03983,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.38","category":"Motor"}",0.38,HP,Motor,HP
64f3df60-446e-4a04-bca9-8512748a65a7,ead35439-f78f-4ce3-bcc1-1d63afffef1e,3421b800-a1ec-438d-8f15-20fd69a03983,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"WATTS","value":"285","category":"Motor"}",285,WATTS,Motor,Watts
64f3df60-446e-4a04-bca9-8512748a65a7,3fb6d8ab-571d-45c3-86f2-6f6329980129,3421b800-a1ec-438d-8f15-20fd69a03983,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"4350","category":"Motor"}",4350,RPM,Motor,RPM
64f3df60-446e-4a04-bca9-8512748a65a7,974a4b47-d3df-461d-b07d-8ee6cc9f5ecb,3421b800-a1ec-438d-8f15-20fd69a03983,,,,,,,"{"kind":"flat","type":"Power","unit":"V/PH/HZ","value":"115/1/60","category":"Motor"}",115/1/60,V/PH/HZ,Motor,Power
64f3df60-446e-4a04-bca9-8512748a65a7,475a361f-3d87-41e0-b49c-ea21f228f957,3421b800-a1ec-438d-8f15-20fd69a03983,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,bf5cf205-c631-48ec-921d-d1ac1665f28a,Inline,,,"{"kind":"flat","type":"Pump Type","unit":null,"value":"IN-LINE","category":null}",IN-LINE,,,Pump Type
64f3df60-446e-4a04-bca9-8512748a65a7,30c442a0-d838-44e4-a8cb-14e6e383d1e4,3421b800-a1ec-438d-8f15-20fd69a03983,,,,,,,"{"kind":"flat","type":"General Note","unit":null,"value":"PROVIDE PUMPS WITH INTEGRAL VFD.","category":null}",PROVIDE PUMPS WITH INTEGRAL VFD.,,,General Note
64f3df60-446e-4a04-bca9-8512748a65a7,42902f3d-0a76-4b33-b579-dcf7958ea9bd,3421b800-a1ec-438d-8f15-20fd69a03983,,,,,,,"{"kind":"flat","type":"General Note","unit":null,"value":"PROVIDE ELECTRICAL DISCONNECT.","category":null}",PROVIDE ELECTRICAL DISCONNECT.,,,General Note
53e42549-b617-434a-b71f-39b9b048282b,285ca465-b279-46dd-b4d5-8644626e4355,444752a5-f176-4d16-9540-2877440c00d4,,,,,,,"{"kind":"flat","type":"'AIR PEAR' MODEL No.","unit":null,"value":"A-15-SP-STD-120-X","category":null}",A-15-SP-STD-120-X,,,'AIR PEAR' MODEL No.
53e42549-b617-434a-b71f-39b9b048282b,c7582f23-e96c-4271-ad5f-02f2816b00e0,444752a5-f176-4d16-9540-2877440c00d4,,,,,,,"{"kind":"flat","type":"SERVICE","unit":null,"value":"WAREHOUSE","category":null}",WAREHOUSE,,,SERVICE
53e42549-b617-434a-b71f-39b9b048282b,a0a936bd-a657-4561-b63b-2f61663cef14,444752a5-f176-4d16-9540-2877440c00d4,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"AXIAL","category":null}",AXIAL,,,TYPE
53e42549-b617-434a-b71f-39b9b048282b,eb79f5e0-93a3-458e-b4db-e8ab9df3551d,444752a5-f176-4d16-9540-2877440c00d4,6aa2b35f-671f-4905-a1b8-0c05ecd67514,Velocity,,,,,"{"kind":"flat","type":"VELOCITY","unit":"FT/MIN","value":"142","category":null}",142,FT/MIN,,VELOCITY
53e42549-b617-434a-b71f-39b9b048282b,dec7f02c-7fba-41cb-89ae-57d77cef0241,444752a5-f176-4d16-9540-2877440c00d4,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"IN. WG","value":"-","category":null}",-,IN. WG,,S.P.
53e42549-b617-434a-b71f-39b9b048282b,867482b2-4aa5-4388-b355-7a98340e9731,444752a5-f176-4d16-9540-2877440c00d4,,,,,,,"{"kind":"flat","type":"DRIVE","unit":null,"value":"DIRECT","category":null}",DIRECT,,,DRIVE
53e42549-b617-434a-b71f-39b9b048282b,e6c8191e-2f5f-47aa-aebf-864e58badd6e,444752a5-f176-4d16-9540-2877440c00d4,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,,,"{"kind":"flat","type":"POWER","unit":null,"value":"120/60/1","category":"ELECTRICAL"}",120/60/1,,ELECTRICAL,POWER
53e42549-b617-434a-b71f-39b9b048282b,c9933276-1a0d-4ec1-9206-12bca65d0709,444752a5-f176-4d16-9540-2877440c00d4,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"FRACTIONAL","category":"ELECTRICAL"}",FRACTIONAL,,ELECTRICAL,HP
53e42549-b617-434a-b71f-39b9b048282b,0db447b8-72d7-41b3-8933-189ff6a0d0d1,444752a5-f176-4d16-9540-2877440c00d4,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1057","category":"ELECTRICAL"}",1057,,ELECTRICAL,RPM
53e42549-b617-434a-b71f-39b9b048282b,c1fe8ed4-41ab-4f4d-9961-f969cd7bf8b8,444752a5-f176-4d16-9540-2877440c00d4,,,,,,,"{"kind":"flat","type":"NOTES","unit":null,"value":"1,2,3,4","category":null}","1,2,3,4",,,NOTES
