package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
53e42549-b617-434a-b71f-39b9b048282b,2e6a1372-a6ea-41f0-9ff0-f1c2cde7d9d8,74e23b68-833a-4b14-96e9-2bce35d9ae33,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
53e42549-b617-434a-b71f-39b9b048282b,c6499cd4-93ca-496b-80e5-be99b350f529,74e23b68-833a-4b14-96e9-2bce35d9ae33,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"SP-B110ES","category":null}",SP-B110ES,,,Model No.
53e42549-b617-434a-b71f-39b9b048282b,73c8af71-68ed-480f-841d-b4d252a9244e,74e23b68-833a-4b14-96e9-2bce35d9ae33,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"BATHROOM - N105A","category":null}",BATHROOM - N105A,,,Service
53e42549-b617-434a-b71f-39b9b048282b,6a8265f4-788b-40c9-bcf0-cfe1695804a2,74e23b68-833a-4b14-96e9-2bce35d9ae33,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEILING","category":null}",CEILING,,,Type
53e42549-b617-434a-b71f-39b9b048282b,7a9e307c-1e57-4da4-9201-10d4f8618824,74e23b68-833a-4b14-96e9-2bce35d9ae33,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"50","category":null}",50,CFM,,Airflow
53e42549-b617-434a-b71f-39b9b048282b,506ab479-0b51-4caf-83da-fa58873cc714,74e23b68-833a-4b14-96e9-2bce35d9ae33,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"IN. WG","value":"0.5","category":null}",0.5,IN. WG,,S.P.
53e42549-b617-434a-b71f-39b9b048282b,49dcbff7-0648-49ea-8da0-250ea6dcfedb,74e23b68-833a-4b14-96e9-2bce35d9ae33,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
53e42549-b617-434a-b71f-39b9b048282b,4414fc9c-de15-4b5b-a017-8b0fb6f5f9b0,74e23b68-833a-4b14-96e9-2bce35d9ae33,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"Power","unit":null,"value":"115/60/1","category":"Electrical"}",115/60/1,,Electrical,Power
53e42549-b617-434a-b71f-39b9b048282b,d9267059-2396-4c4c-8b06-48ff4c28aea8,74e23b68-833a-4b14-96e9-2bce35d9ae33,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.04","category":"Electrical"}",0.04,HP,Electrical,HP
53e42549-b617-434a-b71f-39b9b048282b,08e96232-c188-49d7-bfa7-4ba8fb099f3f,74e23b68-833a-4b14-96e9-2bce35d9ae33,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"650","category":"Electrical"}",650,RPM,Electrical,RPM
53e42549-b617-434a-b71f-39b9b048282b,c61b603c-71e0-42fa-8b76-611a12b94aeb,74e23b68-833a-4b14-96e9-2bce35d9ae33,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE FACTORY INSTALLED STARTER AND DISCONNECT SWITCH.","category":"Notes"}",PROVIDE FACTORY INSTALLED STARTER AND DISCONNECT SWITCH.,,Notes,Note 1
53e42549-b617-434a-b71f-39b9b048282b,94a0b953-437f-429f-901d-39ff9e085a33,4ea83124-401b-4677-926c-fba7e5f44727,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
53e42549-b617-434a-b71f-39b9b048282b,9154f8e1-359a-45b7-933c-c6c3471bac46,4ea83124-401b-4677-926c-fba7e5f44727,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"G-099-A","category":null}",G-099-A,,,Model No.
53e42549-b617-434a-b71f-39b9b048282b,e19c6710-e4cc-4111-863a-adaeaeb84d1f,4ea83124-401b-4677-926c-fba7e5f44727,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"BATHROOMS","category":null}",BATHROOMS,,,Service
53e42549-b617-434a-b71f-39b9b048282b,7c921abd-a813-4924-ac03-d4701e832f6e,4ea83124-401b-4677-926c-fba7e5f44727,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"ROOF","category":null}",ROOF,,,Type
53e42549-b617-434a-b71f-39b9b048282b,28fb399d-47c2-44ac-810c-3063340ac02e,4ea83124-401b-4677-926c-fba7e5f44727,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"600","category":null}",600,CFM,,Airflow
53e42549-b617-434a-b71f-39b9b048282b,2b963f0a-2e9c-4cde-94c9-eb6fe20692b5,4ea83124-401b-4677-926c-fba7e5f44727,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"S.P.","unit":"IN. WG","value":"1.12","category":null}",1.12,IN. WG,,S.P.
53e42549-b617-434a-b71f-39b9b048282b,52cc5e36-c3eb-4105-b9a7-e7e53e9dbd59,4ea83124-401b-4677-926c-fba7e5f44727,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
53e42549-b617-434a-b71f-39b9b048282b,fa87af14-bbba-475c-8a62-0a962bbe2497,4ea83124-401b-4677-926c-fba7e5f44727,42bb4d2c-4d43-4e3e-b14c-96d2b0a5b52b,Volts / PH / Hz,,,,,"{"kind":"flat","type":"Power","unit":null,"value":"115/60/1","category":"Electrical"}",115/60/1,,Electrical,Power
53e42549-b617-434a-b71f-39b9b048282b,530a06bc-280e-47de-855f-df038473d370,4ea83124-401b-4677-926c-fba7e5f44727,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.25","category":"Electrical"}",0.25,HP,Electrical,HP
53e42549-b617-434a-b71f-39b9b048282b,6503b494-17b8-4abe-a46e-9ee44fe18f92,4ea83124-401b-4677-926c-fba7e5f44727,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1725","category":"Electrical"}",1725,RPM,Electrical,RPM
53e42549-b617-434a-b71f-39b9b048282b,149286d7-722c-4969-82a6-160d26a600e1,4ea83124-401b-4677-926c-fba7e5f44727,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE FACTORY INSTALLED STARTER AND DISCONNECT SWITCH.","category":"Notes"}",PROVIDE FACTORY INSTALLED STARTER AND DISCONNECT SWITCH.,,Notes,Note 1
53e42549-b617-434a-b71f-39b9b048282b,87922547-5fd4-405c-babb-df089206aa09,4ea83124-401b-4677-926c-fba7e5f44727,8f165926-9baf-433f-919f-c17f0e352441,Roof Curb,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE 18\" HIGH WIND RESISTANT DOUBLE WALL INSULATED CURB WITH TIGHT CLOSING 24V MOTORIZED DAMPER.","category":"Notes"}",PROVIDE 18" HIGH WIND RESISTANT DOUBLE WALL INSULATED CURB WITH TIGHT CLOSING 24V MOTORIZED DAMPER.,,Notes,Note 2
53e42549-b617-434a-b71f-39b9b048282b,a74c8bcd-0bfe-4f55-97c3-1320ac176f9f,4ea83124-401b-4677-926c-fba7e5f44727,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"FAN SHALL BE COMPLETE WITH ALUMINUM HOUSING AND BIRDSCREEN.","category":"Notes"}",FAN SHALL BE COMPLETE WITH ALUMINUM HOUSING AND BIRDSCREEN.,,Notes,Note 3
53e42549-b617-434a-b71f-39b9b048282b,7a4a8c95-5f2d-4492-98ab-eda5123dd6ef,4ea83124-401b-4677-926c-fba7e5f44727,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"CURBS SHALL BE SHIMMED LEVEL.","category":"Notes"}",CURBS SHALL BE SHIMMED LEVEL.,,Notes,Note 4
53e42549-b617-434a-b71f-39b9b048282b,129c3dfb-a423-4719-94ca-ca6d94fe6efc,4ea83124-401b-4677-926c-fba7e5f44727,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"PROVIDE CURB SEAL.","category":"Notes"}",PROVIDE CURB SEAL.,,Notes,Note 5
53e42549-b617-434a-b71f-39b9b048282b,f3e14e1b-9869-4c44-b460-14fff7a8b73e,4ea83124-401b-4677-926c-fba7e5f44727,,,,,,,"{"kind":"flat","type":"Note 6","unit":null,"value":"PROVIDE HINGED BASE.","category":"Notes"}",PROVIDE HINGED BASE.,,Notes,Note 6
550f6f93-342f-4b75-a382-e0ab0cbf73ae,eb2cf7fa-debc-4d8a-a0d2-a21054e7a968,b3a42bd3-bc02-41ea-ae2b-348f3893731a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,57a67328-5248-424d-9219-30625f98a717,Lochinvar,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Lochinvar","category":null}",Lochinvar,,,Manufacturer
550f6f93-342f-4b75-a382-e0ab0cbf73ae,7e89cbf1-c04c-49e2-a43d-cedc08229430,b3a42bd3-bc02-41ea-ae2b-348f3893731a,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"FTX600","category":null}",FTX600,,,Model No.
550f6f93-342f-4b75-a382-e0ab0cbf73ae,53eece57-e6ad-4b16-b96e-96fb8db6a74c,b3a42bd3-bc02-41ea-ae2b-348f3893731a,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"TBD","category":null}",TBD,,,Location
550f6f93-342f-4b75-a382-e0ab0cbf73ae,885ae5e9-1067-4063-8119-2fe7f37a8752,b3a42bd3-bc02-41ea-ae2b-348f3893731a,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"600","category":null}",600,MBH,,Input
550f6f93-342f-4b75-a382-e0ab0cbf73ae,ab81c397-9ded-4c66-a44b-ec0a1e0b7b6a,b3a42bd3-bc02-41ea-ae2b-348f3893731a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"585","category":null}",585,MBH,,Output
550f6f93-342f-4b75-a382-e0ab0cbf73ae,8d705d0a-b76a-4990-896b-25cb777ad33e,b3a42bd3-bc02-41ea-ae2b-348f3893731a,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Flow","unit":"GPM","value":"105","category":"Hot Water (30% P.G.)"}",105,GPM,Hot Water (30% P.G.),Flow
550f6f93-342f-4b75-a382-e0ab0cbf73ae,c51f9970-46f1-44e9-af40-76d6ea968d36,b3a42bd3-bc02-41ea-ae2b-348f3893731a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Pressure Drop","unit":"\"WC","value":"TBD","category":"Hot Water (30% P.G.)"}",TBD,"WC,Hot Water (30% P.G.),Pressure Drop
550f6f93-342f-4b75-a382-e0ab0cbf73ae,ec93ce55-4e5f-4dde-9ebd-2ea94f573024,b3a42bd3-bc02-41ea-ae2b-348f3893731a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EWT","unit":"°F","value":"TBD","category":"Hot Water (30% P.G.)"}",TBD,°F,Hot Water (30% P.G.),EWT
550f6f93-342f-4b75-a382-e0ab0cbf73ae,cba7c39c-ad4b-4871-b3a2-7a91ffe51c95,b3a42bd3-bc02-41ea-ae2b-348f3893731a,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LWT","unit":"°F","value":"TBD","category":"Hot Water (30% P.G.)"}",TBD,°F,Hot Water (30% P.G.),LWT
550f6f93-342f-4b75-a382-e0ab0cbf73ae,dddedf85-d7c2-4f51-8ba7-828fdc7fc20a,b3a42bd3-bc02-41ea-ae2b-348f3893731a,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,,,"{"kind":"flat","type":"Power","unit":"V/PH/HZ","value":"TBD","category":"Electrical"}",TBD,V/PH/HZ,Electrical,Power
550f6f93-342f-4b75-a382-e0ab0cbf73ae,62f26473-cd40-48f6-8060-f06ddd566fff,b3a42bd3-bc02-41ea-ae2b-348f3893731a,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"TBD","category":"Electrical"}",TBD,,Electrical,MCA
550f6f93-342f-4b75-a382-e0ab0cbf73ae,2dab8c7a-4ec9-4f63-9a8b-ef00a592a28c,b3a42bd3-bc02-41ea-ae2b-348f3893731a,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"TBD","category":"Electrical"}",TBD,,Electrical,MOCP
550f6f93-342f-4b75-a382-e0ab0cbf73ae,c6d84d2e-5ad9-48e9-817f-973b6f1f387e,b3a42bd3-bc02-41ea-ae2b-348f3893731a,,,,,,,"{"kind":"flat","type":"Pump Requirement","unit":null,"value":"Provide inline boiler pump. Refer to 'Hot Water Pump Schedule.'","category":"Notes"}",Provide inline boiler pump. Refer to 'Hot Water Pump Schedule.',,Notes,Pump Requirement
550f6f93-342f-4b75-a382-e0ab0cbf73ae,265e0540-5443-4f31-a25f-136023fb180b,b3a42bd3-bc02-41ea-ae2b-348f3893731a,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"Provide with low-water cutoff with manual reset and test","category":"Notes"}",Provide with low-water cutoff with manual reset and test,,Notes,Feature
550f6f93-342f-4b75-a382-e0ab0cbf73ae,265f8d73-7e61-4be7-904e-6c8081323d6c,b3a42bd3-bc02-41ea-ae2b-348f3893731a,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"Provide condensate neutralization kit.","category":"Notes"}",Provide condensate neutralization kit.,,Notes,Feature
550f6f93-342f-4b75-a382-e0ab0cbf73ae,b31ebfee-9bc5-437e-ba9f-2e55c884d5d1,b3a42bd3-bc02-41ea-ae2b-348f3893731a,8a2f8d9b-1cfc-4d4c-a271-ff07ddf11856,Heat Exchanger Material,,,,,"{"kind":"flat","type":"Heat Exchanger","unit":null,"value":"Provide stainless steel heat exchanger.","category":"Notes"}",Provide stainless steel heat exchanger.,,Notes,Heat Exchanger
550f6f93-342f-4b75-a382-e0ab0cbf73ae,28306eb1-806a-473c-8648-03da327df91a,b3a42bd3-bc02-41ea-ae2b-348f3893731a,,,,,,,"{"kind":"flat","type":"Sensors","unit":null,"value":"Provide return water temperature sensor and supply water temperature sensor.","category":"Notes"}",Provide return water temperature sensor and supply water temperature sensor.,,Notes,Sensors
550f6f93-342f-4b75-a382-e0ab0cbf73ae,957fa2cc-04ca-40fa-a453-88cf0c4d2b2c,b3a42bd3-bc02-41ea-ae2b-348f3893731a,1ff1673c-6c97-4427-918e-4ac97b340653,Control Features,,,,,"{"kind":"flat","type":"Controls","unit":null,"value":"Provide factory controls with BACnet interface.","category":"Notes"}",Provide factory controls with BACnet interface.,,Notes,Controls
550f6f93-342f-4b75-a382-e0ab0cbf73ae,990f2c3d-a66b-4e2c-9e8d-fde0dcd34ab3,b3a42bd3-bc02-41ea-ae2b-348f3893731a,,,,,,,"{"kind":"flat","type":"Turndown","unit":null,"value":"Provide 10:1 Turndown.","category":"Notes"}",Provide 10:1 Turndown.,,Notes,Turndown
550f6f93-342f-4b75-a382-e0ab0cbf73ae,de59a94b-8dac-4b16-a90a-7b416cae7602,b3a42bd3-bc02-41ea-ae2b-348f3893731a,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,af185c82-bdd3-456c-bea1-38f1d2ba0ccd,ASME,,,"{"kind":"flat","type":"Rating","unit":null,"value":"Provide ASME rated.","category":"Notes"}",Provide ASME rated.,,Notes,Rating
550f6f93-342f-4b75-a382-e0ab0cbf73ae,cc58d12e-b987-4692-bfd1-b1804c121a4b,b3a42bd3-bc02-41ea-ae2b-348f3893731a,,,,,,,"{"kind":"flat","type":"High Limit","unit":null,"value":"Provide adjustable high limit with manual reset.","category":"Notes"}",Provide adjustable high limit with manual reset.,,Notes,High Limit
550f6f93-342f-4b75-a382-e0ab0cbf73ae,645c9f09-26b6-4820-a79d-60dd080180f7,b3a42bd3-bc02-41ea-ae2b-348f3893731a,977086c6-44cb-4b02-966b-0c515c5a202c,Venting Type,,,,,"{"kind":"flat","type":"Vent Kit","unit":null,"value":"Provide with manufacturer's horizontal concentric vent kit.","category":"Notes"}",Provide with manufacturer's horizontal concentric vent kit.,,Notes,Vent Kit
550f6f93-342f-4b75-a382-e0ab0cbf73ae,ba2aa757-2cdb-44e9-badf-e8ecd37381f9,b3a42bd3-bc02-41ea-ae2b-348f3893731a,,,,,,,"{"kind":"flat","type":"Outdoor Sensor","unit":null,"value":"Provide with wireless outdoor sensor.","category":"Notes"}",Provide with wireless outdoor sensor.,,Notes,Outdoor Sensor
5c74b1e2-5017-4013-b3d9-04632efacd85,a7a66af8-64fd-44c8-b1a1-069716d32daf,30d40890-79ce-47d2-a34e-b8a3b166255b,,,,,,,"{"kind":"flat","type":"'SPIROTHERM' MODEL NO.","unit":null,"value":"VDX200FAM","category":null}",VDX200FAM,,,'SPIROTHERM' MODEL NO.
5c74b1e2-5017-4013-b3d9-04632efacd85,f8dbd8b4-69b5-4031-aafa-02f015f33fca,30d40890-79ce-47d2-a34e-b8a3b166255b,e5694989-5ba3-44c3-be0e-8f256f5444da,Flow Capacity,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"CAPACITY","unit":"GPM","value":"60","category":null}",60,GPM,,CAPACITY
5c74b1e2-5017-4013-b3d9-04632efacd85,3adac6d1-7cab-409a-9d07-db5a5d691891,30d40890-79ce-47d2-a34e-b8a3b166255b,f6f568cd-66c4-4c1d-a156-45b3d2e81454,Connection Size,,,,,"{"kind":"flat","type":"INLET/OUTLET SIZE","unit":"IN.","value":"2","category":null}",2,IN.,,INLET/OUTLET SIZE
5c74b1e2-5017-4013-b3d9-04632efacd85,eedcec30-06fb-469b-a7ba-86e7182ebe18,30d40890-79ce-47d2-a34e-b8a3b166255b,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"HEIGHT","unit":"IN.","value":"32","category":null}",32,IN.,,HEIGHT
5c74b1e2-5017-4013-b3d9-04632efacd85,71fedf5d-2712-4a6d-a7d0-8d489d90aa08,30d40890-79ce-47d2-a34e-b8a3b166255b,5252c708-bf8e-4736-a585-fa14072449ec,Pipe Size,,,,,"{"kind":"flat","type":"DIAMETER","unit":"IN.","value":"6.6","category":null}",6.6,IN.,,DIAMETER
5c74b1e2-5017-4013-b3d9-04632efacd85,5006db82-7791-47cb-9bd0-e9743013b5fd,30d40890-79ce-47d2-a34e-b8a3b166255b,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE ASME RATED DEVICE.","category":null}",PROVIDE ASME RATED DEVICE.,,,Note
5c74b1e2-5017-4013-b3d9-04632efacd85,794a8d53-c887-4c67-80c5-44fff729985b,30d40890-79ce-47d2-a34e-b8a3b166255b,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE WITH SWITCHABLE ON/OFF STYLE MAGNET.","category":null}",PROVIDE WITH SWITCHABLE ON/OFF STYLE MAGNET.,,,Note
5c74b1e2-5017-4013-b3d9-04632efacd85,c1bffa8c-fec7-4a26-823e-78aca352f2c6,d51927c8-999e-4067-b5ee-8c50fd84fea2,,,,,,,"{"kind":"flat","type":"'JOHN WOOD' MODEL NO.","unit":null,"value":"JAER-23-603","category":null}",JAER-23-603,,,'JOHN WOOD' MODEL NO.
5c74b1e2-5017-4013-b3d9-04632efacd85,1386716f-ccbc-4eb3-a98e-4d0f4dd608fc,d51927c8-999e-4067-b5ee-8c50fd84fea2,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"LOCATION","unit":null,"value":"TBD","category":null}",TBD,,,LOCATION
5c74b1e2-5017-4013-b3d9-04632efacd85,cfa80d03-8b65-493e-86fb-71f4cc3ac006,d51927c8-999e-4067-b5ee-8c50fd84fea2,,,,,,,"{"kind":"flat","type":"TANK TYPE","unit":null,"value":"BLADDER","category":null}",BLADDER,,,TANK TYPE
5c74b1e2-5017-4013-b3d9-04632efacd85,37ee3e9f-5613-46f8-b44e-ab10f2f075d6,d51927c8-999e-4067-b5ee-8c50fd84fea2,f307dff7-c5b9-43ae-af75-b0af53b88366,Tank Volume,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"TANK VOLUME","unit":"GAL","value":"24","category":null}",24,GAL,,TANK VOLUME
5c74b1e2-5017-4013-b3d9-04632efacd85,b72e4fb9-da1f-4e35-ab31-38edecf42046,d51927c8-999e-4067-b5ee-8c50fd84fea2,908978e0-936f-40c5-9c7a-4807634c1c84,Maximum Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"AVERAGE DESIGN TEMP","unit":"°F","value":"TBD","category":null}",TBD,°F,,AVERAGE DESIGN TEMP
5c74b1e2-5017-4013-b3d9-04632efacd85,797f5c3d-922d-4d75-8734-fda1040fc234,d51927c8-999e-4067-b5ee-8c50fd84fea2,,,,,,,"{"kind":"flat","type":"FLUID TYPE","unit":null,"value":"30% P.G.","category":null}",30% P.G.,,,FLUID TYPE
5c74b1e2-5017-4013-b3d9-04632efacd85,37c498c1-2e24-4fd4-a594-07c2cab9132c,d51927c8-999e-4067-b5ee-8c50fd84fea2,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"HEIGHT","unit":"IN.","value":"52","category":"Dimensions"}",52,IN.,Dimensions,HEIGHT
5c74b1e2-5017-4013-b3d9-04632efacd85,8e3e5aeb-3e4c-48aa-a41b-05bbc8f34c77,d51927c8-999e-4067-b5ee-8c50fd84fea2,5252c708-bf8e-4736-a585-fa14072449ec,Pipe Size,,,,,"{"kind":"flat","type":"DIAMETER","unit":"IN.","value":"9","category":"Dimensions"}",9,IN.,Dimensions,DIAMETER
5c74b1e2-5017-4013-b3d9-04632efacd85,843f1dfa-f5f2-479e-a0ca-99e7e0961a3c,d51927c8-999e-4067-b5ee-8c50fd84fea2,f6f568cd-66c4-4c1d-a156-45b3d2e81454,Connection Size,,,,,"{"kind":"flat","type":"INLET","unit":"IN.","value":"1","category":"Dimensions"}",1,IN.,Dimensions,INLET
5c74b1e2-5017-4013-b3d9-04632efacd85,8ff6dca6-75b9-45ec-add8-fa165b163645,d51927c8-999e-4067-b5ee-8c50fd84fea2,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"SHIPPING WEIGHT","unit":"LBS","value":"90","category":null}",90,LBS,,SHIPPING WEIGHT
5c74b1e2-5017-4013-b3d9-04632efacd85,be2edfe2-5132-48c2-b490-6bda76fe29de,d51927c8-999e-4067-b5ee-8c50fd84fea2,cbe2f993-71ec-4396-9be7-fecfb988e601,Design Standard,d25840b1-1827-4cc2-b92f-24b042f30aec,ASME Section VIII,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE ASME RATED TANK.","category":"Notes"}",PROVIDE ASME RATED TANK.,,Notes,Note 1
5c74b1e2-5017-4013-b3d9-04632efacd85,894c09e2-69a1-4169-925d-70b6e5906cf4,d51927c8-999e-4067-b5ee-8c50fd84fea2,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE 100% ACCEPTANCE.","category":"Notes"}",PROVIDE 100% ACCEPTANCE.,,Notes,Note 2
5c74b1e2-5017-4013-b3d9-04632efacd85,cb0be684-1c14-4afd-bcf4-f96f508b763a,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b637e066-90b7-4c39-87db-8e671323df10,Grundfos,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GRUNDOFS","category":null}",GRUNDOFS,,,Manufacturer
5c74b1e2-5017-4013-b3d9-04632efacd85,29abec0f-a407-4226-8ab7-6ef01dfb1601,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"GMP-6","category":null}",GMP-6,,,Model No.
5c74b1e2-5017-4013-b3d9-04632efacd85,e3d7764c-e89b-4e38-a30a-87dfd84abc13,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,,,,,,,"{"kind":"flat","type":"System Media","unit":null,"value":"30% P.G.","category":null}",30% P.G.,,,System Media
5c74b1e2-5017-4013-b3d9-04632efacd85,3b0ed19b-a5f0-47b3-ba78-021b47f28fcf,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,e5694989-5ba3-44c3-be0e-8f256f5444da,Flow Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Capacity","unit":"GAL","value":"6","category":null}",6,GAL,,Capacity
5c74b1e2-5017-4013-b3d9-04632efacd85,bc57de60-a8e5-4bce-ab16-0dc00c3c3972,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,f6f568cd-66c4-4c1d-a156-45b3d2e81454,Connection Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"System Outlet Size","unit":"\"","value":"1/2","category":null}",1/2,",,System Outlet Size
5c74b1e2-5017-4013-b3d9-04632efacd85,58697e24-051b-4737-ad83-38c0c5183efa,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Power"}",120,V,Power,Voltage
5c74b1e2-5017-4013-b3d9-04632efacd85,100bd97f-cba9-4603-8c6d-e04d0c2cdc38,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"Ph","value":"1","category":"Power"}",1,Ph,Power,Phase
5c74b1e2-5017-4013-b3d9-04632efacd85,5f3fbd3a-e730-40a5-8472-1f2c53961da5,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Power"}",60,Hz,Power,Frequency
5c74b1e2-5017-4013-b3d9-04632efacd85,528ea505-9849-40f8-b75e-083f0eb39e97,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE LOW-LEVEL CUTOUT WITH 120V CONTACT FOR ALARM INDICATION.","category":"Notes"}",PROVIDE LOW-LEVEL CUTOUT WITH 120V CONTACT FOR ALARM INDICATION.,,Notes,Note
5c74b1e2-5017-4013-b3d9-04632efacd85,0beeb47c-a6ed-4f65-a40f-a3fab0ea9cb3,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE PRESSURE REDUCING VALVE BETWEEN GLYCOL FILL STATION AND CONNECTION TO SYSTEM PIPING.","category":"Notes"}",PROVIDE PRESSURE REDUCING VALVE BETWEEN GLYCOL FILL STATION AND CONNECTION TO SYSTEM PIPING.,,Notes,Note
5c74b1e2-5017-4013-b3d9-04632efacd85,22819b87-bc31-4b35-826f-3a87bba1873c,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE FIELD INSTALLED CONTROLS.","category":"Notes"}",PROVIDE FIELD INSTALLED CONTROLS.,,Notes,Note
5c74b1e2-5017-4013-b3d9-04632efacd85,66ed7058-322f-4a5e-8589-90b96f7d2808,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE FIELD INSTALLED DISCONNECT SWITCH.","category":"Notes"}",PROVIDE FIELD INSTALLED DISCONNECT SWITCH.,,Notes,Note
5c74b1e2-5017-4013-b3d9-04632efacd85,fac08983-55de-4976-a396-5c3c8e0c75d5,323af4a8-1100-4a86-a416-0ee733c4805d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GRUNDOFS","category":null}",GRUNDOFS,,,Manufacturer
5c74b1e2-5017-4013-b3d9-04632efacd85,783167ad-af93-417c-854c-8d156cb7e93e,323af4a8-1100-4a86-a416-0ee733c4805d,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"GMP-18","category":null}",GMP-18,,,Model No.
5c74b1e2-5017-4013-b3d9-04632efacd85,190f0a47-230b-4591-9d36-8cb262a14a18,323af4a8-1100-4a86-a416-0ee733c4805d,,,,,,,"{"kind":"flat","type":"System Media","unit":null,"value":"30% P.G.","category":null}",30% P.G.,,,System Media
5c74b1e2-5017-4013-b3d9-04632efacd85,904525c7-dc2d-4060-bf25-342c5cd9fa76,323af4a8-1100-4a86-a416-0ee733c4805d,,,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Capacity","unit":"GAL","value":"18","category":null}",18,GAL,,Capacity
5c74b1e2-5017-4013-b3d9-04632efacd85,11f706d9-c193-47f3-9930-ff110ce7e640,323af4a8-1100-4a86-a416-0ee733c4805d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"System Outlet Size","unit":"\"","value":"1/2","category":null}",1/2,",,System Outlet Size
5c74b1e2-5017-4013-b3d9-04632efacd85,13599414-754d-42a1-a961-9cd2df9d2333,323af4a8-1100-4a86-a416-0ee733c4805d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Power"}",120,V,Power,Voltage
5c74b1e2-5017-4013-b3d9-04632efacd85,55cfcf02-6379-481f-b1a5-2c3a4017fad4,323af4a8-1100-4a86-a416-0ee733c4805d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"Ph","value":"1","category":"Power"}",1,Ph,Power,Phase
5c74b1e2-5017-4013-b3d9-04632efacd85,c7970928-0e97-446a-a2ef-4f83e4865d27,323af4a8-1100-4a86-a416-0ee733c4805d,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Power"}",60,Hz,Power,Frequency
f8747747-bd11-4adf-9981-68e3a5fcadc7,19870f94-f039-440b-b6f9-7bc8f3c80404,62cecba8-e11c-4000-8556-4c119ed8dc30,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"WALL RECESSED","category":null}",WALL RECESSED,,,TYPE
f8747747-bd11-4adf-9981-68e3a5fcadc7,9d914233-1c5c-4049-942b-86f6e01d6612,62cecba8-e11c-4000-8556-4c119ed8dc30,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"AIRFLOW","unit":"CFM","value":"100","category":null}",100,CFM,,AIRFLOW
f8747747-bd11-4adf-9981-68e3a5fcadc7,e4327bd2-b37f-4b0b-b028-4d05c4db6c06,62cecba8-e11c-4000-8556-4c119ed8dc30,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"5.12","category":"Capacity"}",5.12,MBH,Capacity,Capacity
f8747747-bd11-4adf-9981-68e3a5fcadc7,1fd91461-3a24-42d3-874f-96ac936e0a57,62cecba8-e11c-4000-8556-4c119ed8dc30,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Capacity","unit":"W","value":"1500","category":"Capacity"}",1500,W,Capacity,Capacity
f8747747-bd11-4adf-9981-68e3a5fcadc7,38ecb2f9-7017-4066-88cf-714358bb2a5d,62cecba8-e11c-4000-8556-4c119ed8dc30,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,,,"{"kind":"flat","type":"POWER","unit":"V/Ph/Hz","value":"120/1/60","category":"Electrical"}",120/1/60,V/Ph/Hz,Electrical,POWER
f8747747-bd11-4adf-9981-68e3a5fcadc7,023fb27b-afe2-404d-8cf3-84f719dac102,62cecba8-e11c-4000-8556-4c119ed8dc30,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"12.5","category":"Electrical"}",12.5,,Electrical,FLA
f8747747-bd11-4adf-9981-68e3a5fcadc7,84af4bad-0e1e-47ae-9c2b-96ba63c2bc73,62cecba8-e11c-4000-8556-4c119ed8dc30,,,,,,,"{"kind":"flat","type":"'MARKEL' MODEL NO.","unit":null,"value":"E3055T2DWB","category":null}",E3055T2DWB,,,'MARKEL' MODEL NO.
f8747747-bd11-4adf-9981-68e3a5fcadc7,cd65f169-5dbe-4dc0-96af-7085fe580b97,62cecba8-e11c-4000-8556-4c119ed8dc30,,,,,,,"{"kind":"flat","type":"AREA SERVED","unit":null,"value":"VESTIBULE","category":null}",VESTIBULE,,,AREA SERVED
f8747747-bd11-4adf-9981-68e3a5fcadc7,c6f62364-629d-4c8b-b58a-c52feb592143,62cecba8-e11c-4000-8556-4c119ed8dc30,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE WITH FACTORY INSTALLED DISCONNECT.","category":"Notes"}",PROVIDE WITH FACTORY INSTALLED DISCONNECT.,,Notes,Note 1
f8747747-bd11-4adf-9981-68e3a5fcadc7,9ec3f138-8e9a-4cb4-a64b-dd57f0cf107b,62cecba8-e11c-4000-8556-4c119ed8dc30,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH FACTORY INSTALLED INTEGRAL THERMOSTAT.","category":"Notes"}",PROVIDE WITH FACTORY INSTALLED INTEGRAL THERMOSTAT.,,Notes,Note 2
f8747747-bd11-4adf-9981-68e3a5fcadc7,6f16c699-3011-4968-86c6-40942eed56f3,62cecba8-e11c-4000-8556-4c119ed8dc30,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE WITH MANUAL RESET THERMAL OVERLOAD.","category":"Notes"}",PROVIDE WITH MANUAL RESET THERMAL OVERLOAD.,,Notes,Note 3
f8747747-bd11-4adf-9981-68e3a5fcadc7,80f709c9-c276-4e2f-b7bb-836b2e0fab55,62cecba8-e11c-4000-8556-4c119ed8dc30,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE FIELD INSTALLED CONTROLS.","category":"Notes"}",PROVIDE FIELD INSTALLED CONTROLS.,,Notes,Note 4
f8747747-bd11-4adf-9981-68e3a5fcadc7,5da44e3a-9a38-46ff-9cc4-856064f6d04a,62cecba8-e11c-4000-8556-4c119ed8dc30,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"SURFACE MOUNTED.","category":"Notes"}",SURFACE MOUNTED.,,Notes,Note 5
f8747747-bd11-4adf-9981-68e3a5fcadc7,29a66e78-6c92-4cd3-b0d9-b89758fd58ec,935b658d-06f4-4fc9-8490-b3c43a7a9d5a,,,,,,,"{"kind":"flat","type":"'MARKEL' MODEL NO.","unit":null,"value":"E3055T2DWB","category":null}",E3055T2DWB,,,'MARKEL' MODEL NO.
f8747747-bd11-4adf-9981-68e3a5fcadc7,bd560562-42e4-46a5-a1ce-bbfa77f2c81c,935b658d-06f4-4fc9-8490-b3c43a7a9d5a,,,,,,,"{"kind":"flat","type":"AREA SERVED","unit":null,"value":"VESTIBULE","category":null}",VESTIBULE,,,AREA SERVED
f8747747-bd11-4adf-9981-68e3a5fcadc7,bb2cd518-eee8-4a73-91fd-19c70038b1e9,935b658d-06f4-4fc9-8490-b3c43a7a9d5a,,,,,,,"{"kind":"flat","type":"TYPE","unit":null,"value":"WALL RECESSED","category":null}",WALL RECESSED,,,TYPE
f8747747-bd11-4adf-9981-68e3a5fcadc7,93464728-df0f-432d-a3bd-db634907f655,935b658d-06f4-4fc9-8490-b3c43a7a9d5a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"AIRFLOW","unit":"CFM","value":"100","category":null}",100,CFM,,AIRFLOW
f8747747-bd11-4adf-9981-68e3a5fcadc7,49693e80-1fcd-4247-bef4-402ed4728246,935b658d-06f4-4fc9-8490-b3c43a7a9d5a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"5.12","category":"Capacity"}",5.12,MBH,Capacity,Capacity
f8747747-bd11-4adf-9981-68e3a5fcadc7,9343b5ec-81be-4105-8ef0-646382887d3d,935b658d-06f4-4fc9-8490-b3c43a7a9d5a,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Capacity","unit":"W","value":"750","category":"Capacity"}",750,W,Capacity,Capacity
f8747747-bd11-4adf-9981-68e3a5fcadc7,2c8aad04-4109-4f36-830d-31b28c2ee4e3,935b658d-06f4-4fc9-8490-b3c43a7a9d5a,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"6.25","category":"Electrical"}",6.25,,Electrical,FLA
f8747747-bd11-4adf-9981-68e3a5fcadc7,c9668b03-6d2b-4c5a-8ca9-ed26fb34d65d,935b658d-06f4-4fc9-8490-b3c43a7a9d5a,,,,,,,"{"kind":"flat","type":"POWER","unit":"V/Ph/Hz","value":"120/1/60","category":"Electrical"}",120/1/60,V/Ph/Hz,Electrical,POWER
f8747747-bd11-4adf-9981-68e3a5fcadc7,3f1d96e5-75ee-4e21-aab9-e31350a5f0ff,935b658d-06f4-4fc9-8490-b3c43a7a9d5a,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE WITH FACTORY INSTALLED DISCONNECT.","category":"Notes"}",PROVIDE WITH FACTORY INSTALLED DISCONNECT.,,Notes,Note 1
f8747747-bd11-4adf-9981-68e3a5fcadc7,88c17045-871c-43f4-8445-244983445b90,935b658d-06f4-4fc9-8490-b3c43a7a9d5a,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE WITH FACTORY INSTALLED INTEGRAL THERMOSTAT.","category":"Notes"}",PROVIDE WITH FACTORY INSTALLED INTEGRAL THERMOSTAT.,,Notes,Note 2
f8747747-bd11-4adf-9981-68e3a5fcadc7,26fe8d8e-8629-4c5b-a346-d355b0433b1e,935b658d-06f4-4fc9-8490-b3c43a7a9d5a,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"PROVIDE WITH MANUAL RESET THERMAL OVERLOAD.","category":"Notes"}",PROVIDE WITH MANUAL RESET THERMAL OVERLOAD.,,Notes,Note 3
f8747747-bd11-4adf-9981-68e3a5fcadc7,4596e3b4-a75a-412a-9bac-4187ab6d1286,935b658d-06f4-4fc9-8490-b3c43a7a9d5a,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"PROVIDE FIELD INSTALLED CONTROLS.","category":"Notes"}",PROVIDE FIELD INSTALLED CONTROLS.,,Notes,Note 4
f8747747-bd11-4adf-9981-68e3a5fcadc7,8ad43e47-55ad-4957-92ff-7edc13f40fe5,935b658d-06f4-4fc9-8490-b3c43a7a9d5a,,,,,,,"{"kind":"flat","type":"Note 5","unit":null,"value":"SURFACE MOUNTED.","category":"Notes"}",SURFACE MOUNTED.,,Notes,Note 5
8d3e8fc4-96a0-4912-a99f-6af354b48790,ab8db5d2-ae2c-4864-85bf-2c9693adb470,b2da93e0-574e-489d-a157-378ac26579d7,,,,,,,"{"kind":"flat","type":"Building","unit":null,"value":"ADDITION SPACE","category":null}",ADDITION SPACE,,,Building
8d3e8fc4-96a0-4912-a99f-6af354b48790,2871b805-e0ae-4c7a-b6f6-7f42887427e6,b2da93e0-574e-489d-a157-378ac26579d7,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"ADDITION SPACE","category":null}",ADDITION SPACE,,,Area Served
8d3e8fc4-96a0-4912-a99f-6af354b48790,1feb073b-9e69-4943-8521-292acdee3bf5,b2da93e0-574e-489d-a157-378ac26579d7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA","unit":"CFM","value":"10,000","category":null}","10,000",CFM,,SA
8d3e8fc4-96a0-4912-a99f-6af354b48790,4a78becb-5814-49bb-b4ec-f2c608090870,b2da93e0-574e-489d-a157-378ac26579d7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OA","unit":"CFM","value":"2,500","category":null}","2,500",CFM,,OA
8d3e8fc4-96a0-4912-a99f-6af354b48790,fff6854b-a885-4905-a9db-82c99478a726,b2da93e0-574e-489d-a157-378ac26579d7,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"WC","value":"2.5","category":null}",2.5,"WC,,ESP
8d3e8fc4-96a0-4912-a99f-6af354b48790,01e034c2-812a-4acf-90df-0079b2cbb2b6,b2da93e0-574e-489d-a157-378ac26579d7,,,,,,,"{"kind":"flat","type":"TSP","unit":"\"WC","value":"4.26","category":null}",4.26,"WC,,TSP
8d3e8fc4-96a0-4912-a99f-6af354b48790,b0d681d4-ccd5-4fc4-af88-f3b1daf9bdd0,b2da93e0-574e-489d-a157-378ac26579d7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"186.8","category":"Reheat Coil"}",186.8,MBH,Reheat Coil,Total
8d3e8fc4-96a0-4912-a99f-6af354b48790,c94735c6-8686-4b31-8f1e-7338f96dcb6e,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"68.9","category":"Reheat Coil"}",68.9,°F,Reheat Coil,LAT DB
8d3e8fc4-96a0-4912-a99f-6af354b48790,29ce4a17-8a17-4535-ac1d-a5ec2a64db3f,b2da93e0-574e-489d-a157-378ac26579d7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"310.6","category":"Cooling Capacity"}",310.6,MBH,Cooling Capacity,Total
8d3e8fc4-96a0-4912-a99f-6af354b48790,b3383d33-8bc4-4da8-b610-5dc7dd4bfebe,b2da93e0-574e-489d-a157-378ac26579d7,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens.","unit":"MBH","value":"259.5","category":"Cooling Capacity"}",259.5,MBH,Cooling Capacity,Sens.
8d3e8fc4-96a0-4912-a99f-6af354b48790,820640ed-8255-43be-af65-44c1f77833d0,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"75.6","category":"Cooling Capacity"}",75.6,°F,Cooling Capacity,EAT DB
8d3e8fc4-96a0-4912-a99f-6af354b48790,473cdd94-aa2a-4825-83a9-3d449107749a,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"62.6","category":"Cooling Capacity"}",62.6,°F,Cooling Capacity,EAT WB
8d3e8fc4-96a0-4912-a99f-6af354b48790,e62d47ef-6115-42c4-b823-112258c71c4e,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"54.4","category":"Cooling Capacity"}",54.4,°F,Cooling Capacity,LAT DB
8d3e8fc4-96a0-4912-a99f-6af354b48790,f671319f-c55a-4a90-a555-0d5e7fbf9ae6,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"52.7","category":"Cooling Capacity"}",52.7,°F,Cooling Capacity,LAT WB
8d3e8fc4-96a0-4912-a99f-6af354b48790,0651bff6-7a0d-4b2a-a3b8-7daed15ccaae,b2da93e0-574e-489d-a157-378ac26579d7,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.6","category":"Cooling Capacity"}",11.6,,Cooling Capacity,EER
8d3e8fc4-96a0-4912-a99f-6af354b48790,d930e857-6c1a-456a-b1e4-8c65c7bb921b,b2da93e0-574e-489d-a157-378ac26579d7,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"15.2","category":"Cooling Capacity"}",15.2,,Cooling Capacity,IEER
8d3e8fc4-96a0-4912-a99f-6af354b48790,88b3ac8f-714a-47ba-aeef-0dc017decb62,b2da93e0-574e-489d-a157-378ac26579d7,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrig.","unit":null,"value":"R-454B","category":"Cooling Capacity"}",R-454B,,Cooling Capacity,Refrig.
8d3e8fc4-96a0-4912-a99f-6af354b48790,6021f58e-6c88-4376-844b-31e006252292,b2da93e0-574e-489d-a157-378ac26579d7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"140.8","category":"Heating Capacity"}",140.8,MBH,Heating Capacity,Total
8d3e8fc4-96a0-4912-a99f-6af354b48790,a90de624-d490-41a1-932b-89e51a0f9cf6,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"65.6","category":"Heating Capacity"}",65.6,°F,Heating Capacity,EAT DB
8d3e8fc4-96a0-4912-a99f-6af354b48790,bb52000e-0576-44f4-894f-73b3dc3d2368,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"48.6","category":"Heating Capacity"}",48.6,°F,Heating Capacity,EAT WB
8d3e8fc4-96a0-4912-a99f-6af354b48790,cc881f8e-3c1c-449d-84f7-0d21f50d6f6f,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"77.4","category":"Heating Capacity"}",77.4,°F,Heating Capacity,LAT DB
8d3e8fc4-96a0-4912-a99f-6af354b48790,573f45f3-bd6b-40ba-956e-2cfb8fde7fb6,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"53.7","category":"Heating Capacity"}",53.7,°F,Heating Capacity,LAT WB
8d3e8fc4-96a0-4912-a99f-6af354b48790,70be0330-3356-48d1-9bc0-4aef627d5b31,b2da93e0-574e-489d-a157-378ac26579d7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"600","category":"Supplemental Heating (Gas Fired)"}",600,MBH,Supplemental Heating (Gas Fired),Capacity
8d3e8fc4-96a0-4912-a99f-6af354b48790,64cd3125-3776-4e3a-912f-34ef061cb8bf,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"65.6","category":"Supplemental Heating (Gas Fired)"}",65.6,°F,Supplemental Heating (Gas Fired),EAT DB
8d3e8fc4-96a0-4912-a99f-6af354b48790,3929a61b-55c0-4776-b6b3-b0e384461421,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"48.6","category":"Supplemental Heating (Gas Fired)"}",48.6,°F,Supplemental Heating (Gas Fired),EAT WB
8d3e8fc4-96a0-4912-a99f-6af354b48790,bc312c74-8884-4958-a737-e5eda84f3c76,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"110.3","category":"Supplemental Heating (Gas Fired)"}",110.3,°F,Supplemental Heating (Gas Fired),LAT DB
8d3e8fc4-96a0-4912-a99f-6af354b48790,5a132b8b-2bcd-4844-8ce1-ef6896534d02,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"65.7","category":"Supplemental Heating (Gas Fired)"}",65.7,°F,Supplemental Heating (Gas Fired),LAT WB
8d3e8fc4-96a0-4912-a99f-6af354b48790,8f76005a-86ed-496c-bd30-ba2ea430d1f1,b2da93e0-574e-489d-a157-378ac26579d7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"90.6","category":"Summer Recovery"}",90.6,MBH,Summer Recovery,Total
8d3e8fc4-96a0-4912-a99f-6af354b48790,a015ff62-e7af-44a3-82ba-8ed7ba0de956,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"95.0","category":"Summer Recovery"}",95.0,°F,Summer Recovery,EAT DB
8d3e8fc4-96a0-4912-a99f-6af354b48790,68d20069-2c8b-4e57-9b07-f105bf7f4bf5,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"75.0","category":"Summer Recovery"}",75.0,°F,Summer Recovery,EAT WB
8d3e8fc4-96a0-4912-a99f-6af354b48790,3dcfdbf6-dc1c-485b-8af9-f7f87d80045e,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"77.5","category":"Summer Recovery"}",77.5,°F,Summer Recovery,LAT DB
8d3e8fc4-96a0-4912-a99f-6af354b48790,ddbaa4f3-39ba-40e8-b04a-c2df90331324,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"64.5","category":"Summer Recovery"}",64.5,°F,Summer Recovery,LAT WB
8d3e8fc4-96a0-4912-a99f-6af354b48790,a5143700-af50-4bc8-a373-2841624aa0ac,b2da93e0-574e-489d-a157-378ac26579d7,00409847-1a1a-41d9-97ed-785eeafa316d,Effectiveness,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Effectiveness","unit":"%","value":"82.0","category":"Summer Recovery"}",82.0,%,Summer Recovery,Effectiveness
8d3e8fc4-96a0-4912-a99f-6af354b48790,a73a221c-f663-4eb0-bc23-655f7b9b91a5,b2da93e0-574e-489d-a157-378ac26579d7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"177.9","category":"Winter Recovery"}",177.9,MBH,Winter Recovery,Total
8d3e8fc4-96a0-4912-a99f-6af354b48790,69a49ce4-f4e6-404c-9021-9e426c709f77,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"0.0","category":"Winter Recovery"}",0.0,°F,Winter Recovery,EAT DB
8d3e8fc4-96a0-4912-a99f-6af354b48790,50e8fc64-5753-4bb4-9fa3-d3ab5d368748,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"-1.0","category":"Winter Recovery"}",-1.0,°F,Winter Recovery,EAT WB
8d3e8fc4-96a0-4912-a99f-6af354b48790,984ea4bd-1f04-4df2-bac1-07489267cca0,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"58.3","category":"Winter Recovery"}",58.3,°F,Winter Recovery,LAT DB
8d3e8fc4-96a0-4912-a99f-6af354b48790,da54dcef-31ae-47ee-bdd8-b364cbee60f4,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"44.1","category":"Winter Recovery"}",44.1,°F,Winter Recovery,LAT WB
8d3e8fc4-96a0-4912-a99f-6af354b48790,da3875b7-16f0-4471-a1b1-a50a2b6d5713,b2da93e0-574e-489d-a157-378ac26579d7,00409847-1a1a-41d9-97ed-785eeafa316d,Effectiveness,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Effectiveness","unit":"%","value":"85.0","category":"Winter Recovery"}",85.0,%,Winter Recovery,Effectiveness
8d3e8fc4-96a0-4912-a99f-6af354b48790,98ab39a3-679b-40b9-8c90-9b74c89a467d,b2da93e0-574e-489d-a157-378ac26579d7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
8d3e8fc4-96a0-4912-a99f-6af354b48790,a7f27b62-ab3a-4ab7-82ba-e50e806a721a,b2da93e0-574e-489d-a157-378ac26579d7,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
8d3e8fc4-96a0-4912-a99f-6af354b48790,c32677da-7601-4822-8140-a2b1b3351dc7,b2da93e0-574e-489d-a157-378ac26579d7,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
8d3e8fc4-96a0-4912-a99f-6af354b48790,20eb4136-4658-414c-a1f0-09b94ae44163,b2da93e0-574e-489d-a157-378ac26579d7,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"86.0","category":"Electrical"}",86.0,,Electrical,FLA
8d3e8fc4-96a0-4912-a99f-6af354b48790,723d8ba4-fa0d-4398-8c4a-aae1f86e2d0c,b2da93e0-574e-489d-a157-378ac26579d7,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"93","category":"Electrical"}",93,,Electrical,MCA
8d3e8fc4-96a0-4912-a99f-6af354b48790,0d65930a-28a3-4a06-a69d-081fefeec642,b2da93e0-574e-489d-a157-378ac26579d7,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"110","category":"Electrical"}",110,A,Electrical,MOP
8d3e8fc4-96a0-4912-a99f-6af354b48790,ff1c4839-0bd0-4d23-8541-8fcedcb71874,b2da93e0-574e-489d-a157-378ac26579d7,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"8,300","category":null}","8,300",LBS,,Weight
8d3e8fc4-96a0-4912-a99f-6af354b48790,3a21ec60-6c0e-4eca-8071-55ff8bac1d52,b2da93e0-574e-489d-a157-378ac26579d7,,,,,,,"{"kind":"flat","type":"'AAON' Model No.","unit":null,"value":"RNA026DA3GJBB","category":null}",RNA026DA3GJBB,,,'AAON' Model No.
8d3e8fc4-96a0-4912-a99f-6af354b48790,6adffc49-49e2-44e5-a1d2-b8404e7fbe4f,b2da93e0-574e-489d-a157-378ac26579d7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-6","category":null}",1-6,,,Notes