spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
a7a66af8-64fd-44c8-b1a1-069716d32daf,30d40890-79ce-47d2-a34e-b8a3b166255b,,,,,,,"{"kind":"flat","type":"'SPIROTHERM' MODEL NO.","unit":null,"value":"VDX200FAM","category":null}",VDX200FAM,,,'SPIROTHERM' MODEL NO.
f8dbd8b4-69b5-4031-aafa-02f015f33fca,30d40890-79ce-47d2-a34e-b8a3b166255b,e5694989-5ba3-44c3-be0e-8f256f5444da,Flow Capacity,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"CAPACITY","unit":"GPM","value":"60","category":null}",60,GPM,,CAPACITY
3adac6d1-7cab-409a-9d07-db5a5d691891,30d40890-79ce-47d2-a34e-b8a3b166255b,f6f568cd-66c4-4c1d-a156-45b3d2e81454,Connection Size,,,,,"{"kind":"flat","type":"INLET/OUTLET SIZE","unit":"IN.","value":"2","category":null}",2,IN.,,INLET/OUTLET SIZE
eedcec30-06fb-469b-a7ba-86e7182ebe18,30d40890-79ce-47d2-a34e-b8a3b166255b,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"HEIGHT","unit":"IN.","value":"32","category":null}",32,IN.,,HEIGHT
71fedf5d-2712-4a6d-a7d0-8d489d90aa08,30d40890-79ce-47d2-a34e-b8a3b166255b,5252c708-bf8e-4736-a585-fa14072449ec,Pipe Size,,,,,"{"kind":"flat","type":"DIAMETER","unit":"IN.","value":"6.6","category":null}",6.6,IN.,,DIAMETER
5006db82-7791-47cb-9bd0-e9743013b5fd,30d40890-79ce-47d2-a34e-b8a3b166255b,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE ASME RATED DEVICE.","category":null}",PROVIDE ASME RATED DEVICE.,,,Note
794a8d53-c887-4c67-80c5-44fff729985b,30d40890-79ce-47d2-a34e-b8a3b166255b,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE WITH SWITCHABLE ON/OFF STYLE MAGNET.","category":null}",PROVIDE WITH SWITCHABLE ON/OFF STYLE MAGNET.,,,Note
c1bffa8c-fec7-4a26-823e-78aca352f2c6,d51927c8-999e-4067-b5ee-8c50fd84fea2,,,,,,,"{"kind":"flat","type":"'JOHN WOOD' MODEL NO.","unit":null,"value":"JAER-23-603","category":null}",JAER-23-603,,,'JOHN WOOD' MODEL NO.
1386716f-ccbc-4eb3-a98e-4d0f4dd608fc,d51927c8-999e-4067-b5ee-8c50fd84fea2,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"LOCATION","unit":null,"value":"TBD","category":null}",TBD,,,LOCATION
cfa80d03-8b65-493e-86fb-71f4cc3ac006,d51927c8-999e-4067-b5ee-8c50fd84fea2,,,,,,,"{"kind":"flat","type":"TANK TYPE","unit":null,"value":"BLADDER","category":null}",BLADDER,,,TANK TYPE
37ee3e9f-5613-46f8-b44e-ab10f2f075d6,d51927c8-999e-4067-b5ee-8c50fd84fea2,f307dff7-c5b9-43ae-af75-b0af53b88366,Tank Volume,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"TANK VOLUME","unit":"GAL","value":"24","category":null}",24,GAL,,TANK VOLUME
b72e4fb9-da1f-4e35-ab31-38edecf42046,d51927c8-999e-4067-b5ee-8c50fd84fea2,908978e0-936f-40c5-9c7a-4807634c1c84,Maximum Temperature,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"AVERAGE DESIGN TEMP","unit":"°F","value":"TBD","category":null}",TBD,°F,,AVERAGE DESIGN TEMP
797f5c3d-922d-4d75-8734-fda1040fc234,d51927c8-999e-4067-b5ee-8c50fd84fea2,,,,,,,"{"kind":"flat","type":"FLUID TYPE","unit":null,"value":"30% P.G.","category":null}",30% P.G.,,,FLUID TYPE
37c498c1-2e24-4fd4-a594-07c2cab9132c,d51927c8-999e-4067-b5ee-8c50fd84fea2,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"HEIGHT","unit":"IN.","value":"52","category":"Dimensions"}",52,IN.,Dimensions,HEIGHT
8e3e5aeb-3e4c-48aa-a41b-05bbc8f34c77,d51927c8-999e-4067-b5ee-8c50fd84fea2,5252c708-bf8e-4736-a585-fa14072449ec,Pipe Size,,,,,"{"kind":"flat","type":"DIAMETER","unit":"IN.","value":"9","category":"Dimensions"}",9,IN.,Dimensions,DIAMETER
843f1dfa-f5f2-479e-a0ca-99e7e0961a3c,d51927c8-999e-4067-b5ee-8c50fd84fea2,f6f568cd-66c4-4c1d-a156-45b3d2e81454,Connection Size,,,,,"{"kind":"flat","type":"INLET","unit":"IN.","value":"1","category":"Dimensions"}",1,IN.,Dimensions,INLET
8ff6dca6-75b9-45ec-add8-fa165b163645,d51927c8-999e-4067-b5ee-8c50fd84fea2,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"SHIPPING WEIGHT","unit":"LBS","value":"90","category":null}",90,LBS,,SHIPPING WEIGHT
be2edfe2-5132-48c2-b490-6bda76fe29de,d51927c8-999e-4067-b5ee-8c50fd84fea2,cbe2f993-71ec-4396-9be7-fecfb988e601,Design Standard,d25840b1-1827-4cc2-b92f-24b042f30aec,ASME Section VIII,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE ASME RATED TANK.","category":"Notes"}",PROVIDE ASME RATED TANK.,,Notes,Note 1
894c09e2-69a1-4169-925d-70b6e5906cf4,d51927c8-999e-4067-b5ee-8c50fd84fea2,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"PROVIDE 100% ACCEPTANCE.","category":"Notes"}",PROVIDE 100% ACCEPTANCE.,,Notes,Note 2
cb0be684-1c14-4afd-bcf4-f96f508b763a,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b637e066-90b7-4c39-87db-8e671323df10,Grundfos,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GRUNDOFS","category":null}",GRUNDOFS,,,Manufacturer
29abec0f-a407-4226-8ab7-6ef01dfb1601,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"GMP-6","category":null}",GMP-6,,,Model No.
e3d7764c-e89b-4e38-a30a-87dfd84abc13,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,,,,,,,"{"kind":"flat","type":"System Media","unit":null,"value":"30% P.G.","category":null}",30% P.G.,,,System Media
3b0ed19b-a5f0-47b3-ba78-021b47f28fcf,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,e5694989-5ba3-44c3-be0e-8f256f5444da,Flow Capacity,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Capacity","unit":"GAL","value":"6","category":null}",6,GAL,,Capacity
bc57de60-a8e5-4bce-ab16-0dc00c3c3972,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,f6f568cd-66c4-4c1d-a156-45b3d2e81454,Connection Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"System Outlet Size","unit":"\"","value":"1/2","category":null}",1/2,",,System Outlet Size
58697e24-051b-4737-ad83-38c0c5183efa,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Power"}",120,V,Power,Voltage
100bd97f-cba9-4603-8c6d-e04d0c2cdc38,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"Ph","value":"1","category":"Power"}",1,Ph,Power,Phase
5f3fbd3a-e730-40a5-8472-1f2c53961da5,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Power"}",60,Hz,Power,Frequency
528ea505-9849-40f8-b75e-083f0eb39e97,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE LOW-LEVEL CUTOUT WITH 120V CONTACT FOR ALARM INDICATION.","category":"Notes"}",PROVIDE LOW-LEVEL CUTOUT WITH 120V CONTACT FOR ALARM INDICATION.,,Notes,Note
0beeb47c-a6ed-4f65-a40f-a3fab0ea9cb3,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE PRESSURE REDUCING VALVE BETWEEN GLYCOL FILL STATION AND CONNECTION TO SYSTEM PIPING.","category":"Notes"}",PROVIDE PRESSURE REDUCING VALVE BETWEEN GLYCOL FILL STATION AND CONNECTION TO SYSTEM PIPING.,,Notes,Note
22819b87-bc31-4b35-826f-3a87bba1873c,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE FIELD INSTALLED CONTROLS.","category":"Notes"}",PROVIDE FIELD INSTALLED CONTROLS.,,Notes,Note
66ed7058-322f-4a5e-8589-90b96f7d2808,c6ca47dc-0d2e-4f1e-a65d-f75c0991530f,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE FIELD INSTALLED DISCONNECT SWITCH.","category":"Notes"}",PROVIDE FIELD INSTALLED DISCONNECT SWITCH.,,Notes,Note
fac08983-55de-4976-a396-5c3c8e0c75d5,323af4a8-1100-4a86-a416-0ee733c4805d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GRUNDOFS","category":null}",GRUNDOFS,,,Manufacturer
783167ad-af93-417c-854c-8d156cb7e93e,323af4a8-1100-4a86-a416-0ee733c4805d,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"GMP-18","category":null}",GMP-18,,,Model No.
190f0a47-230b-4591-9d36-8cb262a14a18,323af4a8-1100-4a86-a416-0ee733c4805d,,,,,,,"{"kind":"flat","type":"System Media","unit":null,"value":"30% P.G.","category":null}",30% P.G.,,,System Media
904525c7-dc2d-4060-bf25-342c5cd9fa76,323af4a8-1100-4a86-a416-0ee733c4805d,,,,,9811315c-6fdd-27bf-2ba3-b5225b714d40,Gallons,"{"kind":"flat","type":"Capacity","unit":"GAL","value":"18","category":null}",18,GAL,,Capacity
11f706d9-c193-47f3-9930-ff110ce7e640,323af4a8-1100-4a86-a416-0ee733c4805d,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"System Outlet Size","unit":"\"","value":"1/2","category":null}",1/2,",,System Outlet Size
13599414-754d-42a1-a961-9cd2df9d2333,323af4a8-1100-4a86-a416-0ee733c4805d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Power"}",120,V,Power,Voltage
55cfcf02-6379-481f-b1a5-2c3a4017fad4,323af4a8-1100-4a86-a416-0ee733c4805d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"Ph","value":"1","category":"Power"}",1,Ph,Power,Phase
c7970928-0e97-446a-a2ef-4f83e4865d27,323af4a8-1100-4a86-a416-0ee733c4805d,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"Hz","value":"60","category":"Power"}",60,Hz,Power,Frequency