spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
ab8db5d2-ae2c-4864-85bf-2c9693adb470,b2da93e0-574e-489d-a157-378ac26579d7,,,,,,,"{"kind":"flat","type":"Building","unit":null,"value":"ADDITION SPACE","category":null}",ADDITION SPACE,,,Building
2871b805-e0ae-4c7a-b6f6-7f42887427e6,b2da93e0-574e-489d-a157-378ac26579d7,,,,,,,"{"kind":"flat","type":"Area Served","unit":null,"value":"ADDITION SPACE","category":null}",ADDITION SPACE,,,Area Served
1feb073b-9e69-4943-8521-292acdee3bf5,b2da93e0-574e-489d-a157-378ac26579d7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA","unit":"CFM","value":"10,000","category":null}","10,000",CFM,,SA
4a78becb-5814-49bb-b4ec-f2c608090870,b2da93e0-574e-489d-a157-378ac26579d7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OA","unit":"CFM","value":"2,500","category":null}","2,500",CFM,,OA
fff6854b-a885-4905-a9db-82c99478a726,b2da93e0-574e-489d-a157-378ac26579d7,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"\"WC","value":"2.5","category":null}",2.5,"WC,,ESP
01e034c2-812a-4acf-90df-0079b2cbb2b6,b2da93e0-574e-489d-a157-378ac26579d7,,,,,,,"{"kind":"flat","type":"TSP","unit":"\"WC","value":"4.26","category":null}",4.26,"WC,,TSP
b0d681d4-ccd5-4fc4-af88-f3b1daf9bdd0,b2da93e0-574e-489d-a157-378ac26579d7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"186.8","category":"Reheat Coil"}",186.8,MBH,Reheat Coil,Total
c94735c6-8686-4b31-8f1e-7338f96dcb6e,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"68.9","category":"Reheat Coil"}",68.9,°F,Reheat Coil,LAT DB
29ce4a17-8a17-4535-ac1d-a5ec2a64db3f,b2da93e0-574e-489d-a157-378ac26579d7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"310.6","category":"Cooling Capacity"}",310.6,MBH,Cooling Capacity,Total
b3383d33-8bc4-4da8-b610-5dc7dd4bfebe,b2da93e0-574e-489d-a157-378ac26579d7,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sens.","unit":"MBH","value":"259.5","category":"Cooling Capacity"}",259.5,MBH,Cooling Capacity,Sens.
820640ed-8255-43be-af65-44c1f77833d0,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"75.6","category":"Cooling Capacity"}",75.6,°F,Cooling Capacity,EAT DB
473cdd94-aa2a-4825-83a9-3d449107749a,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"62.6","category":"Cooling Capacity"}",62.6,°F,Cooling Capacity,EAT WB
e62d47ef-6115-42c4-b823-112258c71c4e,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"54.4","category":"Cooling Capacity"}",54.4,°F,Cooling Capacity,LAT DB
f671319f-c55a-4a90-a555-0d5e7fbf9ae6,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"52.7","category":"Cooling Capacity"}",52.7,°F,Cooling Capacity,LAT WB
0651bff6-7a0d-4b2a-a3b8-7daed15ccaae,b2da93e0-574e-489d-a157-378ac26579d7,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.6","category":"Cooling Capacity"}",11.6,,Cooling Capacity,EER
d930e857-6c1a-456a-b1e4-8c65c7bb921b,b2da93e0-574e-489d-a157-378ac26579d7,2f61801b-7073-4f31-bf70-c7acde22774c,Integrated Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"15.2","category":"Cooling Capacity"}",15.2,,Cooling Capacity,IEER
88b3ac8f-714a-47ba-aeef-0dc017decb62,b2da93e0-574e-489d-a157-378ac26579d7,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrig.","unit":null,"value":"R-454B","category":"Cooling Capacity"}",R-454B,,Cooling Capacity,Refrig.
6021f58e-6c88-4376-844b-31e006252292,b2da93e0-574e-489d-a157-378ac26579d7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"140.8","category":"Heating Capacity"}",140.8,MBH,Heating Capacity,Total
a90de624-d490-41a1-932b-89e51a0f9cf6,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"65.6","category":"Heating Capacity"}",65.6,°F,Heating Capacity,EAT DB
bb52000e-0576-44f4-894f-73b3dc3d2368,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"48.6","category":"Heating Capacity"}",48.6,°F,Heating Capacity,EAT WB
cc881f8e-3c1c-449d-84f7-0d21f50d6f6f,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"77.4","category":"Heating Capacity"}",77.4,°F,Heating Capacity,LAT DB
573f45f3-bd6b-40ba-956e-2cfb8fde7fb6,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"53.7","category":"Heating Capacity"}",53.7,°F,Heating Capacity,LAT WB
70be0330-3356-48d1-9bc0-4aef627d5b31,b2da93e0-574e-489d-a157-378ac26579d7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"600","category":"Supplemental Heating (Gas Fired)"}",600,MBH,Supplemental Heating (Gas Fired),Capacity
64cd3125-3776-4e3a-912f-34ef061cb8bf,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"65.6","category":"Supplemental Heating (Gas Fired)"}",65.6,°F,Supplemental Heating (Gas Fired),EAT DB
3929a61b-55c0-4776-b6b3-b0e384461421,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"48.6","category":"Supplemental Heating (Gas Fired)"}",48.6,°F,Supplemental Heating (Gas Fired),EAT WB
bc312c74-8884-4958-a737-e5eda84f3c76,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"110.3","category":"Supplemental Heating (Gas Fired)"}",110.3,°F,Supplemental Heating (Gas Fired),LAT DB
5a132b8b-2bcd-4844-8ce1-ef6896534d02,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"65.7","category":"Supplemental Heating (Gas Fired)"}",65.7,°F,Supplemental Heating (Gas Fired),LAT WB
8f76005a-86ed-496c-bd30-ba2ea430d1f1,b2da93e0-574e-489d-a157-378ac26579d7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"90.6","category":"Summer Recovery"}",90.6,MBH,Summer Recovery,Total
a015ff62-e7af-44a3-82ba-8ed7ba0de956,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"95.0","category":"Summer Recovery"}",95.0,°F,Summer Recovery,EAT DB
68d20069-2c8b-4e57-9b07-f105bf7f4bf5,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"75.0","category":"Summer Recovery"}",75.0,°F,Summer Recovery,EAT WB
3dcfdbf6-dc1c-485b-8af9-f7f87d80045e,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"77.5","category":"Summer Recovery"}",77.5,°F,Summer Recovery,LAT DB
ddbaa4f3-39ba-40e8-b04a-c2df90331324,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"64.5","category":"Summer Recovery"}",64.5,°F,Summer Recovery,LAT WB
a5143700-af50-4bc8-a373-2841624aa0ac,b2da93e0-574e-489d-a157-378ac26579d7,00409847-1a1a-41d9-97ed-785eeafa316d,Effectiveness,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Effectiveness","unit":"%","value":"82.0","category":"Summer Recovery"}",82.0,%,Summer Recovery,Effectiveness
a73a221c-f663-4eb0-bc23-655f7b9b91a5,b2da93e0-574e-489d-a157-378ac26579d7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"177.9","category":"Winter Recovery"}",177.9,MBH,Winter Recovery,Total
69a49ce4-f4e6-404c-9021-9e426c709f77,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT DB","unit":"°F","value":"0.0","category":"Winter Recovery"}",0.0,°F,Winter Recovery,EAT DB
50e8fc64-5753-4bb4-9fa3-d3ab5d368748,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT WB","unit":"°F","value":"-1.0","category":"Winter Recovery"}",-1.0,°F,Winter Recovery,EAT WB
984ea4bd-1f04-4df2-bac1-07489267cca0,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT DB","unit":"°F","value":"58.3","category":"Winter Recovery"}",58.3,°F,Winter Recovery,LAT DB
da54dcef-31ae-47ee-bdd8-b364cbee60f4,b2da93e0-574e-489d-a157-378ac26579d7,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT WB","unit":"°F","value":"44.1","category":"Winter Recovery"}",44.1,°F,Winter Recovery,LAT WB
da3875b7-16f0-4471-a1b1-a50a2b6d5713,b2da93e0-574e-489d-a157-378ac26579d7,00409847-1a1a-41d9-97ed-785eeafa316d,Effectiveness,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Effectiveness","unit":"%","value":"85.0","category":"Winter Recovery"}",85.0,%,Winter Recovery,Effectiveness
98ab39a3-679b-40b9-8c90-9b74c89a467d,b2da93e0-574e-489d-a157-378ac26579d7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
a7f27b62-ab3a-4ab7-82ba-e50e806a721a,b2da93e0-574e-489d-a157-378ac26579d7,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
c32677da-7601-4822-8140-a2b1b3351dc7,b2da93e0-574e-489d-a157-378ac26579d7,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
20eb4136-4658-414c-a1f0-09b94ae44163,b2da93e0-574e-489d-a157-378ac26579d7,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"86.0","category":"Electrical"}",86.0,,Electrical,FLA
723d8ba4-fa0d-4398-8c4a-aae1f86e2d0c,b2da93e0-574e-489d-a157-378ac26579d7,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"93","category":"Electrical"}",93,,Electrical,MCA
0d65930a-28a3-4a06-a69d-081fefeec642,b2da93e0-574e-489d-a157-378ac26579d7,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOP","unit":"A","value":"110","category":"Electrical"}",110,A,Electrical,MOP
ff1c4839-0bd0-4d23-8541-8fcedcb71874,b2da93e0-574e-489d-a157-378ac26579d7,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"8,300","category":null}","8,300",LBS,,Weight
3a21ec60-6c0e-4eca-8071-55ff8bac1d52,b2da93e0-574e-489d-a157-378ac26579d7,,,,,,,"{"kind":"flat","type":"'AAON' Model No.","unit":null,"value":"RNA026DA3GJBB","category":null}",RNA026DA3GJBB,,,'AAON' Model No.
6adffc49-49e2-44e5-a1d2-b8404e7fbe4f,b2da93e0-574e-489d-a157-378ac26579d7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-6","category":null}",1-6,,,Notes