spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
be0ab442-6371-45d1-bfb7-e5157b95368f,77ae35a6-abe1-438a-bf4e-f3fb4d0a03c4,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TANK ROOM","category":null}",TANK ROOM,,,Serves
6eec40d5-47f4-4673-8fa2-33c3b713c83c,77ae35a6-abe1-438a-bf4e-f3fb4d0a03c4,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"570","category":"Performance"}",570,CFM,Performance,CFM
ba593118-57b7-4e8b-abd4-da5d2a94a32c,77ae35a6-abe1-438a-bf4e-f3fb4d0a03c4,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"0.5","category":"Performance"}",0.5,in,Performance,ESP
fdb02fd7-2dc6-42ae-8221-1a9a894aa504,77ae35a6-abe1-438a-bf4e-f3fb4d0a03c4,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1474","category":"Performance"}",1474,RPM,Performance,Fan RPM
520dd6c3-1492-4bab-b42f-9c54e4e082b2,77ae35a6-abe1-438a-bf4e-f3fb4d0a03c4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Electrical Characteristics","unit":"V","value":"120/1","category":"Electrical"}",120/1,V,Electrical,Electrical Characteristics
334801e6-c36a-459e-97b5-023ddbeb0dec,77ae35a6-abe1-438a-bf4e-f3fb4d0a03c4,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.9","category":"Electrical"}",1.9,,Electrical,FLA
145632de-64f8-4cdb-8862-07730082fa92,77ae35a6-abe1-438a-bf4e-f3fb4d0a03c4,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"1/8","category":null}",1/8,HP,,Motor HP
85eab0f7-5904-4558-8d9d-3db8ad2bfe3e,77ae35a6-abe1-438a-bf4e-f3fb4d0a03c4,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
5e2a6602-c75d-4c20-a308-16bfbcd0b42a,77ae35a6-abe1-438a-bf4e-f3fb4d0a03c4,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL DOWNBLAST","category":null}",CENTRIFUGAL DOWNBLAST,,,Fan Type
89f513eb-25f5-4e28-abad-d49afc26de54,77ae35a6-abe1-438a-bf4e-f3fb4d0a03c4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LOREN COOK","category":null}",LOREN COOK,,,Manufacturer
6723e3d1-d407-4ae3-8e74-6f03d08ef0b6,77ae35a6-abe1-438a-bf4e-f3fb4d0a03c4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"101C17D (VF)","category":null}",101C17D (VF),,,Model
99777f52-5151-4eb8-bc04-c38b1d06f7df,77ae35a6-abe1-438a-bf4e-f3fb4d0a03c4,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,6,13,14","category":null}","1,3,6,13,14",,,Notes
3f6617ef-f83a-4a80-835a-3c50e3bd79e9,ad0e05bc-6088-4952-959a-51e9387fcfd8,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"Drainable Blade Louver","category":null}",Drainable Blade Louver,,,Description
6ed3e4c5-508a-4ba4-a156-f4e8796dc422,ad0e05bc-6088-4952-959a-51e9387fcfd8,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Size","unit":"in","value":"120x120","category":null}",120x120,in,,Size
c3143f1f-77c7-486e-be09-86d5a05e49a7,ad0e05bc-6088-4952-959a-51e9387fcfd8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Greenheck Fan Corp.","category":null}",Greenheck Fan Corp.,,,Manufacturer
6588134d-10cb-435e-a8c5-6bd56a56d328,ad0e05bc-6088-4952-959a-51e9387fcfd8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ESD-635","category":null}",ESD-635,,,Model
2088facf-c174-4028-bd21-4879651e5071,ad0e05bc-6088-4952-959a-51e9387fcfd8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
6603cb1c-bbab-46ad-b33f-64734a35ffe2,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"S-2","category":null}",S-2,,,Serves
6f99f6d2-d92c-41a1-9d5e-b8e7c9c39bce,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"34.1","category":"Electrical Characteristics"}",34.1,,Electrical Characteristics,FLA
f7535b52-e380-41cb-a978-db4194bfb3fb,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"39.3","category":"Electrical Characteristics"}",39.3,,Electrical Characteristics,MCA
e34cdc45-8d33-4ba7-a34a-63eeff8f7a4c,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,,,"{"kind":"flat","type":"MROPD","unit":null,"value":"60","category":"Electrical Characteristics"}",60,,Electrical Characteristics,MROPD
ac5e852f-c617-40dc-bd7d-673b2d4bd5fa,1eca8e45-0d47-48fc-9851-1467bac73276,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460/3","category":"Electrical Characteristics"}",460/3,V,Electrical Characteristics,Voltage
8d244f20-567e-4a4a-950e-75c4d9ecf516,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling MBH (Total)","unit":"MBH","value":"149","category":"Cooling Performance"}",149,MBH,Cooling Performance,Cooling MBH (Total)
aa2eb0f5-b22f-4461-93be-7b4cd2ddff54,1eca8e45-0d47-48fc-9851-1467bac73276,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.4","category":"Cooling Performance"}",11.4,,Cooling Performance,EER
e4e85070-2225-48ef-a466-bf438cd49a4f,1eca8e45-0d47-48fc-9851-1467bac73276,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"18.4","category":"Cooling Performance"}",18.4,,Cooling Performance,IEER
94739878-1977-4226-a370-b59caba55279,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,,,"{"kind":"flat","type":"Comp. Qty.","unit":null,"value":"1","category":"Cooling Performance"}",1,,Cooling Performance,Comp. Qty.
d79e7cae-ddaf-4e33-9976-c605d2996f3f,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input MBH","unit":"MBH","value":"200","category":"Heating Performance"}",200,MBH,Heating Performance,Input MBH
7800bcfd-1522-48e4-a0f4-a5669a276e72,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output MBH","unit":"MBH","value":"162","category":"Heating Performance"}",162,MBH,Heating Performance,Output MBH
eb0eb201-ad70-473a-a695-c2e67756058e,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,,,"{"kind":"flat","type":"Fuel Type","unit":null,"value":"NAT. GAS","category":"Heating Performance"}",NAT. GAS,,Heating Performance,Fuel Type
ee27f208-9226-427c-aada-b03392389cee,1eca8e45-0d47-48fc-9851-1467bac73276,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"AFUE","unit":"%","value":"81","category":"Heating Performance"}",81,%,Heating Performance,AFUE
37905f36-bd6e-46e2-b168-e6aa2b18598b,1eca8e45-0d47-48fc-9851-1467bac73276,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"5000","category":"Supply Fan"}",5000,CFM,Supply Fan,CFM
078edea9-3fc0-47d2-b355-faf868d3b89b,1eca8e45-0d47-48fc-9851-1467bac73276,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"0.50","category":"Supply Fan"}",0.50,in,Supply Fan,ESP
bc4d84f3-535a-4ecf-9a59-44d6c616926e,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,,,"{"kind":"flat","type":"Supply Fan Qty.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Supply Fan Qty.
8df7345a-064e-46ec-a05a-ad0f8bd96c5a,1eca8e45-0d47-48fc-9851-1467bac73276,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP (Each)","unit":"HP","value":"4.3","category":"Supply Fan"}",4.3,HP,Supply Fan,HP (Each)
8cd646f6-097b-452c-af69-fa2425e1d97f,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,,,"{"kind":"flat","type":"Return Fan Qty.","unit":null,"value":"1","category":"Return Fan"}",1,,Return Fan,Return Fan Qty.
69b8a70f-385e-490a-acf0-674f7f1f568a,1eca8e45-0d47-48fc-9851-1467bac73276,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Return Fan HP (Each)","unit":"HP","value":"2.4","category":"Return Fan"}",2.4,HP,Return Fan,Return Fan HP (Each)
de303d4a-995d-4a58-b11d-feb71d25296e,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Return Fan"}",DIRECT,,Return Fan,Drive
9925b269-8c19-4c96-ba53-87c697f80204,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MIN OSA","unit":"CFM","value":"190","category":null}",190,CFM,,MIN OSA
413cf129-25eb-4f10-96c5-e587d3715c83,1eca8e45-0d47-48fc-9851-1467bac73276,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"Lbs","value":"2,389","category":null}","2,389",Lbs,,Unit Weight
d8dfacc8-d984-4cbd-a1e4-769fe58e9112,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,,,"{"kind":"flat","type":"Repr. Mfg. & Model","unit":null,"value":"DAIKIN DPSC12B","category":null}",DAIKIN DPSC12B,,,Repr. Mfg. & Model
edce00f1-da40-4358-b364-090cec52b4fd,1eca8e45-0d47-48fc-9851-1467bac73276,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,3,4,5,6,7,8,9,10,11","category":null}","2,3,4,5,6,7,8,9,10,11",,,Notes
0971beb4-7b4c-4e92-8557-65eeeab4ba65,67b4309b-4217-4618-b366-c29f4ced4174,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"Drainable Blade Louver","category":null}",Drainable Blade Louver,,,Description
e5a3a2f7-0cbe-4209-ab40-7e0c2b5d63f3,67b4309b-4217-4618-b366-c29f4ced4174,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Size","unit":"in","value":"40x40","category":null}",40x40,in,,Size
fc38fc2f-40a4-4cd3-bbc6-9a5ea39d943d,67b4309b-4217-4618-b366-c29f4ced4174,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Greenheck Fan Corp.","category":null}",Greenheck Fan Corp.,,,Manufacturer
cdadfc57-f941-432e-a4be-480e5d23e299,67b4309b-4217-4618-b366-c29f4ced4174,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ESD-635","category":null}",ESD-635,,,Model
1405848c-8274-428f-bc8c-6252850edd46,67b4309b-4217-4618-b366-c29f4ced4174,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,4","category":null}","1,2,3,4",,,Notes
b019c34f-7402-4fe2-bb36-be4f3f9926fe,c9d3a41c-e313-4709-9070-d956b9df75c8,6755fb9d-c235-472e-a0f8-1274174164ce,Clean Agent Type,,,,,"{"kind":"flat","type":"Gas Type","unit":null,"value":"NAT. GAS","category":"Heating Performance"}",NAT. GAS,,Heating Performance,Gas Type
9e6d82da-d060-4706-8a0e-5d9c57ae026c,c9d3a41c-e313-4709-9070-d956b9df75c8,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input MBH","unit":"MBH","value":"150","category":"Heating Performance"}",150,MBH,Heating Performance,Input MBH
b554c928-4441-43fd-9b44-e7b09412e4a1,c9d3a41c-e313-4709-9070-d956b9df75c8,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output MBH","unit":"MBH","value":"123","category":"Heating Performance"}",123,MBH,Heating Performance,Output MBH
8ae3b7c4-8080-4f9d-8891-44292cb42d71,c9d3a41c-e313-4709-9070-d956b9df75c8,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"AFUE","unit":"%","value":"82","category":"Heating Performance"}",82,%,Heating Performance,AFUE
4be14549-4f41-43d0-8eeb-b9f8bce8bc47,c9d3a41c-e313-4709-9070-d956b9df75c8,6e35c55e-4df7-44e6-9394-8b992b94b01a,Electrical Characteristics,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Electrical Characteristics","unit":"V","value":"208/1","category":"Electrical"}",208/1,V,Electrical,Electrical Characteristics
212e1597-5a2e-4ef7-a891-a56979d33eff,c9d3a41c-e313-4709-9070-d956b9df75c8,,,,,,,"{"kind":"flat","type":"Total Amps","unit":null,"value":"2.79","category":"Electrical"}",2.79,,Electrical,Total Amps
b6c76fbb-4245-4c29-b43a-1359fd3bcf53,c9d3a41c-e313-4709-9070-d956b9df75c8,1bae101b-187f-4527-a18c-dfb2dbf16b6d,Vent Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Vent Size","unit":"in","value":"4","category":null}",4,in,,Vent Size
ace976f5-9dce-411b-8374-10d2f1fc6cf4,c9d3a41c-e313-4709-9070-d956b9df75c8,,,,,,,"{"kind":"flat","type":"Filter","unit":null,"value":"-","category":null}",-,,,Filter
8b53334a-1146-44f1-b5b9-1dc22af709a8,c9d3a41c-e313-4709-9070-d956b9df75c8,ceadb77f-66bd-4e9d-a945-a613df2bcac0,Ignition Type,,,,,"{"kind":"flat","type":"Ignition Type","unit":null,"value":"SPARK IGN","category":null}",SPARK IGN,,,Ignition Type
fca97ef4-446a-4b98-96bb-da113bf0b290,c9d3a41c-e313-4709-9070-d956b9df75c8,,,,,,,"{"kind":"flat","type":"Heat Exch Type","unit":null,"value":"TUBE","category":null}",TUBE,,,Heat Exch Type
6864e094-fdbb-4689-ac94-5abc49b6f105,c9d3a41c-e313-4709-9070-d956b9df75c8,,,,,,,"{"kind":"flat","type":"Total Heat Stages","unit":null,"value":"1","category":null}",1,,,Total Heat Stages
0eaffda2-9f3b-489d-85e9-79e28503cb65,c9d3a41c-e313-4709-9070-d956b9df75c8,,,,,,,"{"kind":"flat","type":"Max Mounting Height","unit":null,"value":"SEE MAN.","category":null}",SEE MAN.,,,Max Mounting Height
f902036a-58d2-4143-8b90-f9d07f3a9d96,c9d3a41c-e313-4709-9070-d956b9df75c8,,,,,,,"{"kind":"flat","type":"Heating CFM","unit":null,"value":"SEE MAN.","category":null}",SEE MAN.,,,Heating CFM
281fcc6f-22cb-47d0-b2dd-12fd251c9971,c9d3a41c-e313-4709-9070-d956b9df75c8,,,,,,,"{"kind":"flat","type":"Fan Motor HP","unit":null,"value":"SEE MAN.","category":null}",SEE MAN.,,,Fan Motor HP
6bc889ca-2685-4e84-9b37-d15cce7e0c38,c9d3a41c-e313-4709-9070-d956b9df75c8,,,,,,,"{"kind":"flat","type":"Fan Motor RPM","unit":null,"value":"SEE MAN.","category":null}",SEE MAN.,,,Fan Motor RPM
366d098e-125a-4ec2-92c7-89a7d56dc3c0,c9d3a41c-e313-4709-9070-d956b9df75c8,,,,,,,"{"kind":"flat","type":"Req'd Gas Press","unit":null,"value":"SEE MAN.","category":null}",SEE MAN.,,,Req'd Gas Press
24164c63-807e-46a0-bbae-b4f347f04404,c9d3a41c-e313-4709-9070-d956b9df75c8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Repr. Mfg. & Model No.","unit":null,"value":"MODINE PTX150","category":null}",MODINE PTX150,,,Repr. Mfg. & Model No.
3c525007-fcee-4f00-9c78-ca2b15fb6670,c9d3a41c-e313-4709-9070-d956b9df75c8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
5eb38d37-6c9d-4ab2-9423-e99136093dfa,96f6f675-578f-4df3-9f58-6238349dcdd7,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TANK ROOM","category":null}",TANK ROOM,,,Serves
13c1482e-8527-48bb-8bde-ce9c45d3e24c,96f6f675-578f-4df3-9f58-6238349dcdd7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"5000","category":"Performance"}",5000,CFM,Performance,CFM
5c62000c-8f25-47c1-b9ae-375be2cea8ff,96f6f675-578f-4df3-9f58-6238349dcdd7,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"0.5","category":"Performance"}",0.5,in,Performance,ESP
85bbcbfb-f900-4ca2-b542-c52b06d0a095,96f6f675-578f-4df3-9f58-6238349dcdd7,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"986","category":"Performance"}",986,RPM,Performance,Fan RPM
1df611c9-ec30-4b3b-a9f3-2b81a9bdef1f,96f6f675-578f-4df3-9f58-6238349dcdd7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Electrical Characteristics","unit":"V","value":"460/3","category":"Electrical"}",460/3,V,Electrical,Electrical Characteristics
90115461-ed19-4933-9785-cc8c02a6b3ab,96f6f675-578f-4df3-9f58-6238349dcdd7,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"4.6","category":"Electrical"}",4.6,,Electrical,FLA
6f45da67-2db6-4787-b23d-76df8eeb857f,96f6f675-578f-4df3-9f58-6238349dcdd7,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"3","category":null}",3,HP,,Motor HP
0c076fce-d2a1-4748-a9e1-fdd5095a77e0,96f6f675-578f-4df3-9f58-6238349dcdd7,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
d7ec4082-f738-41b5-ac9d-9ceb3e9134be,96f6f675-578f-4df3-9f58-6238349dcdd7,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL DOWNBLAST","category":null}",CENTRIFUGAL DOWNBLAST,,,Fan Type
5f0ef841-4bf0-4017-a57d-b522ff970f37,96f6f675-578f-4df3-9f58-6238349dcdd7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LOREN COOK","category":null}",LOREN COOK,,,Manufacturer
77302c7b-9c50-4f59-a422-f3b082c0c71b,96f6f675-578f-4df3-9f58-6238349dcdd7,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"210C17D (VF2)","category":null}",210C17D (VF2),,,Model
46c9a307-74e6-485f-8e4d-86a558e0b8e3,96f6f675-578f-4df3-9f58-6238349dcdd7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,6,7","category":null}","1,2,3,5,6,7",,,Notes
54c31155-e9c7-4c29-90d8-b3f0caab44fe,b48342bb-7eee-4136-b09c-78a4667ba07f,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"FOAMING LINE","category":null}",FOAMING LINE,,,Serves
b52fb935-510c-4646-82af-1d5e867e5265,b48342bb-7eee-4136-b09c-78a4667ba07f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"11,800","category":"Performance"}","11,800",CFM,Performance,CFM
77c8640b-f075-4cc1-baa4-582a91a91a67,b48342bb-7eee-4136-b09c-78a4667ba07f,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"1.5","category":"Performance"}",1.5,in,Performance,ESP
8b5fbcf8-ffce-432d-a3fc-67ff2cea0c5d,b48342bb-7eee-4136-b09c-78a4667ba07f,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1482","category":"Performance"}",1482,RPM,Performance,Fan RPM
a1f358d8-c4c2-4dda-a538-f1a8e5264b51,b48342bb-7eee-4136-b09c-78a4667ba07f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Electrical Characteristics","unit":"V","value":"460/3","category":"Electrical"}",460/3,V,Electrical,Electrical Characteristics
520b9d47-3cd2-4103-9520-8c92df5008f9,b48342bb-7eee-4136-b09c-78a4667ba07f,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"14","category":"Electrical"}",14,,Electrical,FLA
295acc2d-da92-4819-9e54-f8f4d9e33319,b48342bb-7eee-4136-b09c-78a4667ba07f,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"10","category":null}",10,HP,,Motor HP
eb140b21-b5bb-416a-b9ca-094c2e5ad441,b48342bb-7eee-4136-b09c-78a4667ba07f,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
eeb9956a-7927-47e5-8966-3cc4a7a18705,b48342bb-7eee-4136-b09c-78a4667ba07f,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,acb3919b-ddf9-4130-9f8c-9554c8befa15,Airfoil Centrifugal,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"AIRFOIL CENTRIFUGAL BLOWER","category":null}",AIRFOIL CENTRIFUGAL BLOWER,,,Fan Type
293535a7-798b-46c9-8ac2-7eb89797aaa8,b48342bb-7eee-4136-b09c-78a4667ba07f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LOREN COOK","category":null}",LOREN COOK,,,Manufacturer
59b0ba3b-b7cf-4717-9fdb-ce4e56dd6dce,b48342bb-7eee-4136-b09c-78a4667ba07f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"245CPS-A (VF2)","category":null}",245CPS-A (VF2),,,Model
b53ab40b-a506-4913-9e5f-6e23f0a424e0,b48342bb-7eee-4136-b09c-78a4667ba07f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,7,10,11","category":null}","1,2,3,5,7,10,11",,,Notes
3c08a4ea-f381-46d5-8bf0-5f550c773380,94510e7e-be51-4dc7-8ae7-78d3a6afae85,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"CUTTER","category":null}",CUTTER,,,Serves
3ccd11ab-590e-4494-9c67-bd5b98a80341,94510e7e-be51-4dc7-8ae7-78d3a6afae85,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"5000","category":"Performance"}",5000,CFM,Performance,CFM
11971038-def7-4dfe-a43a-d071bd9c3463,94510e7e-be51-4dc7-8ae7-78d3a6afae85,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"0.5","category":"Performance"}",0.5,in,Performance,ESP
5dbe9a35-c0c2-4b36-9257-48444ef87826,94510e7e-be51-4dc7-8ae7-78d3a6afae85,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"986","category":"Performance"}",986,RPM,Performance,Fan RPM
5b3a9745-6e62-46e1-86b3-c8d3d34655af,94510e7e-be51-4dc7-8ae7-78d3a6afae85,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Electrical Characteristics","unit":"V","value":"460/3","category":"Electrical"}",460/3,V,Electrical,Electrical Characteristics
b60a4597-627c-462e-83d3-7e77bcd808f4,94510e7e-be51-4dc7-8ae7-78d3a6afae85,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"4.6","category":"Electrical"}",4.6,,Electrical,FLA
cb2c808c-ebcf-4c2e-9be2-06425d999208,94510e7e-be51-4dc7-8ae7-78d3a6afae85,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"3","category":null}",3,HP,,Motor HP
52d4d411-37ba-4329-aadc-2e865870f575,94510e7e-be51-4dc7-8ae7-78d3a6afae85,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
3ea92282-a603-4886-9fc5-ae9a892e3f3d,94510e7e-be51-4dc7-8ae7-78d3a6afae85,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL DOWNBLAST","category":null}",CENTRIFUGAL DOWNBLAST,,,Fan Type
88f50810-5c12-4ac5-908f-1e4908c3676b,94510e7e-be51-4dc7-8ae7-78d3a6afae85,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LOREN COOK","category":null}",LOREN COOK,,,Manufacturer
0355ba05-7095-4692-a11c-1c838a6038df,94510e7e-be51-4dc7-8ae7-78d3a6afae85,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"210C17D (VF2)","category":null}",210C17D (VF2),,,Model
94b5f7b2-0588-4084-adad-c2226a58abcf,94510e7e-be51-4dc7-8ae7-78d3a6afae85,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,6,7","category":null}","1,2,3,5,6,7",,,Notes
c317e836-b6a4-4ab7-b241-98d6b326feb7,f6a59ae5-5901-4574-bf44-571c57ae99f0,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"-","category":null}",-,,,Serves
3892ccfb-b9fb-4436-8916-ebbf13fc4800,f6a59ae5-5901-4574-bf44-571c57ae99f0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"19,840","category":"Performance"}","19,840",CFM,Performance,CFM
c1bb6179-4ef2-404c-b222-3ba84c0b4c29,f6a59ae5-5901-4574-bf44-571c57ae99f0,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"0.25","category":"Performance"}",0.25,in,Performance,ESP
8d51cc64-752d-4b2f-b091-e78514a8f141,f6a59ae5-5901-4574-bf44-571c57ae99f0,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"860","category":"Performance"}",860,RPM,Performance,Fan RPM
fb657123-aa7a-4e94-bff5-5cbf423368aa,f6a59ae5-5901-4574-bf44-571c57ae99f0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Electrical Characteristics","unit":"V","value":"460/3","category":"Electrical"}",460/3,V,Electrical,Electrical Characteristics
2ef9a5da-0862-4af4-961a-c04b1713b172,f6a59ae5-5901-4574-bf44-571c57ae99f0,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"4.8","category":"Electrical"}",4.8,,Electrical,FLA
590d34fa-2694-47fc-82c3-30b0e473e4f6,f6a59ae5-5901-4574-bf44-571c57ae99f0,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"3","category":null}",3,HP,,Motor HP
281d6e03-badd-4280-91b4-a57bfcb79543,f6a59ae5-5901-4574-bf44-571c57ae99f0,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
fc3d42c6-e465-4eac-bf77-2edfe9325e4b,f6a59ae5-5901-4574-bf44-571c57ae99f0,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,29fcdf29-6a4a-4d9e-8bf6-69f511eafa13,Propeller,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"SIDEWALL PROPELLER","category":null}",SIDEWALL PROPELLER,,,Fan Type
ec417b82-c927-4612-b39d-58a4d0ff3f15,f6a59ae5-5901-4574-bf44-571c57ae99f0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LOREN COOK","category":null}",LOREN COOK,,,Manufacturer
4b55f56a-6bb2-4e42-88f7-59ca2fc60dd9,f6a59ae5-5901-4574-bf44-571c57ae99f0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"42A8D8","category":null}",42A8D8,,,Model
080cb43f-5c1c-42d0-bc7c-e0d7e46a9365,f6a59ae5-5901-4574-bf44-571c57ae99f0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,4,5,9,12","category":null}","1,3,4,5,9,12",,,Notes
47f051d0-5aae-44ae-8a30-b26c4eb4a1f6,a47b11c1-8626-427e-9d79-a83e4bf562d6,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"-","category":null}",-,,,Serves
7dc75d42-a8b5-45c5-9304-2ea7451d71e8,a47b11c1-8626-427e-9d79-a83e4bf562d6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"19,840","category":"Performance"}","19,840",CFM,Performance,CFM
136d8399-0798-498a-8b0f-315b7709e065,a47b11c1-8626-427e-9d79-a83e4bf562d6,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"0.25","category":"Performance"}",0.25,in,Performance,ESP
01db8958-6ab2-4b81-93de-e130365914b9,a47b11c1-8626-427e-9d79-a83e4bf562d6,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"860","category":"Performance"}",860,RPM,Performance,Fan RPM
bc536884-c562-4835-b1d4-7ae38822285b,a47b11c1-8626-427e-9d79-a83e4bf562d6,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Electrical Characteristics","unit":"V","value":"460/3","category":"Electrical"}",460/3,V,Electrical,Electrical Characteristics
802dd7ff-65fc-4d94-b660-183c487110c0,a47b11c1-8626-427e-9d79-a83e4bf562d6,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"4.8","category":"Electrical"}",4.8,,Electrical,FLA
e173e560-79c7-4fb5-9b5d-968040ae7821,a47b11c1-8626-427e-9d79-a83e4bf562d6,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"3","category":null}",3,HP,,Motor HP
67009fb5-09dc-43aa-9be5-a062fd55eb78,a47b11c1-8626-427e-9d79-a83e4bf562d6,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
3a309cb7-2926-4aa5-8d60-9e2cba1b1aeb,a47b11c1-8626-427e-9d79-a83e4bf562d6,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,29fcdf29-6a4a-4d9e-8bf6-69f511eafa13,Propeller,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"SIDEWALL PROPELLER","category":null}",SIDEWALL PROPELLER,,,Fan Type
7102e19c-4871-415e-9d5a-dcace1d92c9b,a47b11c1-8626-427e-9d79-a83e4bf562d6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LOREN COOK","category":null}",LOREN COOK,,,Manufacturer
d95ac28c-ba5e-44ed-89ce-1223dba18fd6,a47b11c1-8626-427e-9d79-a83e4bf562d6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"42A8D8","category":null}",42A8D8,,,Model
fd66f98c-7e0f-4203-b5ad-9bc798682610,a47b11c1-8626-427e-9d79-a83e4bf562d6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,4,5,9,12","category":null}","1,3,4,5,9,12",,,Notes
9dd8a8cd-4df9-47a9-8a6d-c3459ad2f553,f6e5b44a-01a5-4eab-992a-5d5f6e85e8b4,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TANK ROOM","category":null}",TANK ROOM,,,Serves
ab6c93cc-958a-420b-9830-6075eef6dcc5,f6e5b44a-01a5-4eab-992a-5d5f6e85e8b4,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"570","category":"Performance"}",570,CFM,Performance,CFM
7fbd6217-b7fc-4e19-86af-918254f7af93,f6e5b44a-01a5-4eab-992a-5d5f6e85e8b4,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"0.5","category":"Performance"}",0.5,in,Performance,ESP
8f3ef274-583d-4fb0-b4da-186b6bb02c98,f6e5b44a-01a5-4eab-992a-5d5f6e85e8b4,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1474","category":"Performance"}",1474,RPM,Performance,Fan RPM
53e31dee-3731-4ab2-9baf-f769fa6f58e1,f6e5b44a-01a5-4eab-992a-5d5f6e85e8b4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Electrical Characteristics","unit":"V","value":"120/1","category":"Electrical"}",120/1,V,Electrical,Electrical Characteristics
375be6c4-6b2f-4add-99c8-55e9a4d268e6,f6e5b44a-01a5-4eab-992a-5d5f6e85e8b4,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.9","category":"Electrical"}",1.9,,Electrical,FLA
4c89b1ad-e6de-4820-a9ce-5922c03b8163,f6e5b44a-01a5-4eab-992a-5d5f6e85e8b4,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"1/8","category":null}",1/8,HP,,Motor HP
25df766d-d511-4dc4-b38f-ce79408b20b2,f6e5b44a-01a5-4eab-992a-5d5f6e85e8b4,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
ec9f22bf-ad48-4d63-b4e5-fe421fe0731d,f6e5b44a-01a5-4eab-992a-5d5f6e85e8b4,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL DOWNBLAST","category":null}",CENTRIFUGAL DOWNBLAST,,,Fan Type
68d3e9e0-d1cf-4f7a-a5b3-f68f856944ff,f6e5b44a-01a5-4eab-992a-5d5f6e85e8b4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LOREN COOK","category":null}",LOREN COOK,,,Manufacturer
6820107f-deba-40fc-8214-b327a3a2d311,f6e5b44a-01a5-4eab-992a-5d5f6e85e8b4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"101C17D (VF)","category":null}",101C17D (VF),,,Model
1bfc6fd8-a6c1-45ee-9c27-5bf6919b1215,f6e5b44a-01a5-4eab-992a-5d5f6e85e8b4,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,6,13,14","category":null}","1,3,6,13,14",,,Notes
e40554e0-15d8-4cfd-8c22-7bc960a406ae,95fc5b45-82ca-4d54-abf4-3253c0d7dbe5,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"Split-Vane Long Throw, High Capacity supply grille with rotating drum.","category":null}","Split-Vane Long Throw, High Capacity supply grille with rotating drum.",,,Description
c10a99a0-40b0-4279-934b-94da286eca5a,95fc5b45-82ca-4d54-abf4-3253c0d7dbe5,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Size","unit":"in","value":"42X14","category":null}",42X14,in,,Size
84da515d-f39e-4512-b251-0edc0738558b,95fc5b45-82ca-4d54-abf4-3253c0d7dbe5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Titus-HVAC","category":null}",Titus-HVAC,,,Manufacturer
879a7256-f57b-4e6c-87b8-5c43dda76b9f,95fc5b45-82ca-4d54-abf4-3253c0d7dbe5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DL-SV","category":null}",DL-SV,,,Model
53e76e05-f8e2-46c2-b53b-fe99a747cb28,83e58bdb-aa89-4b95-971a-c067ae69e27f,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"Drainable Blade Louver","category":null}",Drainable Blade Louver,,,Description
360961ec-fd17-4050-930f-5405f91f87be,83e58bdb-aa89-4b95-971a-c067ae69e27f,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Size","unit":"in","value":"120x120","category":null}",120x120,in,,Size
bb6a7d84-09de-45a3-b1c8-61eb48cbe8a3,83e58bdb-aa89-4b95-971a-c067ae69e27f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Greenheck Fan Corp.","category":null}",Greenheck Fan Corp.,,,Manufacturer
2f8cb60b-4096-4f4d-b224-da3a47e4917b,83e58bdb-aa89-4b95-971a-c067ae69e27f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ESD-635","category":null}",ESD-635,,,Model
8a73f594-fd39-42de-b761-5bbf4881ae25,83e58bdb-aa89-4b95-971a-c067ae69e27f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3","category":null}","1,2,3",,,Notes
eb1405cb-5817-4e58-9a0a-871be438ff4b,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"S-1","category":null}",S-1,,,Serves
26bf91a8-ead0-40aa-8cdd-89f7de8190f1,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"34.1","category":"Electrical Characteristics"}",34.1,,Electrical Characteristics,FLA
3d36a90b-00d6-476f-906a-a205d134a15f,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"39.3","category":"Electrical Characteristics"}",39.3,,Electrical Characteristics,MCA
7a78f483-ca3b-4493-a316-947dc49991f4,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,,,"{"kind":"flat","type":"MROPD","unit":null,"value":"60","category":"Electrical Characteristics"}",60,,Electrical Characteristics,MROPD
2320e109-f976-4c83-acb9-c7028f93fbfd,5a8d4398-c035-4f16-bfad-f9dba455675e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460/3","category":"Electrical Characteristics"}",460/3,V,Electrical Characteristics,Voltage
8697c685-3090-4600-b9a8-afbff6c6e503,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling MBH (Total)","unit":"MBH","value":"149","category":"Cooling Performance"}",149,MBH,Cooling Performance,Cooling MBH (Total)
80105bd0-4e65-4cbb-8d50-89c127c20b61,5a8d4398-c035-4f16-bfad-f9dba455675e,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.4","category":"Cooling Performance"}",11.4,,Cooling Performance,EER
d562bd02-08e6-4892-b400-369a932c91ac,5a8d4398-c035-4f16-bfad-f9dba455675e,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"18.4","category":"Cooling Performance"}",18.4,,Cooling Performance,IEER
1ada5fcd-08c2-4a79-b4f9-2682d4417eb1,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,,,"{"kind":"flat","type":"Comp. Qty.","unit":null,"value":"1","category":"Cooling Performance"}",1,,Cooling Performance,Comp. Qty.
e19d1ede-4205-4073-9ae2-ffa7b8575989,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input MBH","unit":"MBH","value":"200","category":"Heating Performance"}",200,MBH,Heating Performance,Input MBH
9bca4e7b-f822-4ea0-bf69-85e888e1dc76,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output MBH","unit":"MBH","value":"162","category":"Heating Performance"}",162,MBH,Heating Performance,Output MBH
de408ae4-012e-4072-8b05-3516eb81f008,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,,,"{"kind":"flat","type":"Fuel Type","unit":null,"value":"NAT. GAS","category":"Heating Performance"}",NAT. GAS,,Heating Performance,Fuel Type
6ba4dfcb-d4a9-4e64-a326-0f73f186e8fd,5a8d4398-c035-4f16-bfad-f9dba455675e,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"AFUE","unit":"%","value":"81","category":"Heating Performance"}",81,%,Heating Performance,AFUE
43ca8f93-17ea-4c1c-ab6d-bf1016a8813e,5a8d4398-c035-4f16-bfad-f9dba455675e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"5000","category":"Supply Fan"}",5000,CFM,Supply Fan,CFM
46ae54d7-9487-45ea-bdcb-071f0f4c9354,5a8d4398-c035-4f16-bfad-f9dba455675e,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"0.50","category":"Supply Fan"}",0.50,in,Supply Fan,ESP
2545e6d6-cb4d-498e-9f5a-667b6698398f,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,,,"{"kind":"flat","type":"Supply Fan Qty.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Supply Fan Qty.
faf27cd7-5f08-4ebc-9730-bc745d07a316,5a8d4398-c035-4f16-bfad-f9dba455675e,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP (Each)","unit":"HP","value":"4.3","category":"Supply Fan"}",4.3,HP,Supply Fan,HP (Each)
8990b656-42e9-4307-8352-d4115673a204,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,,,"{"kind":"flat","type":"Return Fan Qty.","unit":null,"value":"1","category":"Return Fan"}",1,,Return Fan,Return Fan Qty.
c501a630-4306-4f0b-9c01-9d381d747728,5a8d4398-c035-4f16-bfad-f9dba455675e,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Return Fan HP (Each)","unit":"HP","value":"2.4","category":"Return Fan"}",2.4,HP,Return Fan,Return Fan HP (Each)
60400554-1dd4-4a57-b023-4b266e395ce7,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Return Fan"}",DIRECT,,Return Fan,Drive
b8da9f60-f026-48a1-be01-6f1277d04ac3,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MIN OSA","unit":"CFM","value":"190","category":null}",190,CFM,,MIN OSA
509191b1-8432-4c6e-9bf6-4090e3824836,5a8d4398-c035-4f16-bfad-f9dba455675e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"Lbs","value":"2,389","category":null}","2,389",Lbs,,Unit Weight
77390bdf-de60-4d7b-aa05-3393a7e1e1cc,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,,,"{"kind":"flat","type":"Repr. Mfg. & Model","unit":null,"value":"DAIKIN DPSC12B","category":null}",DAIKIN DPSC12B,,,Repr. Mfg. & Model
e3e5617e-61ab-4e77-bc7d-a4b83af32276,5a8d4398-c035-4f16-bfad-f9dba455675e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,3,4,5,6,7,8,9,10,11","category":null}","2,3,4,5,6,7,8,9,10,11",,,Notes
af6a8ebc-0c95-47cb-bd24-284e833285dd,d8d8432c-3eb8-4e74-bea5-d6a1326e2606,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"FOAMING LINE","category":null}",FOAMING LINE,,,Serves
8a895e86-8902-4c19-9073-67ffcf4487d3,d8d8432c-3eb8-4e74-bea5-d6a1326e2606,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"14,800","category":"Performance"}","14,800",CFM,Performance,CFM
af5dcd26-c504-46a4-b8d7-0f6275f140e1,d8d8432c-3eb8-4e74-bea5-d6a1326e2606,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"1.5","category":"Performance"}",1.5,in,Performance,ESP
38d50ba7-3c89-42c1-ac79-7ae96487b7df,d8d8432c-3eb8-4e74-bea5-d6a1326e2606,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1011","category":"Performance"}",1011,RPM,Performance,Fan RPM
e55961da-ea68-4b57-966f-a4d5a4c9d960,d8d8432c-3eb8-4e74-bea5-d6a1326e2606,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Electrical Characteristics","unit":"V","value":"460/3","category":"Electrical"}",460/3,V,Electrical,Electrical Characteristics
ae8bbd29-f359-489a-b310-354a5e032c5d,d8d8432c-3eb8-4e74-bea5-d6a1326e2606,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"21","category":"Electrical"}",21,,Electrical,FLA
93c39b41-fa03-4786-b5ea-76a4eb0bd457,d8d8432c-3eb8-4e74-bea5-d6a1326e2606,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"15","category":null}",15,HP,,Motor HP
95a9d6d6-ecee-446c-8036-0aed14a8c209,d8d8432c-3eb8-4e74-bea5-d6a1326e2606,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
8b2f3d6c-0378-459a-a4c7-312d846f3585,d8d8432c-3eb8-4e74-bea5-d6a1326e2606,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,acb3919b-ddf9-4130-9f8c-9554c8befa15,Airfoil Centrifugal,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"AIRFOIL CENTRIFUGAL BLOWER","category":null}",AIRFOIL CENTRIFUGAL BLOWER,,,Fan Type
8512f7c2-2c44-4afb-85ce-f5d9e54162cc,d8d8432c-3eb8-4e74-bea5-d6a1326e2606,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LOREN COOK","category":null}",LOREN COOK,,,Manufacturer
e23dd459-d91e-4a98-949a-f42259495fb6,d8d8432c-3eb8-4e74-bea5-d6a1326e2606,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"300CPS-A (VF2)","category":null}",300CPS-A (VF2),,,Model
9adfc639-8605-4117-85d5-473341405b87,d8d8432c-3eb8-4e74-bea5-d6a1326e2606,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,7,10,11","category":null}","1,2,3,5,7,10,11",,,Notes
cde6058e-e02d-4398-bbb7-fa77f4924992,ca74650f-1b6a-4c43-b1dd-78df40543ae2,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TANK ROOM","category":null}",TANK ROOM,,,Serves
9abe9f9b-1e17-4bc2-8a2b-34fd8192c959,ca74650f-1b6a-4c43-b1dd-78df40543ae2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2500","category":"Performance"}",2500,CFM,Performance,CFM
5c7abc8f-1584-4e47-a060-e07fee01a2e2,ca74650f-1b6a-4c43-b1dd-78df40543ae2,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"0.5","category":"Performance"}",0.5,in,Performance,ESP
41cf4ddc-b781-48c7-b9de-970fd71c7d07,ca74650f-1b6a-4c43-b1dd-78df40543ae2,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1375","category":"Performance"}",1375,RPM,Performance,Fan RPM
c0f6dcdc-f290-4608-9da3-6c617c3eff0d,ca74650f-1b6a-4c43-b1dd-78df40543ae2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Electrical Characteristics","unit":"V","value":"208/1","category":"Electrical"}",208/1,V,Electrical,Electrical Characteristics
19630d5f-a4f8-4770-b9e3-2f8ad70b549c,ca74650f-1b6a-4c43-b1dd-78df40543ae2,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"7.7","category":"Electrical"}",7.7,,Electrical,FLA
f324f574-0941-4976-8ac9-df5597b064a8,ca74650f-1b6a-4c43-b1dd-78df40543ae2,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"1 1/4","category":null}",1 1/4,HP,,Motor HP
88fc3e9e-599a-46fd-9d4c-344cfbb9879c,ca74650f-1b6a-4c43-b1dd-78df40543ae2,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
29873cb0-9c0e-44c3-a46e-c94a67973f55,ca74650f-1b6a-4c43-b1dd-78df40543ae2,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL DOWNBLAST","category":null}",CENTRIFUGAL DOWNBLAST,,,Fan Type
1a2e6ca3-3cdd-40b8-ae82-e1590824f926,ca74650f-1b6a-4c43-b1dd-78df40543ae2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LOREN COOK","category":null}",LOREN COOK,,,Manufacturer
6f1d1aed-922f-46c1-b343-10796a652a2e,ca74650f-1b6a-4c43-b1dd-78df40543ae2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"150C17D (VF)","category":null}",150C17D (VF),,,Model
3445a8ac-6ffa-4868-a4e8-76f4d0723496,ca74650f-1b6a-4c43-b1dd-78df40543ae2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,8","category":null}","1,2,3,5,8",,,Notes
282757fa-4a96-4885-9275-98f44f7906f3,5dd1cb1a-fb7c-41b4-9b12-75801bcf688b,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"-","category":null}",-,,,Serves
56f47d00-25cd-42be-b5c5-15bea8b91b06,5dd1cb1a-fb7c-41b4-9b12-75801bcf688b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"19,840","category":"Performance"}","19,840",CFM,Performance,CFM
0a607183-63e4-49ac-936b-633e606617ec,5dd1cb1a-fb7c-41b4-9b12-75801bcf688b,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"0.25","category":"Performance"}",0.25,in,Performance,ESP
0fcf03d1-d3c4-45d6-8b9c-7ad6a6b69ebd,5dd1cb1a-fb7c-41b4-9b12-75801bcf688b,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"860","category":"Performance"}",860,RPM,Performance,Fan RPM
e9c67072-907f-4047-ae6c-e0f24dc5b8d1,5dd1cb1a-fb7c-41b4-9b12-75801bcf688b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Electrical Characteristics","unit":"V","value":"460/3","category":"Electrical"}",460/3,V,Electrical,Electrical Characteristics
fe48ee77-9d26-41a3-a14a-a78eb06d78b2,5dd1cb1a-fb7c-41b4-9b12-75801bcf688b,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"4.8","category":"Electrical"}",4.8,,Electrical,FLA
90f38961-8a7a-4d4b-9c29-4a203bf74459,5dd1cb1a-fb7c-41b4-9b12-75801bcf688b,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"3","category":null}",3,HP,,Motor HP
b1ba8296-915e-4d32-9bd9-10c7a96b0e81,5dd1cb1a-fb7c-41b4-9b12-75801bcf688b,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
9abf69aa-b0c4-40b5-8f33-f5a5aac70108,5dd1cb1a-fb7c-41b4-9b12-75801bcf688b,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,29fcdf29-6a4a-4d9e-8bf6-69f511eafa13,Propeller,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"SIDEWALL PROPELLER","category":null}",SIDEWALL PROPELLER,,,Fan Type
a0011167-f426-48ad-b137-fb3ad27448ef,5dd1cb1a-fb7c-41b4-9b12-75801bcf688b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LOREN COOK","category":null}",LOREN COOK,,,Manufacturer
341d33ca-9587-4be0-86c0-68cbe2eff5cf,5dd1cb1a-fb7c-41b4-9b12-75801bcf688b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"42A8D8","category":null}",42A8D8,,,Model
e0b5526c-346f-4def-9093-025c806aec39,5dd1cb1a-fb7c-41b4-9b12-75801bcf688b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3,4,5,9,12","category":null}","1,3,4,5,9,12",,,Notes
87ad83b5-6e03-407c-b515-78a92a50f6cc,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"S-3","category":null}",S-3,,,Serves
53a81514-5510-4a10-9d5c-bf6ee7cd76f1,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"34.1","category":"Electrical Characteristics"}",34.1,,Electrical Characteristics,FLA
f6f6b613-574a-4270-9dd2-907b805eaa2c,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"39.3","category":"Electrical Characteristics"}",39.3,,Electrical Characteristics,MCA
d8b56b09-7985-4693-8800-e26527f0c847,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,,,"{"kind":"flat","type":"MROPD","unit":null,"value":"60","category":"Electrical Characteristics"}",60,,Electrical Characteristics,MROPD
45f9a14b-b78c-44d4-bb42-e1003509ae6a,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460/3","category":"Electrical Characteristics"}",460/3,V,Electrical Characteristics,Voltage
107f0d5f-4180-47c0-a8ee-c16b78985957,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Cooling MBH (Total)","unit":"MBH","value":"149","category":"Cooling Performance"}",149,MBH,Cooling Performance,Cooling MBH (Total)
0789143c-d4d4-44fb-84e6-0349e3aaf0b4,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"11.4","category":"Cooling Performance"}",11.4,,Cooling Performance,EER
07293ad4-aca0-45d4-88fa-b2bcbf5a4a45,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"18.4","category":"Cooling Performance"}",18.4,,Cooling Performance,IEER
1cb432b5-6443-4089-936d-197ce25e1258,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,,,"{"kind":"flat","type":"Comp. Qty.","unit":null,"value":"1","category":"Cooling Performance"}",1,,Cooling Performance,Comp. Qty.
93d66aa5-562f-4478-a77a-3bbf1e7624b3,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input MBH","unit":"MBH","value":"200","category":"Heating Performance"}",200,MBH,Heating Performance,Input MBH
c648ae3f-7a45-4abc-b32f-6bbcf59754cb,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output MBH","unit":"MBH","value":"162","category":"Heating Performance"}",162,MBH,Heating Performance,Output MBH
f6c2b09d-7de0-4251-b07d-2e56b9841fef,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,,,"{"kind":"flat","type":"Fuel Type","unit":null,"value":"NAT. GAS","category":"Heating Performance"}",NAT. GAS,,Heating Performance,Fuel Type
2ebf58e5-f3f1-4f16-9a42-1f1c489dc8fc,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"AFUE","unit":"%","value":"81","category":"Heating Performance"}",81,%,Heating Performance,AFUE
5d2528ad-1515-4ac5-8edc-741072f440cc,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"5000","category":"Supply Fan"}",5000,CFM,Supply Fan,CFM
9747fb74-1654-402f-a8a3-b56d827d4842,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"0.50","category":"Supply Fan"}",0.50,in,Supply Fan,ESP
1148726c-b397-45e6-9f54-fc6ca5705382,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,,,"{"kind":"flat","type":"Supply Fan Qty.","unit":null,"value":"1","category":"Supply Fan"}",1,,Supply Fan,Supply Fan Qty.
d98fe048-0112-4a90-83d1-993ff38ac166,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP (Each)","unit":"HP","value":"4.3","category":"Supply Fan"}",4.3,HP,Supply Fan,HP (Each)
41c38b0f-8631-436c-aae5-1f29c0951161,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,,,"{"kind":"flat","type":"Return Fan Qty.","unit":null,"value":"1","category":"Return Fan"}",1,,Return Fan,Return Fan Qty.
cea6b843-8111-4c43-a442-9a8b1bc3d16f,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Return Fan HP (Each)","unit":"HP","value":"2.4","category":"Return Fan"}",2.4,HP,Return Fan,Return Fan HP (Each)
48af32ff-3c25-4fad-a137-0b6d0821d39f,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Return Fan"}",DIRECT,,Return Fan,Drive
7e46ca49-868d-4383-86a4-5d44f9dfdfeb,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MIN OSA","unit":"CFM","value":"190","category":null}",190,CFM,,MIN OSA
1c658f24-6f93-4a23-a1db-d187d5468875,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"Lbs","value":"2,389","category":null}","2,389",Lbs,,Unit Weight
3f9fb3e9-3997-4b59-9db7-6203588d710b,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,,,"{"kind":"flat","type":"Repr. Mfg. & Model","unit":null,"value":"DAIKIN DPSC12B","category":null}",DAIKIN DPSC12B,,,Repr. Mfg. & Model
a88bc1e0-ff07-4ef0-b39b-a1753c7bdb7c,eb507a9f-1fbd-4728-b1f5-25e6c7f1cdd0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2,3,4,5,6,7,8,9,10,11","category":null}","2,3,4,5,6,7,8,9,10,11",,,Notes
69037647-5d85-4a59-9efd-5b9e8231e3d6,8a6fde0f-294c-46cc-b659-b36548bae69c,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"TANK ROOM","category":null}",TANK ROOM,,,Serves
6f88b262-c338-4127-b164-1ac81f4ca873,8a6fde0f-294c-46cc-b659-b36548bae69c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2500","category":"Performance"}",2500,CFM,Performance,CFM
91bf299b-edb9-4008-b4bb-6d23f6e5734d,8a6fde0f-294c-46cc-b659-b36548bae69c,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"in","value":"0.5","category":"Performance"}",0.5,in,Performance,ESP
ed18ce38-bc60-45f5-928c-08d79d90ea30,8a6fde0f-294c-46cc-b659-b36548bae69c,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan RPM","unit":"RPM","value":"1375","category":"Performance"}",1375,RPM,Performance,Fan RPM
5030564c-a11d-4b06-87d7-796326ab366a,8a6fde0f-294c-46cc-b659-b36548bae69c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Electrical Characteristics","unit":"V","value":"208/1","category":"Electrical"}",208/1,V,Electrical,Electrical Characteristics
a188e885-693d-437d-9b57-8e27df3b9e39,8a6fde0f-294c-46cc-b659-b36548bae69c,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"7.7","category":"Electrical"}",7.7,,Electrical,FLA
4c8b4426-c7c3-4c66-aa14-56a3796fe25f,8a6fde0f-294c-46cc-b659-b36548bae69c,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"1 1/4","category":null}",1 1/4,HP,,Motor HP
fe5e5a92-2397-427e-afee-90c60fc50565,8a6fde0f-294c-46cc-b659-b36548bae69c,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
8524ec04-4be1-439b-9199-f557172302bf,8a6fde0f-294c-46cc-b659-b36548bae69c,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL DOWNBLAST","category":null}",CENTRIFUGAL DOWNBLAST,,,Fan Type
588d1674-2d8e-46de-b36f-06282628ae33,8a6fde0f-294c-46cc-b659-b36548bae69c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"LOREN COOK","category":null}",LOREN COOK,,,Manufacturer
0e12318f-a420-4c2e-857d-65f1819851e5,8a6fde0f-294c-46cc-b659-b36548bae69c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"150C17D (VF)","category":null}",150C17D (VF),,,Model
e48265ff-ba6f-459e-bd39-a95a7130a134,8a6fde0f-294c-46cc-b659-b36548bae69c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2,3,5,8","category":null}","1,2,3,5,8",,,Notes