package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
077aa6c7-f352-4782-bea0-cff18977227f,da747c5c-76dd-41f3-9ec6-f25209539d64,14dfa586-ee34-43f0-951d-5bb48aec5d90,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SNOWMELT 2","category":null}",SNOWMELT 2,,,Service
077aa6c7-f352-4782-bea0-cff18977227f,cd3157f1-c437-4c46-b16b-c37e15e65ab1,14dfa586-ee34-43f0-951d-5bb48aec5d90,a2189ece-6b4d-4c13-9a63-85d01e3878a0,Coverage Area,,,,,"{"kind":"flat","type":"Floor Area","unit":"SF","value":"410","category":null}",410,SF,,Floor Area
077aa6c7-f352-4782-bea0-cff18977227f,a3eee2bc-35c6-4b24-9dbe-3ba635268c10,14dfa586-ee34-43f0-951d-5bb48aec5d90,,,,,,,"{"kind":"flat","type":"Max WPD","unit":"FTWG","value":"15","category":null}",15,FTWG,,Max WPD
077aa6c7-f352-4782-bea0-cff18977227f,e1047bca-b02a-4a21-b4d5-81d4921b1d53,14dfa586-ee34-43f0-951d-5bb48aec5d90,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Total Flow","unit":"GPM","value":"5.4","category":null}",5.4,GPM,,Total Flow
077aa6c7-f352-4782-bea0-cff18977227f,c0d2fb54-3548-4756-83b5-cef1cda874e1,14dfa586-ee34-43f0-951d-5bb48aec5d90,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Snow Melt Load","unit":"BTU/HR","value":"61,174","category":null}","61,174",BTU/HR,,Snow Melt Load
077aa6c7-f352-4782-bea0-cff18977227f,2cd21a18-d959-4fef-8a2e-18813978df4b,14dfa586-ee34-43f0-951d-5bb48aec5d90,,,,,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"UPONOR","category":null}",UPONOR,,,Manufacturer & Model
077aa6c7-f352-4782-bea0-cff18977227f,9d17656c-ca12-4aeb-a6eb-4fbf1c5b849f,14dfa586-ee34-43f0-951d-5bb48aec5d90,,,,,e61f6e38-2e9b-41d7-a315-48de72f29a38,inches on center,"{"kind":"flat","type":"Tube Spacing","unit":"IN O.C.","value":"6","category":"Tube & Loop Details"}",6,IN O.C.,Tube & Loop Details,Tube Spacing
077aa6c7-f352-4782-bea0-cff18977227f,7cd470e6-56cd-4dc6-95bb-86c7915b9349,14dfa586-ee34-43f0-951d-5bb48aec5d90,,,,,,,"{"kind":"flat","type":"Loop Length","unit":"LF","value":"186","category":"Tube & Loop Details"}",186,LF,Tube & Loop Details,Loop Length
077aa6c7-f352-4782-bea0-cff18977227f,a950093a-bd76-44f3-bbdb-62d0adfa0e80,14dfa586-ee34-43f0-951d-5bb48aec5d90,,,,,,,"{"kind":"flat","type":"Loop Qty","unit":"#","value":"5","category":"Tube & Loop Details"}",5,#,Tube & Loop Details,Loop Qty
077aa6c7-f352-4782-bea0-cff18977227f,3ba5813f-02ac-42d0-8b29-48dcf864e9e7,14dfa586-ee34-43f0-951d-5bb48aec5d90,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Tube Dia.","unit":"IN","value":"1/2","category":"Tube & Loop Details"}",1/2,IN,Tube & Loop Details,Tube Dia.
077aa6c7-f352-4782-bea0-cff18977227f,bdf12d0a-9e50-4ad6-b3ab-19ec57e56fac,14dfa586-ee34-43f0-951d-5bb48aec5d90,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Glycol","unit":"%","value":"40","category":"Operating Conditions"}",40,%,Operating Conditions,Glycol
077aa6c7-f352-4782-bea0-cff18977227f,84fc19aa-5413-48f0-b79d-ecfe483631b7,14dfa586-ee34-43f0-951d-5bb48aec5d90,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Maximum Entering Water Temperature","unit":"°F","value":"110","category":"Operating Conditions"}",110,°F,Operating Conditions,Maximum Entering Water Temperature
077aa6c7-f352-4782-bea0-cff18977227f,70f75d58-1c8f-46d6-8eab-3ead0030895d,14dfa586-ee34-43f0-951d-5bb48aec5d90,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Minimum Water Temperature Difference","unit":"°F","value":"25","category":"Operating Conditions"}",25,°F,Operating Conditions,Minimum Water Temperature Difference
077aa6c7-f352-4782-bea0-cff18977227f,e5687250-7327-4e71-9096-98c03665303d,14dfa586-ee34-43f0-951d-5bb48aec5d90,,,,,,,"{"kind":"flat","type":"Maximum Zone Pressure Drop","unit":"FT WG","value":"10","category":"Operating Conditions"}",10,FT WG,Operating Conditions,Maximum Zone Pressure Drop
828f1e1c-641c-4351-9f88-139ed0eda39a,f423dab8-1c54-4d4f-8437-3be99ab80fa6,eb275ee7-430e-4b66-ad37-bcdda0fd5870,,,,,,,"{"kind":"flat","type":"Component","unit":null,"value":"SYSTEM INTEGRATION PANEL","category":null}",SYSTEM INTEGRATION PANEL,,,Component
828f1e1c-641c-4351-9f88-139ed0eda39a,be4b940a-5474-411f-9922-bb0651bbd819,eb275ee7-430e-4b66-ad37-bcdda0fd5870,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"FLOWTHERM","category":null}",FLOWTHERM,,,Manufacturer
828f1e1c-641c-4351-9f88-139ed0eda39a,20783b6e-0b97-4f54-9700-d6ff232534bc,eb275ee7-430e-4b66-ad37-bcdda0fd5870,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"N/A","category":null}",N/A,,,Model
828f1e1c-641c-4351-9f88-139ed0eda39a,ae02ed7f-189c-4e62-aee0-8fe6a79c52b2,eb275ee7-430e-4b66-ad37-bcdda0fd5870,,,,,f6131e78-ffe5-b4c0-308e-aa42ad305e4e,Each,"{"kind":"flat","type":"Quantity","unit":"EA","value":"1","category":null}",1,EA,,Quantity
828f1e1c-641c-4351-9f88-139ed0eda39a,35098e75-b72e-4644-8a53-19e9bf47c1d6,eb275ee7-430e-4b66-ad37-bcdda0fd5870,f5960e56-7eff-4a2b-957e-593b3c5d6cb0,Motor Enclosure Type,,,,,"{"kind":"flat","type":"Enclosure","unit":null,"value":"NEMA 1","category":null}",NEMA 1,,,Enclosure
828f1e1c-641c-4351-9f88-139ed0eda39a,accac1a7-32c9-43df-9ce5-8965079f9530,eb275ee7-430e-4b66-ad37-bcdda0fd5870,,,,,,,"{"kind":"flat","type":"Power","unit":null,"value":"SINGLE POINT POWER FOR EQUIPMENT","category":null}",SINGLE POINT POWER FOR EQUIPMENT,,,Power
828f1e1c-641c-4351-9f88-139ed0eda39a,ce853143-47fb-484c-8d2a-648280be07b3,7011e07f-04cb-47a7-9ee1-c2193783e0f0,,,,,,,"{"kind":"flat","type":"Component","unit":null,"value":"SNOW MELT CONTROLLER","category":null}",SNOW MELT CONTROLLER,,,Component
828f1e1c-641c-4351-9f88-139ed0eda39a,f22e25ee-eef1-4bcc-a1ff-c77ef45ca7cb,7011e07f-04cb-47a7-9ee1-c2193783e0f0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"HEAT TIMER","category":null}",HEAT TIMER,,,Manufacturer
828f1e1c-641c-4351-9f88-139ed0eda39a,cdf1b7eb-7b1b-4288-beb4-057e32a468b2,7011e07f-04cb-47a7-9ee1-c2193783e0f0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SMC","category":null}",SMC,,,Model
828f1e1c-641c-4351-9f88-139ed0eda39a,b35059ab-5993-4d7c-94e0-585a995178ac,7011e07f-04cb-47a7-9ee1-c2193783e0f0,,,,,f6131e78-ffe5-b4c0-308e-aa42ad305e4e,Each,"{"kind":"flat","type":"Quantity","unit":"EA","value":"1","category":null}",1,EA,,Quantity
828f1e1c-641c-4351-9f88-139ed0eda39a,987667ab-a526-4b3c-a60b-57c733bbf531,7011e07f-04cb-47a7-9ee1-c2193783e0f0,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,b3236b45-f934-48b9-acc2-065a055c1f61,UL Listed,,,"{"kind":"flat","type":"Listing","unit":null,"value":"UL LISTED","category":null}",UL LISTED,,,Listing
828f1e1c-641c-4351-9f88-139ed0eda39a,5a9d6624-d1d7-4c12-b188-f2526d380d88,cfb6b47d-1f50-42fc-a7b1-43fbe377265e,,,,,,,"{"kind":"flat","type":"Component","unit":null,"value":"HEAT EXCHANGER","category":null}",HEAT EXCHANGER,,,Component
828f1e1c-641c-4351-9f88-139ed0eda39a,2b43e43a-098d-4ca2-ac15-c68bfc7892ad,cfb6b47d-1f50-42fc-a7b1-43fbe377265e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,fb6c0dbc-f828-4f37-a395-78f6170c8384,Bell & Gossett,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BELL & GOSSETT","category":null}",BELL & GOSSETT,,,Manufacturer
828f1e1c-641c-4351-9f88-139ed0eda39a,2285b4c2-6ddc-47cb-9cef-d348f91f533d,cfb6b47d-1f50-42fc-a7b1-43fbe377265e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"BP 412-50","category":null}",BP 412-50,,,Model
828f1e1c-641c-4351-9f88-139ed0eda39a,35314b82-9863-4330-9b02-46a26890c4b3,cfb6b47d-1f50-42fc-a7b1-43fbe377265e,,,,,f6131e78-ffe5-b4c0-308e-aa42ad305e4e,Each,"{"kind":"flat","type":"Quantity","unit":"EA","value":"1","category":null}",1,EA,,Quantity
828f1e1c-641c-4351-9f88-139ed0eda39a,9095b6ac-b097-4b5c-877c-551ab76a73e1,cfb6b47d-1f50-42fc-a7b1-43fbe377265e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"BRAZED COPPER","category":null}",BRAZED COPPER,,,Type
828f1e1c-641c-4351-9f88-139ed0eda39a,e388439d-98b4-4037-945b-e8458bd47ec0,cfb6b47d-1f50-42fc-a7b1-43fbe377265e,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,e3bef8c9-f733-4557-b0bf-427b381c22e5,Stainless Steel 316,,,"{"kind":"flat","type":"Plate Material","unit":null,"value":"316L STAINLESS STEEL","category":null}",316L STAINLESS STEEL,,,Plate Material
828f1e1c-641c-4351-9f88-139ed0eda39a,02468183-dcf1-4f09-b0b1-8adc9390971e,cfb6b47d-1f50-42fc-a7b1-43fbe377265e,04deadcc-3f59-4fc9-aeb6-9f677622f89b,Connection Type,e399d1a8-90fc-4596-bb70-81ec57f2bf76,Threaded NPT,,,"{"kind":"flat","type":"Connections","unit":"NPT MALE THREADED","value":"2","category":null}",2,NPT MALE THREADED,,Connections
828f1e1c-641c-4351-9f88-139ed0eda39a,409c7bdf-a6a0-438f-9286-770b603b6f56,cfb6b47d-1f50-42fc-a7b1-43fbe377265e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Max Pressure Drop","unit":"FT OF HEAD","value":"11","category":null}",11,FT OF HEAD,,Max Pressure Drop
828f1e1c-641c-4351-9f88-139ed0eda39a,82496a84-43b9-4fd6-a718-66800ded313c,cfb6b47d-1f50-42fc-a7b1-43fbe377265e,cbe2f993-71ec-4396-9be7-fecfb988e601,Design Standard,,,,,"{"kind":"flat","type":"Construction","unit":null,"value":"ASME","category":null}",ASME,,,Construction
828f1e1c-641c-4351-9f88-139ed0eda39a,c8964154-830e-4dca-825b-28b15bbed83b,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,,,,,,,"{"kind":"flat","type":"Component","unit":null,"value":"SLAB PUMP","category":null}",SLAB PUMP,,,Component
828f1e1c-641c-4351-9f88-139ed0eda39a,d19b32fd-31bf-49eb-8129-977118c44c81,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,fb6c0dbc-f828-4f37-a395-78f6170c8384,Bell & Gossett,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BELL & GOSSETT","category":null}",BELL & GOSSETT,,,Manufacturer
828f1e1c-641c-4351-9f88-139ed0eda39a,413864fc-462a-4484-a73e-495b95312b0b,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"e-90E","category":null}",e-90E,,,Model
828f1e1c-641c-4351-9f88-139ed0eda39a,ca76b9f9-0710-4ed7-ba17-c51f3196c6be,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,,,,,f6131e78-ffe5-b4c0-308e-aa42ad305e4e,Each,"{"kind":"flat","type":"Quantity","unit":"EA","value":"1","category":null}",1,EA,,Quantity
828f1e1c-641c-4351-9f88-139ed0eda39a,0023df7a-c5d1-4ea4-b020-703e8520f6a5,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,812d00a9-e032-4c4d-b934-bf903b0a286e,Cast Iron,,,"{"kind":"flat","type":"Body Material","unit":null,"value":"CAST IRON","category":null}",CAST IRON,,,Body Material
828f1e1c-641c-4351-9f88-139ed0eda39a,4d529806-c188-42db-b323-f78c059e2c0b,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,,,,,"{"kind":"flat","type":"Motor Type","unit":null,"value":"ELECTRONICALLY COMMUTATED PERMANENT MAGNET","category":null}",ELECTRONICALLY COMMUTATED PERMANENT MAGNET,,,Motor Type
828f1e1c-641c-4351-9f88-139ed0eda39a,cfc3ab2b-4295-499c-a40e-1f332a024828,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,,,,,,,"{"kind":"flat","type":"Interface","unit":null,"value":"STANDARD BACNET","category":null}",STANDARD BACNET,,,Interface
828f1e1c-641c-4351-9f88-139ed0eda39a,2e5ac2c3-2c35-4510-972f-85647a5dc13d,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,e5694989-5ba3-44c3-be0e-8f256f5444da,Flow Capacity,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Flow Rate","unit":"GPM","value":"30","category":"Performance"}",30,GPM,Performance,Flow Rate
828f1e1c-641c-4351-9f88-139ed0eda39a,66f15939-95aa-4982-9429-99660e3ea5c5,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,,,"{"kind":"flat","type":"Head","unit":"ft TDH","value":"50","category":"Performance"}",50,ft TDH,Performance,Head
828f1e1c-641c-4351-9f88-139ed0eda39a,05aafbb1-5cf4-49d7-9ecf-c0e072dae2b3,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208-230","category":"Electrical"}",208-230,V,Electrical,Voltage
828f1e1c-641c-4351-9f88-139ed0eda39a,9b273d33-6de2-41c6-a94f-28b666c51895,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,db2103d7-dc42-4c86-a136-c7e1c95b8212,Horsepower,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Horsepower","unit":"HP","value":"2","category":"Electrical"}",2,HP,Electrical,Horsepower
828f1e1c-641c-4351-9f88-139ed0eda39a,c5a74dad-af41-439c-b2ee-9b4e86589113,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,7c0d4bca-8734-4a71-a6c1-d6aa241ad68b,Full Load Amps,,,,,"{"kind":"flat","type":"Full Load Amps","unit":"FLA","value":"8.42","category":"Electrical"}",8.42,FLA,Electrical,Full Load Amps
828f1e1c-641c-4351-9f88-139ed0eda39a,25953726-eca9-45bb-9a9f-f85666ce6dda,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,9aae5376-ca52-4e0d-8853-822740d0973b,Frequency,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Frequency","unit":"HZ","value":"60","category":"Electrical"}",60,HZ,Electrical,Frequency
828f1e1c-641c-4351-9f88-139ed0eda39a,068d0b44-de1c-4b16-aeaa-4264b860b822,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
828f1e1c-641c-4351-9f88-139ed0eda39a,f27f361b-324b-45c6-bf1b-e8ce55731646,8f1fb23c-c9fb-4ace-b19f-84e8c9875f8d,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"WI-FI MODULE","category":null}",WI-FI MODULE,,,Feature
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,67561924-f6b7-4c59-b346-0c5398cd27bc,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"LOWER LEVEL","category":null}",LOWER LEVEL,,,Location
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,7f336db9-2085-4345-9992-1579ff12f504,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"72\" AIR CURTAIN","category":null}",72" AIR CURTAIN,,,Service
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,6bcd9d75-3b8f-4c56-bfac-fb0c4bb87d76,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,dd945c44-585a-47bb-b3d7-a13bfe7d785f,Recessed,,,"{"kind":"flat","type":"Type","unit":null,"value":"RECESSED","category":null}",RECESSED,,,Type
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,0bce8ac4-f26f-4ee2-b1db-2ce20779fefa,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,7da1ecbb-5ab1-44f4-a5b9-0167c8936330,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"2,920","category":null}","2,920",CFM,,Max Airflow
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,889ee5d2-0271-4081-aa31-d3cbd0368f8b,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1,725","category":null}","1,725",RPM,,Fan Speed
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,bfba3ebc-b28a-4d12-bdf2-28f6f2fec0b2,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"W","value":"916","category":"Electrical"}",916,W,Electrical,Power
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,054a8b81-589a-4485-b9a5-b08a9ce1fba3,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Rating","unit":"HP","value":"(2) 0.5","category":"Electrical"}",(2) 0.5,HP,Electrical,Rating
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,be344a14-fdb8-417f-b3c5-5b9fccefe317,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,ee4c2d80-a80a-4fdb-81fd-2c5b65dd9330,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,cb993b23-4886-450b-ac75-5648182bb6c0,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"NO","category":"Electrical"}",NO,,Electrical,VFD
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,4f4a69dc-3b54-47c1-bdf1-fa0c197003cc,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,f69f89be-ee0a-4b0a-9b09-a32afd0e0a1d,Battery Backup,,,,,"{"kind":"flat","type":"Backup Power","unit":null,"value":"NO","category":"Electrical"}",NO,,Electrical,Backup Power
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,44cb5719-0a67-4f2e-81af-c6d99026aa9e,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Approx. Weight","unit":"LBS","value":"100","category":null}",100,LBS,,Approx. Weight
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,a6342ca1-1892-4276-8bd4-784e4bb928a3,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARS","category":null}",MARS,,,Manufacturer
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,82bac7e4-15f6-44a8-8c72-3914032fa815,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PH1072","category":null}",PH1072,,,Model
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,da8ba8b1-b040-43fa-9798-796ecf93dce8,9a479a4b-417a-4937-afb1-602b7192db02,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,3b9912b1-48ad-419b-8534-cfe99c9c4f90,9a479a4b-417a-4937-afb1-602b7192db02,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"EXHAUST","category":null}",EXHAUST,,,Service
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,d7be08ef-15f0-462d-afc7-c12942fabea7,9a479a4b-417a-4937-afb1-602b7192db02,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,1646c918-2f23-4b92-9b9c-cc29d0958f27,9a479a4b-417a-4937-afb1-602b7192db02,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,f89b3641-dbac-4c43-853f-604c76671bb3,9a479a4b-417a-4937-afb1-602b7192db02,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"4,300","category":"Airflow"}","4,300",CFM,Airflow,Max Airflow
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,c4273e43-0bf5-412b-9f91-502aa9857168,9a479a4b-417a-4937-afb1-602b7192db02,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"TSP","unit":"IN WG","value":"1.5","category":"Airflow"}",1.5,IN WG,Airflow,TSP
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,42db9cf1-265a-4c7e-81bc-9aa0fb7bde67,9a479a4b-417a-4937-afb1-602b7192db02,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1,770","category":null}","1,770",RPM,,Fan Speed
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,0cb00465-4d61-4893-bffb-70861498b6e9,9a479a4b-417a-4937-afb1-602b7192db02,,,,,,,"{"kind":"flat","type":"Fan Energy Index","unit":null,"value":"1.25","category":null}",1.25,,,Fan Energy Index
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,acc7e1b9-1c4d-490a-b11a-a361bcc6f625,9a479a4b-417a-4937-afb1-602b7192db02,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"W","value":"1610","category":"Electrical"}",1610,W,Electrical,Power
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,a0247851-9333-47ff-bf8f-5c4fbb7af451,9a479a4b-417a-4937-afb1-602b7192db02,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Rating","unit":"HP","value":"3.00","category":"Electrical"}",3.00,HP,Electrical,Rating
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,dfcc295f-073b-4214-aea1-79bff438fade,9a479a4b-417a-4937-afb1-602b7192db02,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,4d8e44c8-9cbf-4565-86e0-ebaddc5a5032,9a479a4b-417a-4937-afb1-602b7192db02,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,60b97e54-d9b4-43ae-9540-c77de378da39,9a479a4b-417a-4937-afb1-602b7192db02,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Electrical"}",YES,,Electrical,VFD
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,dc413a9c-ca0c-43db-a6ba-56f61bd24f9a,9a479a4b-417a-4937-afb1-602b7192db02,f69f89be-ee0a-4b0a-9b09-a32afd0e0a1d,Battery Backup,,,,,"{"kind":"flat","type":"Backup Power","unit":null,"value":"YES","category":"Electrical"}",YES,,Electrical,Backup Power
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,fed46743-8644-48bf-928a-d0658400c629,9a479a4b-417a-4937-afb1-602b7192db02,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Approx. Weight","unit":"LBS","value":"325","category":null}",325,LBS,,Approx. Weight
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,bc6e2a3a-a62a-46f8-bd24-19e7ceb56b82,9a479a4b-417a-4937-afb1-602b7192db02,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,3332db3e-0ee0-47ff-8f1e-7b4b849400f9,9a479a4b-417a-4937-afb1-602b7192db02,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"QEID-18-65","category":null}",QEID-18-65,,,Model
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,d7ae1385-76c9-401e-9885-4d1c807c71a2,f27abe05-0da9-4b0e-b32e-7f030b803c24,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"LOWER LEVEL","category":null}",LOWER LEVEL,,,Location
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,5b91d4fb-5f24-4736-8532-c305b3a6b0b7,f27abe05-0da9-4b0e-b32e-7f030b803c24,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"POWER VENTILATOR","category":null}",POWER VENTILATOR,,,Service
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,9fa7695f-ab18-4e45-929e-4a38b747d2c1,f27abe05-0da9-4b0e-b32e-7f030b803c24,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,70bbe854-a720-46e4-b119-65562681ce45,f27abe05-0da9-4b0e-b32e-7f030b803c24,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,344dcf16-3783-4d46-abc2-1e6bae216213,f27abe05-0da9-4b0e-b32e-7f030b803c24,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"120","category":"Airflow"}",120,CFM,Airflow,Max Airflow
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,f578d0a6-5dc2-4d75-a766-d50de3188736,f27abe05-0da9-4b0e-b32e-7f030b803c24,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"TSP","unit":"IN WG","value":"0.5","category":"Airflow"}",0.5,IN WG,Airflow,TSP
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,760bcfcf-a0df-4b15-aa56-83c3108bbedd,f27abe05-0da9-4b0e-b32e-7f030b803c24,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"2,600","category":null}","2,600",RPM,,Fan Speed
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,99114ba6-f9f2-474e-b3f7-455ccd5a25d3,f27abe05-0da9-4b0e-b32e-7f030b803c24,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"W","value":"78","category":"Electrical"}",78,W,Electrical,Power
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,4d0595dd-0eb0-4d3c-b87f-05f42804f2a1,f27abe05-0da9-4b0e-b32e-7f030b803c24,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,39f90700-22ac-43cc-97e6-47a65b4a066e,f27abe05-0da9-4b0e-b32e-7f030b803c24,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,cee5b4c3-9993-49f8-8827-29912314ad90,f27abe05-0da9-4b0e-b32e-7f030b803c24,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"NO","category":"Electrical"}",NO,,Electrical,VFD
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,8ff6015e-deb9-4a1e-a398-9cfcd231a24e,f27abe05-0da9-4b0e-b32e-7f030b803c24,f69f89be-ee0a-4b0a-9b09-a32afd0e0a1d,Battery Backup,,,,,"{"kind":"flat","type":"Backup Power","unit":null,"value":"NO","category":"Electrical"}",NO,,Electrical,Backup Power
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,dbe54c4a-d9c8-4550-a5a0-a2c3e726ac33,f27abe05-0da9-4b0e-b32e-7f030b803c24,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Approx. Weight","unit":"LBS","value":"15","category":null}",15,LBS,,Approx. Weight
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,a054836e-68e7-49bc-b89a-a698fb8ad2bb,f27abe05-0da9-4b0e-b32e-7f030b803c24,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"FANTECH","category":null}",FANTECH,,,Manufacturer
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,692c5daf-7173-496a-b180-cc90d4bc8866,f27abe05-0da9-4b0e-b32e-7f030b803c24,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DEDPV 705","category":null}",DEDPV 705,,,Model
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,38386867-f3a0-4e88-a76e-37f7265c4e7b,f27abe05-0da9-4b0e-b32e-7f030b803c24,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"UL 705 LISTED.","category":"Notes"}",UL 705 LISTED.,,Notes,Note 2
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,09578171-5664-4990-8ea2-641309dc1222,f27abe05-0da9-4b0e-b32e-7f030b803c24,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"MAXIMUM EQUIVALENT DUCT LENGTH: 106 FT. PERMANENTLY LABEL OR TAG DRYER DUCTWORK WITHIN 6 FT OF DUCT CONNECTION.","category":"Notes"}",MAXIMUM EQUIVALENT DUCT LENGTH: 106 FT. PERMANENTLY LABEL OR TAG DRYER DUCTWORK WITHIN 6 FT OF DUCT CONNECTION.,,Notes,Note 3
c0cfa4fd-d4dd-42ae-97c8-fa3d7a54d6c8,cba4361f-849b-4973-9cc5-6c092364b13b,f27abe05-0da9-4b0e-b32e-7f030b803c24,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"INTERLOCK WITH DRYER OPERATION.","category":"Notes"}",INTERLOCK WITH DRYER OPERATION.,,Notes,Note 4
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,e1970207-4935-4832-8c73-f70e1d579618,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEILING SUPPLY DIFFUSER","category":null}",CEILING SUPPLY DIFFUSER,,,Type
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,0347e74c-a4b1-4b35-b1cc-902347fd4412,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"PERFORATED FACE, MODULAR CORE, ADJUSTABLE 4-WAY THROW","category":null}","PERFORATED FACE, MODULAR CORE, ADJUSTABLE 4-WAY THROW",,,Description
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,6b988d45-253c-488f-a011-9e988d9945d2,af389f15-f0ca-46cc-9825-b936d0f4a449,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"PRICE PDMC","category":null}",PRICE PDMC,,,Manufacturer & Model
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,af9b2642-351e-473a-b239-1dcf8fc2fa27,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"0","category":"Airflow Range"}",0,CFM,Airflow Range,Min
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,8429b19d-e931-474c-ae9f-333edd8797a6,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"220","category":"Airflow Range"}",220,CFM,Airflow Range,Max
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,e3485a2d-6ec8-4d18-aca9-5cff87848f48,af389f15-f0ca-46cc-9825-b936d0f4a449,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"8x8","category":"Configuration 1"}",8x8,IN,Configuration 1,Inlet Size
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,7f41cba8-6c7f-49c5-a590-b02ae77e1d8c,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,T-Bar
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,66b4869d-9dfa-40ef-8edc-bf4763dea09e,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"16x16","category":"Face Size"}",16x16,IN,Face Size,Hard Lid
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,9eae8673-8acd-4571-9d0c-522b486283a2,af389f15-f0ca-46cc-9825-b936d0f4a449,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"23","category":"Configuration 1"}",23,,Configuration 1,Max NC
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,2d80b246-56cf-4fc3-aa68-389a67b12429,af389f15-f0ca-46cc-9825-b936d0f4a449,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"5-8-13","category":"Configuration 1"}",5-8-13,FT,Configuration 1,Throw
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,9c89d724-6fb1-4ff2-9f10-d34706f94b1a,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"-","category":"Configuration 1"}",-,,Configuration 1,Notes
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,76a300d0-d236-4d59-9393-f410cddf4745,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"221","category":"Airflow Range"}",221,CFM,Airflow Range,Min
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,aa785f08-567e-4a01-baa3-cbc513e573f6,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"345","category":"Airflow Range"}",345,CFM,Airflow Range,Max
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,682b257a-5381-4e04-8159-78b470b3334e,af389f15-f0ca-46cc-9825-b936d0f4a449,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"10x10","category":"Configuration 2"}",10x10,IN,Configuration 2,Inlet Size
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,0bab37e6-4c14-44a6-92ac-c42cfe7d7bdb,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,T-Bar
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,4a8b3cba-2730-4a45-b29f-2c369f70998e,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"16x16","category":"Face Size"}",16x16,IN,Face Size,Hard Lid
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,738d0afe-a9f1-4e7a-bbd7-ca393a4a9aaa,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"25","category":"Configuration 2"}",25,,Configuration 2,Max NC
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,4b24c911-c1a7-40f9-b020-f683ce844a6e,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"6-10-16","category":"Configuration 2"}",6-10-16,FT,Configuration 2,Throw
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,54311c53-e36d-413c-a7b8-5acc7e0a98b8,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"-","category":"Configuration 2"}",-,,Configuration 2,Notes
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,661c1e5b-b95b-4a65-a7b4-24ca61fd8ac2,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"346","category":"Airflow Range"}",346,CFM,Airflow Range,Min
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,34e4ed88-85a9-492f-8a13-0190fd29a5ec,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"500","category":"Airflow Range"}",500,CFM,Airflow Range,Max
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,9058a537-dd00-40c1-936c-b74bde34b90e,af389f15-f0ca-46cc-9825-b936d0f4a449,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"12x12","category":"Configuration 3"}",12x12,IN,Configuration 3,Inlet Size
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,795d0026-4cf7-4a17-92fb-12c95078af3e,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,T-Bar
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,7f298872-c725-4ba4-83da-786f23b1a5b6,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,Hard Lid
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,c74be43e-aa6b-4443-818e-484628ef433d,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"27","category":"Configuration 3"}",27,,Configuration 3,Max NC
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,74498e89-f69e-4944-aae3-73d70e9530c6,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"7-11-19","category":"Configuration 3"}",7-11-19,FT,Configuration 3,Throw
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,70a9e8e0-7389-46c0-94c5-b77626bcf923,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"-","category":"Configuration 3"}",-,,Configuration 3,Notes
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,99ea2479-79af-4304-ba87-ba05b728754d,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"501","category":"Airflow Range"}",501,CFM,Airflow Range,Min
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,90b0e8ba-e4cf-4c72-af09-1d7ddb3c0533,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"800","category":"Airflow Range"}",800,CFM,Airflow Range,Max
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,00a654da-3d7e-4249-b179-eac672f55e31,af389f15-f0ca-46cc-9825-b936d0f4a449,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"16x16","category":"Configuration 4"}",16x16,IN,Configuration 4,Inlet Size
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,04e48cd6-eca3-4fa4-8a05-782d914ff1d6,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,T-Bar
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,db044443-c95a-4a0f-8137-3ff89d2a05b4,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,Hard Lid
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,5a9b29fb-5f9b-4528-8916-dd517526155a,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"26","category":"Configuration 4"}",26,,Configuration 4,Max NC
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,781ac39a-73ed-40c9-b566-4f2cec836590,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"9-13-24","category":"Configuration 4"}",9-13-24,FT,Configuration 4,Throw
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,175591af-823d-4303-99f5-c8f27b11486e,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"-","category":"Configuration 4"}",-,,Configuration 4,Notes
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,dc2acb57-9f18-4d14-b4b3-e621a12b2896,59fa03be-7dcd-41ab-ae2a-19e922c0b382,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL SUPPLY DIFFUSER","category":null}",WALL SUPPLY DIFFUSER,,,Type
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,c0cc890f-f6e7-460f-a7cf-8f8931e9bf5f,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SLOT, ADJ BLADE, INSULATED PLENUM, ADJUSTABLE THROW, ICE-THONG PAT CONTR.","category":null}","SLOT, ADJ BLADE, INSULATED PLENUM, ADJUSTABLE THROW, ICE-THONG PAT CONTR.",,,Description
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,5b554bc0-8522-4f4d-81ef-1be9a35d5b3c,59fa03be-7dcd-41ab-ae2a-19e922c0b382,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"PRICE TBD3","category":null}",PRICE TBD3,,,Manufacturer & Model
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,70750471-5438-4485-ae50-f1f2fdcd5ef9,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"0","category":"Airflow Range"}",0,CFM,Airflow Range,Min
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,97037171-dc56-41c9-a2a4-36543ded8634,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"75","category":"Airflow Range"}",75,CFM,Airflow Range,Max
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,95539b18-6749-4693-a730-b06170c55fd6,59fa03be-7dcd-41ab-ae2a-19e922c0b382,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"6","category":"Configuration 1"}",6,IN,Configuration 1,Inlet Size
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,bced44de-e17e-4e22-8e87-ccc4b316f160,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x2","category":"Face Size"}",24x2,IN,Face Size,T-Bar
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,84d0462f-1e3d-4bd1-8585-f8dd4ef3c1a2,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"24x2","category":"Face Size"}",24x2,IN,Face Size,Hard Lid
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,02f14883-2c19-49c5-84ef-da2218332a15,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"16","category":"Configuration 1"}",16,,Configuration 1,Max NC
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,e865bcb8-9abe-480c-95c2-6b1e7c8acfc2,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"8-12-22","category":"Configuration 1"}",8-12-22,FT,Configuration 1,Throw
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,5cc55032-1660-4fac-ab63-787f16822dc8,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 1"}",1,,Configuration 1,Notes
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,420004f1-8c44-4873-b94e-341c807dd095,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"76","category":"Airflow Range"}",76,CFM,Airflow Range,Min
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,c2f4cd73-6421-4ef4-b9a4-70a44d2ab167,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"105","category":"Airflow Range"}",105,CFM,Airflow Range,Max
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,520af586-3205-4c53-9863-3221fe1b4ddd,59fa03be-7dcd-41ab-ae2a-19e922c0b382,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"8","category":"Configuration 2"}",8,IN,Configuration 2,Inlet Size
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,903948de-de6e-42a5-9be8-2ddb79899dea,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x2","category":"Face Size"}",24x2,IN,Face Size,T-Bar
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,120a0ecb-4545-4ce1-bf80-ef8a5cd576fa,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"24x2","category":"Face Size"}",24x2,IN,Face Size,Hard Lid
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,67e86364-3e74-4870-9453-b85cad5a31eb,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"20","category":"Configuration 2"}",20,,Configuration 2,Max NC
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,1436a672-8a6c-446d-90d8-2bc744dda68e,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"10-16-26","category":"Configuration 2"}",10-16-26,FT,Configuration 2,Throw
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,b25de919-a1d7-4cd6-b675-7d439063973a,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 2"}",1,,Configuration 2,Notes
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,d0c5ddfc-e119-4d01-8f72-00af656e0f25,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"106","category":"Airflow Range"}",106,CFM,Airflow Range,Min
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,c4c0a2dc-ae66-40bc-ad5f-2fcbc2c19193,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"175","category":"Airflow Range"}",175,CFM,Airflow Range,Max
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,3f8012b6-bbc7-4933-b93b-e9086494bdc1,59fa03be-7dcd-41ab-ae2a-19e922c0b382,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"8","category":"Configuration 3"}",8,IN,Configuration 3,Inlet Size
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,b7aba992-611b-44bf-ae99-4b2d810b4477,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,T-Bar
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,e49a1e95-3053-4942-b7a8-843e3d7d1454,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,Hard Lid
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,ba038543-789d-4aae-a4ab-202fc7149f01,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"22","category":"Configuration 3"}",22,,Configuration 3,Max NC
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,b47705ed-ec9f-444c-83e6-c29c47658849,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"8-11-21","category":"Configuration 3"}",8-11-21,FT,Configuration 3,Throw
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,0c8caaf9-238a-40ba-9fa4-8194481f401f,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 3"}",1,,Configuration 3,Notes
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,abf5ecb1-b371-4a5c-a99a-5567886fde80,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"176","category":"Airflow Range"}",176,CFM,Airflow Range,Min
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,aeacb3fb-56d9-428a-b3d4-0031ef627727,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"215","category":"Airflow Range"}",215,CFM,Airflow Range,Max
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,d31a1d3b-a8ee-4d8e-8b10-b25992c4b740,59fa03be-7dcd-41ab-ae2a-19e922c0b382,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"10","category":"Configuration 4"}",10,IN,Configuration 4,Inlet Size
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,a04ccb81-128a-4980-bbe9-203e27f7673d,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,T-Bar
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,f2693d20-24ec-481c-98f8-0dd21a5a7191,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,Hard Lid
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,c3cf48e1-5dd8-4b79-a4ca-9d13bf5dd77d,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"24","category":"Configuration 4"}",24,,Configuration 4,Max NC
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,c672e9ff-d16d-4e04-9676-144b04e37f8b,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"10-14-26","category":"Configuration 4"}",10-14-26,FT,Configuration 4,Throw
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,9ff228d5-f323-4fab-b885-f3f57a0e2afa,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 4"}",1,,Configuration 4,Notes
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,7cf423e3-187f-4623-a8d1-49427257c6c1,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"216","category":"Airflow Range"}",216,CFM,Airflow Range,Min
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,17116c19-f432-41cc-8ee4-2dd789958e5b,59fa03be-7dcd-41ab-ae2a-19e922c0b382,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"310","category":"Airflow Range"}",310,CFM,Airflow Range,Max
4a2f6c92-3dc5-43a5-a0a1-cca3c1f5336d,94fb6618-9072-4390-a6f7-4ce46200530e,59fa03be-7dcd-41ab-ae2a-19e922c0b382,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"12","category":"Configuration 5"}",12,IN,Configuration 5,Inlet Size
