spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
e1970207-4935-4832-8c73-f70e1d579618,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEILING SUPPLY DIFFUSER","category":null}",CEILING SUPPLY DIFFUSER,,,Type
0347e74c-a4b1-4b35-b1cc-902347fd4412,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"PERFORATED FACE, MODULAR CORE, ADJUSTABLE 4-WAY THROW","category":null}","PERFORATED FACE, MODULAR CORE, ADJUSTABLE 4-WAY THROW",,,Description
6b988d45-253c-488f-a011-9e988d9945d2,af389f15-f0ca-46cc-9825-b936d0f4a449,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"PRICE PDMC","category":null}",PRICE PDMC,,,Manufacturer & Model
af9b2642-351e-473a-b239-1dcf8fc2fa27,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"0","category":"Airflow Range"}",0,CFM,Airflow Range,Min
8429b19d-e931-474c-ae9f-333edd8797a6,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"220","category":"Airflow Range"}",220,CFM,Airflow Range,Max
e3485a2d-6ec8-4d18-aca9-5cff87848f48,af389f15-f0ca-46cc-9825-b936d0f4a449,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"8x8","category":"Configuration 1"}",8x8,IN,Configuration 1,Inlet Size
7f41cba8-6c7f-49c5-a590-b02ae77e1d8c,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,T-Bar
66b4869d-9dfa-40ef-8edc-bf4763dea09e,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"16x16","category":"Face Size"}",16x16,IN,Face Size,Hard Lid
9eae8673-8acd-4571-9d0c-522b486283a2,af389f15-f0ca-46cc-9825-b936d0f4a449,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"23","category":"Configuration 1"}",23,,Configuration 1,Max NC
2d80b246-56cf-4fc3-aa68-389a67b12429,af389f15-f0ca-46cc-9825-b936d0f4a449,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"5-8-13","category":"Configuration 1"}",5-8-13,FT,Configuration 1,Throw
9c89d724-6fb1-4ff2-9f10-d34706f94b1a,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"-","category":"Configuration 1"}",-,,Configuration 1,Notes
76a300d0-d236-4d59-9393-f410cddf4745,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"221","category":"Airflow Range"}",221,CFM,Airflow Range,Min
aa785f08-567e-4a01-baa3-cbc513e573f6,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"345","category":"Airflow Range"}",345,CFM,Airflow Range,Max
682b257a-5381-4e04-8159-78b470b3334e,af389f15-f0ca-46cc-9825-b936d0f4a449,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"10x10","category":"Configuration 2"}",10x10,IN,Configuration 2,Inlet Size
0bab37e6-4c14-44a6-92ac-c42cfe7d7bdb,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,T-Bar
4a8b3cba-2730-4a45-b29f-2c369f70998e,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"16x16","category":"Face Size"}",16x16,IN,Face Size,Hard Lid
738d0afe-a9f1-4e7a-bbd7-ca393a4a9aaa,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"25","category":"Configuration 2"}",25,,Configuration 2,Max NC
4b24c911-c1a7-40f9-b020-f683ce844a6e,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"6-10-16","category":"Configuration 2"}",6-10-16,FT,Configuration 2,Throw
54311c53-e36d-413c-a7b8-5acc7e0a98b8,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"-","category":"Configuration 2"}",-,,Configuration 2,Notes
661c1e5b-b95b-4a65-a7b4-24ca61fd8ac2,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"346","category":"Airflow Range"}",346,CFM,Airflow Range,Min
34e4ed88-85a9-492f-8a13-0190fd29a5ec,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"500","category":"Airflow Range"}",500,CFM,Airflow Range,Max
9058a537-dd00-40c1-936c-b74bde34b90e,af389f15-f0ca-46cc-9825-b936d0f4a449,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"12x12","category":"Configuration 3"}",12x12,IN,Configuration 3,Inlet Size
795d0026-4cf7-4a17-92fb-12c95078af3e,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,T-Bar
7f298872-c725-4ba4-83da-786f23b1a5b6,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,Hard Lid
c74be43e-aa6b-4443-818e-484628ef433d,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"27","category":"Configuration 3"}",27,,Configuration 3,Max NC
74498e89-f69e-4944-aae3-73d70e9530c6,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"7-11-19","category":"Configuration 3"}",7-11-19,FT,Configuration 3,Throw
70a9e8e0-7389-46c0-94c5-b77626bcf923,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"-","category":"Configuration 3"}",-,,Configuration 3,Notes
99ea2479-79af-4304-ba87-ba05b728754d,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"501","category":"Airflow Range"}",501,CFM,Airflow Range,Min
90b0e8ba-e4cf-4c72-af09-1d7ddb3c0533,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"800","category":"Airflow Range"}",800,CFM,Airflow Range,Max
00a654da-3d7e-4249-b179-eac672f55e31,af389f15-f0ca-46cc-9825-b936d0f4a449,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"16x16","category":"Configuration 4"}",16x16,IN,Configuration 4,Inlet Size
04e48cd6-eca3-4fa4-8a05-782d914ff1d6,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,T-Bar
db044443-c95a-4a0f-8137-3ff89d2a05b4,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,Hard Lid
5a9b29fb-5f9b-4528-8916-dd517526155a,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"26","category":"Configuration 4"}",26,,Configuration 4,Max NC
781ac39a-73ed-40c9-b566-4f2cec836590,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"9-13-24","category":"Configuration 4"}",9-13-24,FT,Configuration 4,Throw
175591af-823d-4303-99f5-c8f27b11486e,af389f15-f0ca-46cc-9825-b936d0f4a449,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"-","category":"Configuration 4"}",-,,Configuration 4,Notes
dc2acb57-9f18-4d14-b4b3-e621a12b2896,59fa03be-7dcd-41ab-ae2a-19e922c0b382,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WALL SUPPLY DIFFUSER","category":null}",WALL SUPPLY DIFFUSER,,,Type
c0cc890f-f6e7-460f-a7cf-8f8931e9bf5f,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SLOT, ADJ BLADE, INSULATED PLENUM, ADJUSTABLE THROW, ICE-THONG PAT CONTR.","category":null}","SLOT, ADJ BLADE, INSULATED PLENUM, ADJUSTABLE THROW, ICE-THONG PAT CONTR.",,,Description
5b554bc0-8522-4f4d-81ef-1be9a35d5b3c,59fa03be-7dcd-41ab-ae2a-19e922c0b382,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"PRICE TBD3","category":null}",PRICE TBD3,,,Manufacturer & Model
70750471-5438-4485-ae50-f1f2fdcd5ef9,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"0","category":"Airflow Range"}",0,CFM,Airflow Range,Min
97037171-dc56-41c9-a2a4-36543ded8634,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"75","category":"Airflow Range"}",75,CFM,Airflow Range,Max
95539b18-6749-4693-a730-b06170c55fd6,59fa03be-7dcd-41ab-ae2a-19e922c0b382,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"6","category":"Configuration 1"}",6,IN,Configuration 1,Inlet Size
bced44de-e17e-4e22-8e87-ccc4b316f160,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x2","category":"Face Size"}",24x2,IN,Face Size,T-Bar
84d0462f-1e3d-4bd1-8585-f8dd4ef3c1a2,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"24x2","category":"Face Size"}",24x2,IN,Face Size,Hard Lid
02f14883-2c19-49c5-84ef-da2218332a15,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"16","category":"Configuration 1"}",16,,Configuration 1,Max NC
e865bcb8-9abe-480c-95c2-6b1e7c8acfc2,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"8-12-22","category":"Configuration 1"}",8-12-22,FT,Configuration 1,Throw
5cc55032-1660-4fac-ab63-787f16822dc8,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 1"}",1,,Configuration 1,Notes
420004f1-8c44-4873-b94e-341c807dd095,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"76","category":"Airflow Range"}",76,CFM,Airflow Range,Min
c2f4cd73-6421-4ef4-b9a4-70a44d2ab167,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"105","category":"Airflow Range"}",105,CFM,Airflow Range,Max
520af586-3205-4c53-9863-3221fe1b4ddd,59fa03be-7dcd-41ab-ae2a-19e922c0b382,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"8","category":"Configuration 2"}",8,IN,Configuration 2,Inlet Size
903948de-de6e-42a5-9be8-2ddb79899dea,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x2","category":"Face Size"}",24x2,IN,Face Size,T-Bar
120a0ecb-4545-4ce1-bf80-ef8a5cd576fa,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"24x2","category":"Face Size"}",24x2,IN,Face Size,Hard Lid
67e86364-3e74-4870-9453-b85cad5a31eb,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"20","category":"Configuration 2"}",20,,Configuration 2,Max NC
1436a672-8a6c-446d-90d8-2bc744dda68e,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"10-16-26","category":"Configuration 2"}",10-16-26,FT,Configuration 2,Throw
b25de919-a1d7-4cd6-b675-7d439063973a,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 2"}",1,,Configuration 2,Notes
d0c5ddfc-e119-4d01-8f72-00af656e0f25,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"106","category":"Airflow Range"}",106,CFM,Airflow Range,Min
c4c0a2dc-ae66-40bc-ad5f-2fcbc2c19193,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"175","category":"Airflow Range"}",175,CFM,Airflow Range,Max
3f8012b6-bbc7-4933-b93b-e9086494bdc1,59fa03be-7dcd-41ab-ae2a-19e922c0b382,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"8","category":"Configuration 3"}",8,IN,Configuration 3,Inlet Size
b7aba992-611b-44bf-ae99-4b2d810b4477,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,T-Bar
e49a1e95-3053-4942-b7a8-843e3d7d1454,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,Hard Lid
ba038543-789d-4aae-a4ab-202fc7149f01,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"22","category":"Configuration 3"}",22,,Configuration 3,Max NC
b47705ed-ec9f-444c-83e6-c29c47658849,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"8-11-21","category":"Configuration 3"}",8-11-21,FT,Configuration 3,Throw
0c8caaf9-238a-40ba-9fa4-8194481f401f,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 3"}",1,,Configuration 3,Notes
abf5ecb1-b371-4a5c-a99a-5567886fde80,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"176","category":"Airflow Range"}",176,CFM,Airflow Range,Min
aeacb3fb-56d9-428a-b3d4-0031ef627727,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"215","category":"Airflow Range"}",215,CFM,Airflow Range,Max
d31a1d3b-a8ee-4d8e-8b10-b25992c4b740,59fa03be-7dcd-41ab-ae2a-19e922c0b382,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"10","category":"Configuration 4"}",10,IN,Configuration 4,Inlet Size
a04ccb81-128a-4980-bbe9-203e27f7673d,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,T-Bar
f2693d20-24ec-481c-98f8-0dd21a5a7191,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,Hard Lid
c3cf48e1-5dd8-4b79-a4ca-9d13bf5dd77d,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"24","category":"Configuration 4"}",24,,Configuration 4,Max NC
c672e9ff-d16d-4e04-9676-144b04e37f8b,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"10-14-26","category":"Configuration 4"}",10-14-26,FT,Configuration 4,Throw
9ff228d5-f323-4fab-b885-f3f57a0e2afa,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 4"}",1,,Configuration 4,Notes
7cf423e3-187f-4623-a8d1-49427257c6c1,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"216","category":"Airflow Range"}",216,CFM,Airflow Range,Min
17116c19-f432-41cc-8ee4-2dd789958e5b,59fa03be-7dcd-41ab-ae2a-19e922c0b382,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"310","category":"Airflow Range"}",310,CFM,Airflow Range,Max
94fb6618-9072-4390-a6f7-4ce46200530e,59fa03be-7dcd-41ab-ae2a-19e922c0b382,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"12","category":"Configuration 5"}",12,IN,Configuration 5,Inlet Size
a0ea6c7c-681c-4041-8657-041f6ccb194a,59fa03be-7dcd-41ab-ae2a-19e922c0b382,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,T-Bar
d4c59bbd-59a1-4852-b612-df9299da81c4,59fa03be-7dcd-41ab-ae2a-19e922c0b382,e990dc95-80e6-4f7c-af12-ecbacaf55973,Ceiling Type,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,Hard Lid
162de793-304e-4d5b-a123-8861ff053156,59fa03be-7dcd-41ab-ae2a-19e922c0b382,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"33","category":"Configuration 5"}",33,,Configuration 5,Max NC
a8ce073f-74de-4580-b556-b5771dd4b19b,59fa03be-7dcd-41ab-ae2a-19e922c0b382,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"10-14-23","category":"Configuration 5"}",10-14-23,FT,Configuration 5,Throw
685e6bb3-56f1-46ca-9a50-5a74a143b616,59fa03be-7dcd-41ab-ae2a-19e922c0b382,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 5"}",1,,Configuration 5,Notes
664bd514-5a0a-403d-b938-419db5f009b8,c6905606-18be-4c71-8ce9-898f24c930a7,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEILING RETURN/EXHAUST GRILLE","category":null}",CEILING RETURN/EXHAUST GRILLE,,,Type
9c910652-d89c-4ed8-b271-2e3e09f73a34,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"PERFORATED FACE, STEEL, ROUND DUCT CONNECTION","category":null}","PERFORATED FACE, STEEL, ROUND DUCT CONNECTION",,,Description
ad2fcff9-65ca-464b-8229-6b10737d6e27,c6905606-18be-4c71-8ce9-898f24c930a7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"PRICE PDDR","category":null}",PRICE PDDR,,,Manufacturer & Model
93a6ec8e-15dd-47d2-bc4e-d4fedfe8497f,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"0","category":"Airflow Range"}",0,CFM,Airflow Range,Min
8cf74f98-2767-4d27-aa3e-6a2de63ab342,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"345","category":"Airflow Range"}",345,CFM,Airflow Range,Max
766d824b-95f3-4ab1-8edb-f7fa3ae75d40,c6905606-18be-4c71-8ce9-898f24c930a7,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"10x10","category":"Configuration 1"}",10x10,IN,Configuration 1,Inlet Size
0822d83a-3ea8-410a-864c-37427293021b,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,T-Bar
f0a136fd-5c8f-4643-8ab9-2375d17f391e,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"16x16","category":"Face Size"}",16x16,IN,Face Size,Hard Lid
dd4ab3e1-1d54-4130-8aef-2f263b6de0ae,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"-","category":"Configuration 1"}",-,,Configuration 1,Max NC
afa18ca3-c57e-4991-8ada-12f846c808f3,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"-","category":"Configuration 1"}",-,FT,Configuration 1,Throw
028eb875-e6ae-4bbc-9eac-e9fddc35635e,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3","category":"Configuration 1"}",3,,Configuration 1,Notes
cf860240-f117-42b5-adb8-b58fbfe8fb62,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"346","category":"Airflow Range"}",346,CFM,Airflow Range,Min
06324088-0add-4b06-98df-c0c5489a101b,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"780","category":"Airflow Range"}",780,CFM,Airflow Range,Max
5aae9e0f-c9ba-448a-a488-d099aa82f679,c6905606-18be-4c71-8ce9-898f24c930a7,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"15x15","category":"Configuration 2"}",15x15,IN,Configuration 2,Inlet Size
942e6ed2-5ad9-4f27-8bae-a4c1d9ac5e83,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,T-Bar
78bc7d87-8755-447d-9862-e8fdc8537fa5,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,Hard Lid
20ad5bf3-2bfe-4b88-809c-e862e3a13ba4,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"-","category":"Configuration 2"}",-,,Configuration 2,Max NC
e115650e-9471-46e1-9ee4-a82400e33559,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"-","category":"Configuration 2"}",-,FT,Configuration 2,Throw
4fd9cab1-ba5b-437e-b880-fda4a7667eb3,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3","category":"Configuration 2"}",3,,Configuration 2,Notes
41441a21-56fd-429d-ad8e-9c197341c2a7,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"781","category":"Airflow Range"}",781,CFM,Airflow Range,Min
5c0eab64-ed87-4531-a70c-1fa44b1416d5,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"1,575","category":"Airflow Range"}","1,575",CFM,Airflow Range,Max
be90de09-49b6-4088-9429-9d6be630ba9d,c6905606-18be-4c71-8ce9-898f24c930a7,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"18x18","category":"Configuration 3"}",18x18,IN,Configuration 3,Inlet Size
9699db92-abfe-4b62-8155-dc1f593dd158,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,T-Bar
0355eb96-2aec-4a80-a1f0-d5f002576a0a,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"24x24","category":"Face Size"}",24x24,IN,Face Size,Hard Lid
55135e65-1e28-457e-ac31-f54282ea2a1e,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"17","category":"Configuration 3"}",17,,Configuration 3,Max NC
5cf5a59d-a971-4b35-a957-fdeeb86c207e,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"-","category":"Configuration 3"}",-,FT,Configuration 3,Throw
2b5e2de4-fb95-4e6a-80df-672d31965571,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3","category":"Configuration 3"}",3,,Configuration 3,Notes
572f4948-79c2-4ad9-846f-222df2fb1920,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"1,576","category":"Airflow Range"}","1,576",CFM,Airflow Range,Min
ebe059a5-372f-4ef5-94d3-7809beda1d19,c6905606-18be-4c71-8ce9-898f24c930a7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"3,500","category":"Airflow Range"}","3,500",CFM,Airflow Range,Max
a3b571c4-9459-482c-9bfd-36e1e5485c17,c6905606-18be-4c71-8ce9-898f24c930a7,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"22x46","category":"Configuration 4"}",22x46,IN,Configuration 4,Inlet Size
1a3659cb-77b6-4280-a216-39e5cf37e84d,c6905606-18be-4c71-8ce9-898f24c930a7,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x48","category":"Face Size"}",24x48,IN,Face Size,T-Bar
ea1d0eb8-2e7b-4fc3-a587-5cf84b5d336c,c6905606-18be-4c71-8ce9-898f24c930a7,e990dc95-80e6-4f7c-af12-ecbacaf55973,Ceiling Type,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"24x48","category":"Face Size"}",24x48,IN,Face Size,Hard Lid
bc19ca3e-0029-496c-bbf0-01a739179734,c6905606-18be-4c71-8ce9-898f24c930a7,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"19","category":"Configuration 4"}",19,,Configuration 4,Max NC
5a8bbce6-b69e-4bbb-a05f-331b15bcc103,c6905606-18be-4c71-8ce9-898f24c930a7,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"-","category":"Configuration 4"}",-,FT,Configuration 4,Throw
fa8adc67-d751-48dd-9590-fcc28ae6b98d,c6905606-18be-4c71-8ce9-898f24c930a7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"3","category":"Configuration 4"}",3,,Configuration 4,Notes
8588efbd-9fce-4b51-92fe-2d410738f7bb,c80dae58-b21b-4a73-bee2-c6ab600ce72a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WOOD CEILING RETURN DIFFUSER","category":null}",WOOD CEILING RETURN DIFFUSER,,,Type
36549b3a-4359-4161-b9f2-f27246444d7f,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SLOT, FIXED BLADE, INSULATED PLENUM","category":null}","SLOT, FIXED BLADE, INSULATED PLENUM",,,Description
21a8f670-90ec-4e26-9521-cb19016a194d,c80dae58-b21b-4a73-bee2-c6ab600ce72a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"PRICE SDS R","category":null}",PRICE SDS R,,,Manufacturer & Model
888bb1fd-a86e-45d4-9191-c1b090b3a646,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"0","category":"Airflow Range"}",0,CFM,Airflow Range,Min
36ac8e1c-9eaa-4411-b604-a2b283f84cbe,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"80","category":"Airflow Range"}",80,CFM,Airflow Range,Max
ce8a91f8-4400-4ca0-92f6-75bf50bf50c1,c80dae58-b21b-4a73-bee2-c6ab600ce72a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"6","category":"Configuration 1"}",6,IN,Configuration 1,Inlet Size
d572e97e-a77d-4b62-83d1-8a0d916401b2,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"24x2","category":"Face Size"}",24x2,IN,Face Size,T-Bar
cf9923c0-1fa5-4001-95a3-ef8286bc87e0,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"24x2","category":"Face Size"}",24x2,IN,Face Size,Hard Lid
131fb8dd-d3c2-4019-bc9e-966961ded9ef,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"19","category":"Configuration 1"}",19,,Configuration 1,Max NC
68786481-ed6a-43ca-a17b-cab5f2bab292,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"-","category":"Configuration 1"}",-,FT,Configuration 1,Throw
a0619886-56a5-4231-b92b-54a0628333e9,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 1"}",1,,Configuration 1,Notes
ef21741c-bd79-4beb-80ca-375144ce88c7,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"81","category":"Airflow Range"}",81,CFM,Airflow Range,Min
9d74cd49-db8e-45ac-9d3d-6ae5b9e3e6cb,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"160","category":"Airflow Range"}",160,CFM,Airflow Range,Max
56b9310f-14aa-4db7-8d2b-e03639549652,c80dae58-b21b-4a73-bee2-c6ab600ce72a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"8","category":"Configuration 2"}",8,IN,Configuration 2,Inlet Size
cbe9e3fa-9ddd-4755-93eb-303778404979,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,T-Bar
a5a11e09-3297-4da6-abc1-283644e2c816,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,Hard Lid
56c041e1-5a81-4f52-94bb-b019f9561cb2,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"19","category":"Configuration 2"}",19,,Configuration 2,Max NC
0fe4785c-8911-4ffe-bcef-96e9ed86c39a,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"-","category":"Configuration 2"}",-,FT,Configuration 2,Throw
92ced447-4fc0-479d-be58-e0545fb6bb74,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 2"}",1,,Configuration 2,Notes
97ed39e1-3363-41cb-b05d-dd53ad391367,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"161","category":"Airflow Range"}",161,CFM,Airflow Range,Min
20b9aac9-a222-455b-a429-2b87efd8f5fd,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"320","category":"Airflow Range"}",320,CFM,Airflow Range,Max
63a0b4fa-0671-476d-8f1b-69bc258f284e,c80dae58-b21b-4a73-bee2-c6ab600ce72a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"10","category":"Configuration 3"}",10,IN,Configuration 3,Inlet Size
c1f4f551-0f29-4e1f-b7db-0ff09418e65a,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x4","category":"Face Size"}",48x4,IN,Face Size,T-Bar
5ad9f6d1-2550-47c3-9f2b-386a97577f36,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x4","category":"Face Size"}",48x4,IN,Face Size,Hard Lid
bdeaa1ad-5650-4a4f-854b-80580b094ee6,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"22","category":"Configuration 3"}",22,,Configuration 3,Max NC
a5a8e966-947e-47f3-871d-95dbf2f14a55,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"-","category":"Configuration 3"}",-,FT,Configuration 3,Throw
4146c55f-5b64-4209-9fc3-fd919a4b83de,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2","category":"Configuration 3"}",2,,Configuration 3,Notes
90b29466-737d-445d-b794-3dd481e4b73e,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"321","category":"Airflow Range"}",321,CFM,Airflow Range,Min
7d11078b-2e27-4f2c-b068-d8be59e07d3d,c80dae58-b21b-4a73-bee2-c6ab600ce72a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"400","category":"Airflow Range"}",400,CFM,Airflow Range,Max
60a2c2ba-d5e0-4c6c-a4ee-24ed2ecb7318,c80dae58-b21b-4a73-bee2-c6ab600ce72a,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"12","category":"Configuration 4"}",12,IN,Configuration 4,Inlet Size
a5f5bd12-59d2-4ea3-8d30-c070114a35b3,c80dae58-b21b-4a73-bee2-c6ab600ce72a,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x4","category":"Face Size"}",48x4,IN,Face Size,T-Bar
4fa208ef-373a-4351-8e8b-101562b0b241,c80dae58-b21b-4a73-bee2-c6ab600ce72a,e990dc95-80e6-4f7c-af12-ecbacaf55973,Ceiling Type,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x4","category":"Face Size"}",48x4,IN,Face Size,Hard Lid
093c699a-a348-4c11-884e-49339518dcd1,c80dae58-b21b-4a73-bee2-c6ab600ce72a,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"28","category":"Configuration 4"}",28,,Configuration 4,Max NC
32faa9a2-9318-4c6b-b60c-cf4d35d6ffee,c80dae58-b21b-4a73-bee2-c6ab600ce72a,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"-","category":"Configuration 4"}",-,FT,Configuration 4,Throw
bc9624bd-8fd1-4b02-9fb7-1a16f3c62728,c80dae58-b21b-4a73-bee2-c6ab600ce72a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2","category":"Configuration 4"}",2,,Configuration 4,Notes
402fe339-b091-4c8b-9891-5dc14a57b4bf,46301de9-a894-4d24-8452-06b7e9be24b7,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"WOOD CEILING SUPPLY DIFFUSER","category":null}",WOOD CEILING SUPPLY DIFFUSER,,,Type
b7eb48f1-092c-4d57-a3fc-871b8b1a6505,46301de9-a894-4d24-8452-06b7e9be24b7,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SLOT, ADJ BLADE, INSULATED PLENUM, ADJUSTABLE THROW, ICE-THONG PAT CONTR.","category":null}","SLOT, ADJ BLADE, INSULATED PLENUM, ADJUSTABLE THROW, ICE-THONG PAT CONTR.",,,Description
2a61d127-37d8-45f5-ba83-b00d2f5956cf,46301de9-a894-4d24-8452-06b7e9be24b7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"PRICE SDS","category":null}",PRICE SDS,,,Manufacturer & Model
407c84f9-2686-4230-82df-cbc033d16a2c,46301de9-a894-4d24-8452-06b7e9be24b7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"0","category":"Airflow Range"}",0,CFM,Airflow Range,Min
f7b4e79e-bf99-4531-be86-ab3489cf0ebb,46301de9-a894-4d24-8452-06b7e9be24b7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"120","category":"Airflow Range"}",120,CFM,Airflow Range,Max
f56f45c7-ee13-454d-bec8-618d0d72bcfe,46301de9-a894-4d24-8452-06b7e9be24b7,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"6","category":"Configuration 1"}",6,IN,Configuration 1,Inlet Size
d03b159e-d576-463c-a151-d06770161931,46301de9-a894-4d24-8452-06b7e9be24b7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,T-Bar
d1b0885a-f432-4681-81f0-3a87d0b8a62d,46301de9-a894-4d24-8452-06b7e9be24b7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,Hard Lid
636b14b1-813a-49b7-83a9-26ceb2448899,46301de9-a894-4d24-8452-06b7e9be24b7,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"17","category":"Configuration 1"}",17,,Configuration 1,Max NC
a50556eb-4eb1-483c-b4e9-1181970ebb40,46301de9-a894-4d24-8452-06b7e9be24b7,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"5-8-17","category":"Configuration 1"}",5-8-17,FT,Configuration 1,Throw
44ea6a2e-a854-4b6a-a73e-7514cba59d07,46301de9-a894-4d24-8452-06b7e9be24b7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 1"}",1,,Configuration 1,Notes
ba56f2d2-0416-4122-b52b-2215b926aa37,46301de9-a894-4d24-8452-06b7e9be24b7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"121","category":"Airflow Range"}",121,CFM,Airflow Range,Min
7c963b80-6f62-4f3a-b627-219769f5b6fc,46301de9-a894-4d24-8452-06b7e9be24b7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"220","category":"Airflow Range"}",220,CFM,Airflow Range,Max
f9d99fc3-88ed-43c8-9aef-73da08282cf1,46301de9-a894-4d24-8452-06b7e9be24b7,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"8","category":"Configuration 2"}",8,IN,Configuration 2,Inlet Size
533eff66-66b3-4577-992f-1bf013ad5841,46301de9-a894-4d24-8452-06b7e9be24b7,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x4","category":"Face Size"}",48x4,IN,Face Size,T-Bar
77fb799b-3cf0-4f52-9969-8f706deff213,46301de9-a894-4d24-8452-06b7e9be24b7,e990dc95-80e6-4f7c-af12-ecbacaf55973,Ceiling Type,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x4","category":"Face Size"}",48x4,IN,Face Size,Hard Lid
73712005-a85f-4eea-a93a-261fcdb0fa88,46301de9-a894-4d24-8452-06b7e9be24b7,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"23","category":"Configuration 2"}",23,,Configuration 2,Max NC
00f9109f-45bc-4b30-a917-7d8efb91c4c7,46301de9-a894-4d24-8452-06b7e9be24b7,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"10-17-24","category":"Configuration 2"}",10-17-24,FT,Configuration 2,Throw
fd0038ef-b0d6-4870-973b-e3c4a40fc054,46301de9-a894-4d24-8452-06b7e9be24b7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2","category":"Configuration 2"}",2,,Configuration 2,Notes
f35dc080-735f-46ad-9c18-98ed3822014a,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 2"}",1,,Configuration 2,Notes
30fe5d17-f3b3-4879-9be3-bb0e9aabe0ec,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEILING SUPPLY DIFFUSER","category":null}",CEILING SUPPLY DIFFUSER,,,Type
656b413a-301a-4d90-a6da-34be9296f361,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SLOT, ADJ BLADE, INSULATED PLENUM, ADJUSTABLE THROW, CURVED PAT CONTR.","category":null}","SLOT, ADJ BLADE, INSULATED PLENUM, ADJUSTABLE THROW, CURVED PAT CONTR.",,,Description
54d9376b-ecee-4b14-bd92-080bdf9e65ec,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model","unit":null,"value":"PRICE TBD2","category":null}",PRICE TBD2,,,Manufacturer & Model
ffc0c24c-5354-4158-9c52-4008a7c1cd7e,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"76","category":"Airflow Range"}",76,CFM,Airflow Range,Min
b3d56d0b-1e76-4659-8892-826ee62bccc3,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"120","category":"Airflow Range"}",120,CFM,Airflow Range,Max
44897015-ffc9-4bb3-a368-ec31a3253c6f,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"6","category":"Configuration 1"}",6,IN,Configuration 1,Inlet Size
b7c67b4b-e884-401d-b220-5b640f6f661c,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,T-Bar
53ac7413-6d3f-42d6-aaea-34825e4d1f4f,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,Hard Lid
603fe989-6842-4500-b29d-bf62741261f5,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"16","category":"Configuration 1"}",16,,Configuration 1,Max NC
ecad772b-31cd-48a6-bde9-4961abcc1dfc,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"3-9-19","category":"Configuration 1"}",3-9-19,FT,Configuration 1,Throw
bbfafa05-79ea-49c9-b4ec-e64378e64b59,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":"Configuration 1"}",1,,Configuration 1,Notes
e80cd039-5410-45ef-91fa-a84e08af30d4,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"121","category":"Airflow Range"}",121,CFM,Airflow Range,Min
dbbf1a4f-9362-485e-a140-205300a1c984,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"150","category":"Airflow Range"}",150,CFM,Airflow Range,Max
960df459-27eb-470e-97e5-427c5221c4dd,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"8","category":"Configuration 2"}",8,IN,Configuration 2,Inlet Size
d284eac6-61dd-4bb9-847c-dfdae4a4d6e8,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,T-Bar
a2d35a8c-f8f3-4982-9caf-f796aac79d5d,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x2","category":"Face Size"}",48x2,IN,Face Size,Hard Lid
687a70f6-e26e-45c8-8039-e6538dddb819,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"18","category":"Configuration 2"}",18,,Configuration 2,Max NC
2116c541-7302-4633-a869-2b6135f31486,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"8-11-19","category":"Configuration 2"}",8-11-19,FT,Configuration 2,Throw
f2f0c444-0931-418d-9bdf-a3827d7e1cc0,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"151","category":"Airflow Range"}",151,CFM,Airflow Range,Min
7405952f-2ab5-4024-add8-2c1214acc56c,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"305","category":"Airflow Range"}",305,CFM,Airflow Range,Max
bc217966-9c70-458b-8dcf-e43cc92bee0d,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"10","category":"Configuration 3"}",10,IN,Configuration 3,Inlet Size
ad6f5743-56c7-49ed-8fc8-e69d133ada65,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x4","category":"Face Size"}",48x4,IN,Face Size,T-Bar
a4b9e64e-a441-4e1e-8bed-cf107f30c73c,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x4","category":"Face Size"}",48x4,IN,Face Size,Hard Lid
9ed69cf4-f9aa-4557-a284-14ad26b3ba4a,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"26","category":"Configuration 3"}",26,,Configuration 3,Max NC
64ef20c1-adb4-4d18-94ff-693671f4b2a6,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"12-16-22","category":"Configuration 3"}",12-16-22,FT,Configuration 3,Throw
905eec8c-1165-4e3b-bf5c-87dff7cf39e1,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2","category":"Configuration 3"}",2,,Configuration 3,Notes
a90dfbef-2e11-491d-bc2a-fddcf75bb4f6,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"306","category":"Airflow Range"}",306,CFM,Airflow Range,Min
58fbc1a0-1d8e-4d71-8156-44f9122c573e,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"350","category":"Airflow Range"}",350,CFM,Airflow Range,Max
3e832f97-a496-4bd6-af90-efbe1bd131a1,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"IN","value":"12","category":"Configuration 4"}",12,IN,Configuration 4,Inlet Size
66678069-a3c1-4038-8a10-499d29af7c14,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"T-Bar","unit":"IN","value":"48x4","category":"Face Size"}",48x4,IN,Face Size,T-Bar
4e89f5d8-885f-4fbe-bd97-99bb8d131a7a,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,e990dc95-80e6-4f7c-af12-ecbacaf55973,Ceiling Type,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hard Lid","unit":"IN","value":"48x4","category":"Face Size"}",48x4,IN,Face Size,Hard Lid
a5a8a909-03fd-442a-a104-2f02d36acd2d,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Max NC","unit":null,"value":"26","category":"Configuration 4"}",26,,Configuration 4,Max NC
4a72a320-8f38-4eb8-a7e0-7410f007d6cd,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,2909e287-a6f2-48da-bba5-46d4db7e703a,Throw Distance,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Throw","unit":"FT","value":"15-18-26","category":"Configuration 4"}",15-18-26,FT,Configuration 4,Throw
c18f4500-c9e6-438e-9698-2210384aa1be,566ebedd-9496-45ca-8c1f-6a5db2e7f9b2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"2","category":"Configuration 4"}",2,,Configuration 4,Notes