spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
67561924-f6b7-4c59-b346-0c5398cd27bc,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"LOWER LEVEL","category":null}",LOWER LEVEL,,,Location
7f336db9-2085-4345-9992-1579ff12f504,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"72\" AIR CURTAIN","category":null}",72" AIR CURTAIN,,,Service
6bcd9d75-3b8f-4c56-bfac-fb0c4bb87d76,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,dd945c44-585a-47bb-b3d7-a13bfe7d785f,Recessed,,,"{"kind":"flat","type":"Type","unit":null,"value":"RECESSED","category":null}",RECESSED,,,Type
0bce8ac4-f26f-4ee2-b1db-2ce20779fefa,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
7da1ecbb-5ab1-44f4-a5b9-0167c8936330,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"2,920","category":null}","2,920",CFM,,Max Airflow
889ee5d2-0271-4081-aa31-d3cbd0368f8b,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1,725","category":null}","1,725",RPM,,Fan Speed
bfba3ebc-b28a-4d12-bdf2-28f6f2fec0b2,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,e8acafc6-b152-4de5-903f-896af6120423,Power Input,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"W","value":"916","category":"Electrical"}",916,W,Electrical,Power
054a8b81-589a-4485-b9a5-b08a9ce1fba3,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Rating","unit":"HP","value":"(2) 0.5","category":"Electrical"}",(2) 0.5,HP,Electrical,Rating
be344a14-fdb8-417f-b3c5-5b9fccefe317,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
ee4c2d80-a80a-4fdb-81fd-2c5b65dd9330,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
cb993b23-4886-450b-ac75-5648182bb6c0,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"NO","category":"Electrical"}",NO,,Electrical,VFD
4f4a69dc-3b54-47c1-bdf1-fa0c197003cc,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,f69f89be-ee0a-4b0a-9b09-a32afd0e0a1d,Battery Backup,,,,,"{"kind":"flat","type":"Backup Power","unit":null,"value":"NO","category":"Electrical"}",NO,,Electrical,Backup Power
44cb5719-0a67-4f2e-81af-c6d99026aa9e,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Approx. Weight","unit":"LBS","value":"100","category":null}",100,LBS,,Approx. Weight
a6342ca1-1892-4276-8bd4-784e4bb928a3,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"MARS","category":null}",MARS,,,Manufacturer
82bac7e4-15f6-44a8-8c72-3914032fa815,1613aee3-c2b8-45ea-8a23-00fc46f3eaf8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PH1072","category":null}",PH1072,,,Model
da8ba8b1-b040-43fa-9798-796ecf93dce8,9a479a4b-417a-4937-afb1-602b7192db02,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
3b9912b1-48ad-419b-8534-cfe99c9c4f90,9a479a4b-417a-4937-afb1-602b7192db02,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"EXHAUST","category":null}",EXHAUST,,,Service
d7be08ef-15f0-462d-afc7-c12942fabea7,9a479a4b-417a-4937-afb1-602b7192db02,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
1646c918-2f23-4b92-9b9c-cc29d0958f27,9a479a4b-417a-4937-afb1-602b7192db02,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
f89b3641-dbac-4c43-853f-604c76671bb3,9a479a4b-417a-4937-afb1-602b7192db02,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"4,300","category":"Airflow"}","4,300",CFM,Airflow,Max Airflow
c4273e43-0bf5-412b-9f91-502aa9857168,9a479a4b-417a-4937-afb1-602b7192db02,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"TSP","unit":"IN WG","value":"1.5","category":"Airflow"}",1.5,IN WG,Airflow,TSP
42db9cf1-265a-4c7e-81bc-9aa0fb7bde67,9a479a4b-417a-4937-afb1-602b7192db02,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"1,770","category":null}","1,770",RPM,,Fan Speed
0cb00465-4d61-4893-bffb-70861498b6e9,9a479a4b-417a-4937-afb1-602b7192db02,,,,,,,"{"kind":"flat","type":"Fan Energy Index","unit":null,"value":"1.25","category":null}",1.25,,,Fan Energy Index
acc7e1b9-1c4d-490a-b11a-a361bcc6f625,9a479a4b-417a-4937-afb1-602b7192db02,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"W","value":"1610","category":"Electrical"}",1610,W,Electrical,Power
a0247851-9333-47ff-bf8f-5c4fbb7af451,9a479a4b-417a-4937-afb1-602b7192db02,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Rating","unit":"HP","value":"3.00","category":"Electrical"}",3.00,HP,Electrical,Rating
dfcc295f-073b-4214-aea1-79bff438fade,9a479a4b-417a-4937-afb1-602b7192db02,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"460","category":"Electrical"}",460,V,Electrical,Voltage
4d8e44c8-9cbf-4565-86e0-ebaddc5a5032,9a479a4b-417a-4937-afb1-602b7192db02,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
60b97e54-d9b4-43ae-9540-c77de378da39,9a479a4b-417a-4937-afb1-602b7192db02,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"YES","category":"Electrical"}",YES,,Electrical,VFD
dc413a9c-ca0c-43db-a6ba-56f61bd24f9a,9a479a4b-417a-4937-afb1-602b7192db02,f69f89be-ee0a-4b0a-9b09-a32afd0e0a1d,Battery Backup,,,,,"{"kind":"flat","type":"Backup Power","unit":null,"value":"YES","category":"Electrical"}",YES,,Electrical,Backup Power
fed46743-8644-48bf-928a-d0658400c629,9a479a4b-417a-4937-afb1-602b7192db02,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Approx. Weight","unit":"LBS","value":"325","category":null}",325,LBS,,Approx. Weight
bc6e2a3a-a62a-46f8-bd24-19e7ceb56b82,9a479a4b-417a-4937-afb1-602b7192db02,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
3332db3e-0ee0-47ff-8f1e-7b4b849400f9,9a479a4b-417a-4937-afb1-602b7192db02,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"QEID-18-65","category":null}",QEID-18-65,,,Model
d7ae1385-76c9-401e-9885-4d1c807c71a2,f27abe05-0da9-4b0e-b32e-7f030b803c24,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"LOWER LEVEL","category":null}",LOWER LEVEL,,,Location
5b91d4fb-5f24-4736-8532-c305b3a6b0b7,f27abe05-0da9-4b0e-b32e-7f030b803c24,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"POWER VENTILATOR","category":null}",POWER VENTILATOR,,,Service
9fa7695f-ab18-4e45-929e-4a38b747d2c1,f27abe05-0da9-4b0e-b32e-7f030b803c24,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
70bbe854-a720-46e4-b119-65562681ce45,f27abe05-0da9-4b0e-b32e-7f030b803c24,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
344dcf16-3783-4d46-abc2-1e6bae216213,f27abe05-0da9-4b0e-b32e-7f030b803c24,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"120","category":"Airflow"}",120,CFM,Airflow,Max Airflow
f578d0a6-5dc2-4d75-a766-d50de3188736,f27abe05-0da9-4b0e-b32e-7f030b803c24,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"TSP","unit":"IN WG","value":"0.5","category":"Airflow"}",0.5,IN WG,Airflow,TSP
760bcfcf-a0df-4b15-aa56-83c3108bbedd,f27abe05-0da9-4b0e-b32e-7f030b803c24,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"2,600","category":null}","2,600",RPM,,Fan Speed
99114ba6-f9f2-474e-b3f7-455ccd5a25d3,f27abe05-0da9-4b0e-b32e-7f030b803c24,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"W","value":"78","category":"Electrical"}",78,W,Electrical,Power
4d0595dd-0eb0-4d3c-b87f-05f42804f2a1,f27abe05-0da9-4b0e-b32e-7f030b803c24,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
39f90700-22ac-43cc-97e6-47a65b4a066e,f27abe05-0da9-4b0e-b32e-7f030b803c24,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
cee5b4c3-9993-49f8-8827-29912314ad90,f27abe05-0da9-4b0e-b32e-7f030b803c24,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"NO","category":"Electrical"}",NO,,Electrical,VFD
8ff6015e-deb9-4a1e-a398-9cfcd231a24e,f27abe05-0da9-4b0e-b32e-7f030b803c24,f69f89be-ee0a-4b0a-9b09-a32afd0e0a1d,Battery Backup,,,,,"{"kind":"flat","type":"Backup Power","unit":null,"value":"NO","category":"Electrical"}",NO,,Electrical,Backup Power
dbe54c4a-d9c8-4550-a5a0-a2c3e726ac33,f27abe05-0da9-4b0e-b32e-7f030b803c24,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Approx. Weight","unit":"LBS","value":"15","category":null}",15,LBS,,Approx. Weight
a054836e-68e7-49bc-b89a-a698fb8ad2bb,f27abe05-0da9-4b0e-b32e-7f030b803c24,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"FANTECH","category":null}",FANTECH,,,Manufacturer
692c5daf-7173-496a-b180-cc90d4bc8866,f27abe05-0da9-4b0e-b32e-7f030b803c24,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DEDPV 705","category":null}",DEDPV 705,,,Model
38386867-f3a0-4e88-a76e-37f7265c4e7b,f27abe05-0da9-4b0e-b32e-7f030b803c24,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"UL 705 LISTED.","category":"Notes"}",UL 705 LISTED.,,Notes,Note 2
09578171-5664-4990-8ea2-641309dc1222,f27abe05-0da9-4b0e-b32e-7f030b803c24,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"MAXIMUM EQUIVALENT DUCT LENGTH: 106 FT. PERMANENTLY LABEL OR TAG DRYER DUCTWORK WITHIN 6 FT OF DUCT CONNECTION.","category":"Notes"}",MAXIMUM EQUIVALENT DUCT LENGTH: 106 FT. PERMANENTLY LABEL OR TAG DRYER DUCTWORK WITHIN 6 FT OF DUCT CONNECTION.,,Notes,Note 3
cba4361f-849b-4973-9cc5-6c092364b13b,f27abe05-0da9-4b0e-b32e-7f030b803c24,,,,,,,"{"kind":"flat","type":"Note 4","unit":null,"value":"INTERLOCK WITH DRYER OPERATION.","category":"Notes"}",INTERLOCK WITH DRYER OPERATION.,,Notes,Note 4