package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,57a38806-c9b4-4808-b234-4f4adf425e44,7aad5e2a-ac28-4de4-b898-8ebe79219c53,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREASEMASTER","category":null}",GREASEMASTER,,,Manufacturer
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,7b79faf1-0f69-45c7-be9d-deadb09f7d50,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"GM-A2-D500-20D","category":null}",GM-A2-D500-20D,,,Model No.
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,f53af0be-1731-4379-9839-921f4d7e0c6c,7aad5e2a-ac28-4de4-b898-8ebe79219c53,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,550","category":null}","4,550",CFM,,CFM
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,3679ab44-00c8-4bf7-a4b3-bd094c53f778,7aad5e2a-ac28-4de4-b898-8ebe79219c53,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PL","category":"Fan Section"}",PL,,Fan Section,Fan Type
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,b81330e5-af24-404c-a9df-dd761f96d0be,7aad5e2a-ac28-4de4-b898-8ebe79219c53,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":null,"value":"0.6","category":"Fan Section"}",0.6,,Fan Section,ESP
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,80df033d-bb54-4f44-a039-7b9a554872ec,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"5","category":"Fan Section"}",5,HP,Fan Section,HP
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,58cc78d2-5de0-4505-a726-5028b8048064,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"BHP","unit":"BHP","value":"2.66","category":"Fan Section"}",2.66,BHP,Fan Section,BHP
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,c0c987a0-9e22-4e13-bdea-f4368b9373b1,7aad5e2a-ac28-4de4-b898-8ebe79219c53,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"D","category":"Fan Section"}",D,,Fan Section,Drive Type
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,af88db0e-f8f8-41c6-b179-291f1858b8ab,7aad5e2a-ac28-4de4-b898-8ebe79219c53,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"PR","category":"Heating"}",PR,,Heating,Fuel
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,4bc7945e-4ba1-47cf-ac54-122d9c111836,7aad5e2a-ac28-4de4-b898-8ebe79219c53,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DF","category":"Heating"}",DF,,Heating,Type
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,533fba6e-f29a-4a0d-9cb8-b26eeac197c3,7aad5e2a-ac28-4de4-b898-8ebe79219c53,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"508.9","category":"Heating"}",508.9,MBH,Heating,Input
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,89fac127-cfc7-4965-a54b-27d3c1edd391,7aad5e2a-ac28-4de4-b898-8ebe79219c53,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"468.2","category":"Heating"}",468.2,MBH,Heating,Output
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,9dc42463-c09d-4bba-a76b-276efdb3969b,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"-30","category":"Heating"}",-30,,Heating,EAT
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,82908ad5-8110-44f8-92c4-a327c5df8350,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"LAT","unit":null,"value":"70","category":"Heating"}",70,,Heating,LAT
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,44de375c-8fa3-46b8-a716-0d3932d27c6a,7aad5e2a-ac28-4de4-b898-8ebe79219c53,b75fb69b-0f62-4cac-aa36-e7c927a32596,Ambient Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"AMB","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,AMB
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,a85d19b3-0533-4203-aaa3-73bd4fcd80e2,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"EAT DB","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,EAT DB
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,59ca0689-a580-4746-8867-0107125f61c7,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"EAT WB","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,EAT WB
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,3939816e-ee27-42c5-b3b0-7e76a44c262f,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"LAT DB","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,LAT DB
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,9d3dda22-6349-44ec-8ff1-14af4d18d79a,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"LAT WB","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,LAT WB
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,2f4de61d-3c34-4a95-9524-a261480faa8c,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"N/A","category":"Cooling Coil"}",N/A,MBH,Cooling Coil,Total
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,9de22fa5-9337-4a19-8660-490068512fac,7aad5e2a-ac28-4de4-b898-8ebe79219c53,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,EER
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,724c957a-eac1-4c46-8a37-e114f6611d8f,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"Filters","unit":null,"value":"2\" ALUM","category":null}",2" ALUM,,,Filters
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,603824c5-5bfd-49ce-b25e-598749f3d85e,7aad5e2a-ac28-4de4-b898-8ebe79219c53,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"MERV","unit":null,"value":null,"category":null}",,,,MERV
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,59de182e-dfb4-47a9-a9d8-4a7c2d9e3782,7aad5e2a-ac28-4de4-b898-8ebe79219c53,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,4293e06c-1fc0-4682-a550-b6efc02aebad,7aad5e2a-ac28-4de4-b898-8ebe79219c53,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,bfbba549-b724-4016-ad90-eb33fab520c4,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"Disconnect By","unit":null,"value":"MC","category":"Electrical"}",MC,,Electrical,Disconnect By
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,3ded9a08-472b-4dc0-a22c-9c2b2f5bcb47,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"SCCR","unit":null,"value":"10","category":"Electrical"}",10,,Electrical,SCCR
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,25181f9d-73ba-4ca0-8ba0-6cbfd8d1a054,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"19","category":"Electrical"}",19,A,Electrical,MCA
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,f8f8bfbb-6ffe-40f8-962b-999d3c5388ab,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"30","category":"Electrical"}",30,A,Electrical,MOCP
a9ddb1fa-3452-4b1b-aca7-d3e7bd6bc8ad,a39a4cd0-8122-4586-b383-3924e60d7a0a,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
fbf18dc2-343c-46cc-928d-d57db917b7fa,8ee5365b-5ade-42f3-bd7d-f02286a6c19a,e613f188-a9c8-4d34-b19e-7f75bc487dc1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model No.","unit":null,"value":"PRICE 530","category":null}",PRICE 530,,,Manufacturer & Model No.
fbf18dc2-343c-46cc-928d-d57db917b7fa,664d84e5-d6bd-4596-bbb1-af7b37de3edc,e613f188-a9c8-4d34-b19e-7f75bc487dc1,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"GR","category":null}",GR,,,Type
fbf18dc2-343c-46cc-928d-d57db917b7fa,5f00a1e8-5bd3-4928-9a8b-b4154143ad20,e613f188-a9c8-4d34-b19e-7f75bc487dc1,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"NC","unit":null,"value":"<20","category":null}",<20,,,NC
fbf18dc2-343c-46cc-928d-d57db917b7fa,57cb1720-53b1-4a77-ae39-843a2588d82a,e613f188-a9c8-4d34-b19e-7f75bc487dc1,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,8e55b532-2515-4da6-932c-30e3598a6c6c,Surface Mounted,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUR","category":null}",SUR,,,Mounting
fbf18dc2-343c-46cc-928d-d57db917b7fa,16dcfcfb-849a-44d3-bd44-b3d101e6400e,e613f188-a9c8-4d34-b19e-7f75bc487dc1,,,,,,,"{"kind":"flat","type":"Frame Style","unit":null,"value":"F","category":null}",F,,,Frame Style
fbf18dc2-343c-46cc-928d-d57db917b7fa,a3c9c0e9-161d-4ec5-989c-0aae77cabc14,e613f188-a9c8-4d34-b19e-7f75bc487dc1,,,,,,,"{"kind":"flat","type":"Air","unit":null,"value":"EA","category":null}",EA,,,Air
fbf18dc2-343c-46cc-928d-d57db917b7fa,df3f9ef2-704d-46a2-903e-016d2ec039cb,e613f188-a9c8-4d34-b19e-7f75bc487dc1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
fbf18dc2-343c-46cc-928d-d57db917b7fa,6f67feca-724d-4d16-abe5-331c60e44c38,e613f188-a9c8-4d34-b19e-7f75bc487dc1,,,,,,,"{"kind":"flat","type":"Feature","unit":null,"value":"Provide with Opposed Blade Damper","category":null}",Provide with Opposed Blade Damper,,,Feature
fbf18dc2-343c-46cc-928d-d57db917b7fa,95f2ace3-2a69-481a-bb61-d4c987458460,fa45d237-d2d3-4fca-9483-08a13d4c9d49,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model No.","unit":null,"value":"PRICE SPD","category":null}",PRICE SPD,,,Manufacturer & Model No.
fbf18dc2-343c-46cc-928d-d57db917b7fa,b66781bc-ab16-43d1-9526-9ab1a73f0f28,fa45d237-d2d3-4fca-9483-08a13d4c9d49,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SPD","category":null}",SPD,,,Type
fbf18dc2-343c-46cc-928d-d57db917b7fa,1590afc0-3590-4922-a74d-79566c32e080,fa45d237-d2d3-4fca-9483-08a13d4c9d49,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"NC","unit":null,"value":"<20","category":null}",<20,,,NC
fbf18dc2-343c-46cc-928d-d57db917b7fa,2dea993a-3c11-4750-b545-1c7e50b5ad1f,fa45d237-d2d3-4fca-9483-08a13d4c9d49,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"LIT","category":null}",LIT,,,Mounting
fbf18dc2-343c-46cc-928d-d57db917b7fa,4f27de7f-8bdc-43b3-b931-68abe1afb911,fa45d237-d2d3-4fca-9483-08a13d4c9d49,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Air","unit":null,"value":"SA","category":null}",SA,,,Air
fbf18dc2-343c-46cc-928d-d57db917b7fa,b64b12c2-efcf-4f7c-a63e-68365a225575,fa45d237-d2d3-4fca-9483-08a13d4c9d49,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Air Quantity","unit":"CFM","value":"200","category":null}",200,CFM,,Air Quantity
fbf18dc2-343c-46cc-928d-d57db917b7fa,98c656fb-cc7e-4f4b-a1c0-b05fe2531c68,fa45d237-d2d3-4fca-9483-08a13d4c9d49,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck/Duct Size","unit":"Φ","value":"8","category":null}",8,Φ,,Neck/Duct Size
fbf18dc2-343c-46cc-928d-d57db917b7fa,f08aa738-4968-4566-b206-1ebdc7b87e85,fa45d237-d2d3-4fca-9483-08a13d4c9d49,,,,,,,"{"kind":"flat","type":"Frame Style","unit":null,"value":"31","category":null}",31,,,Frame Style
fbf18dc2-343c-46cc-928d-d57db917b7fa,e25fd886-f13a-46bf-bcea-ab03586c1060,fa45d237-d2d3-4fca-9483-08a13d4c9d49,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
fbf18dc2-343c-46cc-928d-d57db917b7fa,58528458-bfbe-4574-8e1a-236c7e5308c4,fa45d237-d2d3-4fca-9483-08a13d4c9d49,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"TYP(2)","category":null}",TYP(2),,,Quantity
fbf18dc2-343c-46cc-928d-d57db917b7fa,ca1bc90a-fb79-4490-946f-6f2354a24062,68030135-f423-4acb-bb32-2be0b3cf3c72,,,,,,,"{"kind":"flat","type":"Manufacturer & Model No.","unit":null,"value":"PRICE 520","category":null}",PRICE 520,,,Manufacturer & Model No.
fbf18dc2-343c-46cc-928d-d57db917b7fa,ac8f18f3-fa6a-4d62-bbf9-4a0028463766,68030135-f423-4acb-bb32-2be0b3cf3c72,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"GR","category":null}",GR,,,Type
fbf18dc2-343c-46cc-928d-d57db917b7fa,7e4a9afb-1887-4b62-b465-9f961c25453c,68030135-f423-4acb-bb32-2be0b3cf3c72,,,,,,,"{"kind":"flat","type":"Frame Style","unit":null,"value":"F","category":null}",F,,,Frame Style
fbf18dc2-343c-46cc-928d-d57db917b7fa,55de59a2-8758-4756-9cb5-c11bf4f6d7a9,68030135-f423-4acb-bb32-2be0b3cf3c72,74769e27-7b59-4ee2-a2a8-a9132bf14dae,Installation Location,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUR","category":null}",SUR,,,Mounting
fbf18dc2-343c-46cc-928d-d57db917b7fa,382be741-96a7-4dbe-bb1b-e914a8d0b60e,68030135-f423-4acb-bb32-2be0b3cf3c72,,,,,,,"{"kind":"flat","type":"NC","unit":null,"value":"<20","category":null}",<20,,,NC
fbf18dc2-343c-46cc-928d-d57db917b7fa,2bb9f359-730e-480c-8b13-d6777cf038ba,68030135-f423-4acb-bb32-2be0b3cf3c72,,,,,,,"{"kind":"flat","type":"Air","unit":null,"value":"SA","category":null}",SA,,,Air
fbf18dc2-343c-46cc-928d-d57db917b7fa,cc772131-aef9-4c22-a056-63441c96db99,68030135-f423-4acb-bb32-2be0b3cf3c72,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
fbf18dc2-343c-46cc-928d-d57db917b7fa,39d5adff-acb7-4537-b142-c808b7bec673,e59689ab-34ac-42b1-bf72-499bc7181046,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"GR","category":null}",GR,,,Type
fbf18dc2-343c-46cc-928d-d57db917b7fa,37f50cd8-08f5-443a-aaa5-f2e89fd05673,e59689ab-34ac-42b1-bf72-499bc7181046,f5960e56-7eff-4a2b-957e-593b3c5d6cb0,Motor Enclosure Type,,,,,"{"kind":"flat","type":"Frame Style","unit":null,"value":"F","category":null}",F,,,Frame Style
fbf18dc2-343c-46cc-928d-d57db917b7fa,e5972201-b9a9-46a8-a149-c300a8d22863,e59689ab-34ac-42b1-bf72-499bc7181046,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"NC","unit":null,"value":"<20","category":null}",<20,,,NC
fbf18dc2-343c-46cc-928d-d57db917b7fa,60654e76-8ab8-4029-8061-a81f2607ec63,e59689ab-34ac-42b1-bf72-499bc7181046,74769e27-7b59-4ee2-a2a8-a9132bf14dae,Installation Location,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"LIT","category":null}",LIT,,,Mounting
fbf18dc2-343c-46cc-928d-d57db917b7fa,c682ad4f-beab-4902-ad09-9f63cb394838,e59689ab-34ac-42b1-bf72-499bc7181046,,,,,,,"{"kind":"flat","type":"Manufacturer & Model No.","unit":null,"value":"PRICE 80","category":null}",PRICE 80,,,Manufacturer & Model No.
fbf18dc2-343c-46cc-928d-d57db917b7fa,79ffd865-fb35-4c82-a476-2e6dcc7a3799,e59689ab-34ac-42b1-bf72-499bc7181046,,,,,,,"{"kind":"flat","type":"Air","unit":null,"value":"RA","category":null}",RA,,,Air
fbf18dc2-343c-46cc-928d-d57db917b7fa,5636c3f5-11d9-41a3-9812-0dc22a3653ac,e59689ab-34ac-42b1-bf72-499bc7181046,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
8e98775e-03a1-442d-af72-3e29560694b9,cf0900c1-2a23-4469-a99e-3758c2620744,f3bc5e14-4239-4b34-bfe9-b119daa7d100,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"INDEECO","category":null}",INDEECO,,,Manufacturer
8e98775e-03a1-442d-af72-3e29560694b9,ee6f4d84-6ebb-4182-bb07-fd8d621a430e,f3bc5e14-4239-4b34-bfe9-b119daa7d100,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"H","category":null}",H,,,Type
8e98775e-03a1-442d-af72-3e29560694b9,874c57c1-a1ad-4971-baec-c9d23fe7ae8e,f3bc5e14-4239-4b34-bfe9-b119daa7d100,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"350","category":null}",350,CFM,,CFM
8e98775e-03a1-442d-af72-3e29560694b9,4189b3d2-8395-49b6-90f1-b0fbb2a912eb,f3bc5e14-4239-4b34-bfe9-b119daa7d100,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Output","unit":"KW","value":"3.8","category":null}",3.8,KW,,Output
8e98775e-03a1-442d-af72-3e29560694b9,45368b36-9078-46e3-8282-120eee528039,f3bc5e14-4239-4b34-bfe9-b119daa7d100,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
8e98775e-03a1-442d-af72-3e29560694b9,3d45c2ab-8583-4356-958a-358ca89c7d52,f3bc5e14-4239-4b34-bfe9-b119daa7d100,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
8e98775e-03a1-442d-af72-3e29560694b9,77e9e214-4416-4a9a-9e26-920caff73899,f3bc5e14-4239-4b34-bfe9-b119daa7d100,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"UHIR","category":null}",UHIR,,,Model No.
8e98775e-03a1-442d-af72-3e29560694b9,f9d7bfd0-e30a-47f0-8aaa-086d63c360e4,f3bc5e14-4239-4b34-bfe9-b119daa7d100,,,,,,,"{"kind":"flat","type":"Type Description","unit":null,"value":"HORIZONTAL","category":null}",HORIZONTAL,,,Type Description
8e98775e-03a1-442d-af72-3e29560694b9,83b67118-7a24-409b-a913-761200d2a92e,f3bc5e14-4239-4b34-bfe9-b119daa7d100,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"--","category":"Fan"}",--,HP,Fan,HP
8e98775e-03a1-442d-af72-3e29560694b9,62410fcc-3304-42c8-a7b8-8bfbf5027b85,f3bc5e14-4239-4b34-bfe9-b119daa7d100,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amps","unit":"A","value":"10.85","category":"Electrical"}",10.85,A,Electrical,Amps
8e98775e-03a1-442d-af72-3e29560694b9,4b5db445-7280-49a2-81bb-211cf857a8fa,f3bc5e14-4239-4b34-bfe9-b119daa7d100,,,,,,,"{"kind":"flat","type":"Disconnect By","unit":null,"value":"MC","category":null}",MC,,,Disconnect By
8e98775e-03a1-442d-af72-3e29560694b9,02fba1bb-ff86-4b35-ad42-94a95bfcf06c,f3bc5e14-4239-4b34-bfe9-b119daa7d100,,,,,,,"{"kind":"flat","type":"Disconnect By Description","unit":null,"value":"MECHANICAL CONTRACTOR","category":null}",MECHANICAL CONTRACTOR,,,Disconnect By Description
8e98775e-03a1-442d-af72-3e29560694b9,23509cd3-07bd-4846-837e-92ee85fcf59b,f3bc5e14-4239-4b34-bfe9-b119daa7d100,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE WITH LOW VOLTAGE THERMOSTAT AND TRANSFORMER","category":null}",PROVIDE WITH LOW VOLTAGE THERMOSTAT AND TRANSFORMER,,,Notes
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,793860ac-3209-43dd-be58-ea929f9bd294,c166be1c-94de-4a33-b437-ab56c4a183a2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer & Model No.","unit":null,"value":"RHEEM R962V0603A","category":null}",RHEEM R962V0603A,,,Manufacturer & Model No.
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,cc8e8b48-64ff-44c5-9e51-1b468f7651c5,c166be1c-94de-4a33-b437-ab56c4a183a2,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,fd67c7a4-cba2-43c4-80a4-a4e6ab705713,Natural Gas,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"NG","category":null}",NG,,,Fuel
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,3d1440a5-86a4-45a5-a328-5774230ae1c4,c166be1c-94de-4a33-b437-ab56c4a183a2,83366f87-b79f-405b-9781-fa6362d82445,Input,,,,,"{"kind":"flat","type":"Input","unit":null,"value":"56.0","category":null}",56.0,,,Input
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,bb4f8a28-7f55-4094-b1c0-0a284e4f1155,c166be1c-94de-4a33-b437-ab56c4a183a2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,"{"kind":"flat","type":"Output","unit":null,"value":"55.0","category":null}",55.0,,,Output
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,14965e01-c9ee-4cb1-9c2f-fa7481a0f3de,c166be1c-94de-4a33-b437-ab56c4a183a2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1200","category":null}",1200,CFM,,CFM
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,9e0da26a-96c3-407c-bd35-c0dc9000aa44,c166be1c-94de-4a33-b437-ab56c4a183a2,,,,,,,"{"kind":"flat","type":"E.S.P","unit":null,"value":"0.5","category":null}",0.5,,,E.S.P
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,8b3e70ba-f30f-4c57-ad6e-eb87c10e3309,c166be1c-94de-4a33-b437-ab56c4a183a2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MIN. OA CFM","unit":"CFM","value":"-","category":null}",-,CFM,,MIN. OA CFM
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,dd5938b2-f213-4b44-b2e3-c0bc2ef8ce24,c166be1c-94de-4a33-b437-ab56c4a183a2,,,,,,,"{"kind":"flat","type":"COND. UNIT","unit":null,"value":"N/A","category":null}",N/A,,,COND. UNIT
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,2ffa47b1-034f-4c3c-ad93-989255b83e40,c166be1c-94de-4a33-b437-ab56c4a183a2,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/2","category":"Motor"}",1/2,HP,Motor,HP
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,fc2c892d-a82f-4fbc-8400-f6b205e78dfb,c166be1c-94de-4a33-b437-ab56c4a183a2,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"8","category":"Motor"}",8,,Motor,MCA
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,f41575ff-b94b-421f-9cb2-159047536e48,c166be1c-94de-4a33-b437-ab56c4a183a2,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"Motor"}",15,,Motor,MOCP
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,63aa0061-6ea3-47f7-80db-2ffddb79b6f9,c166be1c-94de-4a33-b437-ab56c4a183a2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"VOLT","unit":"V","value":"120","category":"Motor"}",120,V,Motor,VOLT
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,b9aa94ef-ded8-4034-aa9a-d35b1f0ea06a,c166be1c-94de-4a33-b437-ab56c4a183a2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,8b5d6207-b744-4d00-a51a-153d44e757fc,c166be1c-94de-4a33-b437-ab56c4a183a2,,,,,,,"{"kind":"flat","type":"DISC. BY","unit":null,"value":"EC","category":null}",EC,,,DISC. BY
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,ddd22c33-c3d9-4177-b3dc-fe17646d425b,c166be1c-94de-4a33-b437-ab56c4a183a2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,23a9ded7-a08e-45d8-b683-44e079b54b0c,be00df9d-3d11-452c-b061-bdcc76bced76,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b8903bcb-06d0-4c8f-a21d-10e15aa1fd61,Reznor,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"REZNOR","category":null}",REZNOR,,,Manufacturer
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,d98022da-5dfe-4d77-b086-99344036f56c,be00df9d-3d11-452c-b061-bdcc76bced76,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"UEZ-130","category":null}",UEZ-130,,,Model No.
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,f570c021-109e-444f-9170-700019793ba6,be00df9d-3d11-452c-b061-bdcc76bced76,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDF","category":null}",IDF,,,Type
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,c68dd7ce-9ca4-4d8d-9ba2-cbfe3d5ca2b8,be00df9d-3d11-452c-b061-bdcc76bced76,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,b1339cf8-535a-4170-9bfa-36278d09254f,Propane,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,5f6ff492-ae1c-4a6a-9c07-726e0e7d237d,be00df9d-3d11-452c-b061-bdcc76bced76,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"120","category":null}",120,MBH,,Output
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,c2af9b0f-5541-4f46-ba33-0f9f21ca12dc,be00df9d-3d11-452c-b061-bdcc76bced76,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"131","category":null}",131,MBH,,Input
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,fed8c598-05b7-4245-8628-a32d7dc78e7a,be00df9d-3d11-452c-b061-bdcc76bced76,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"Motor"}",15,,Motor,MOCP
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,856397fa-33c3-47dc-8f26-d2f7bbb72083,be00df9d-3d11-452c-b061-bdcc76bced76,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,bf8dfd9c-a61d-4778-b524-97bf0733dbfe,be00df9d-3d11-452c-b061-bdcc76bced76,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,38584823-72a4-464b-8bbb-3e0d3f5a2370,be00df9d-3d11-452c-b061-bdcc76bced76,,,,,,,"{"kind":"flat","type":"DISC BY","unit":null,"value":"EC","category":null}",EC,,,DISC BY
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,336fce35-7605-46da-80df-202b430108cd,be00df9d-3d11-452c-b061-bdcc76bced76,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2256","category":null}",2256,CFM,,CFM
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,3bf2e1c7-627f-40e2-a1ef-1bab6083164f,be00df9d-3d11-452c-b061-bdcc76bced76,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,9a70b3ac-7158-4f0a-bf25-5b09250a3efa,63dd5fa2-6f7f-4f43-ad44-3f5cccb717a0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b8903bcb-06d0-4c8f-a21d-10e15aa1fd61,Reznor,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"REZNOR","category":null}",REZNOR,,,Manufacturer
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,6049a0a4-a1f5-4a29-acf5-a112ff10a458,63dd5fa2-6f7f-4f43-ad44-3f5cccb717a0,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"UDXG-200","category":null}",UDXG-200,,,Model No.
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,a52b069f-63f4-4d68-8ba0-345c58e3dc6b,63dd5fa2-6f7f-4f43-ad44-3f5cccb717a0,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDF","category":null}",IDF,,,Type
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,f30dcbab-1233-4b22-9ea8-19866d56dac2,63dd5fa2-6f7f-4f43-ad44-3f5cccb717a0,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,1e6cceda-522c-4d0a-b9ab-46555ade5b74,63dd5fa2-6f7f-4f43-ad44-3f5cccb717a0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"166","category":null}",166,MBH,,Output
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,0e8e8d5e-e69c-4ade-8e37-2b0581e2b17e,63dd5fa2-6f7f-4f43-ad44-3f5cccb717a0,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"200","category":null}",200,MBH,,Input
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,fd7ed189-4f47-47e3-8adf-01f4405ec7e6,63dd5fa2-6f7f-4f43-ad44-3f5cccb717a0,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"Motor"}",15,,Motor,MOCP
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,fed144b9-ed85-4381-824f-92f6bc7740c0,63dd5fa2-6f7f-4f43-ad44-3f5cccb717a0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,8f8a4c4e-59aa-488c-a10f-a72ba4f74fb4,63dd5fa2-6f7f-4f43-ad44-3f5cccb717a0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,ee4500fd-90a6-497a-80ff-223dc552a2a2,63dd5fa2-6f7f-4f43-ad44-3f5cccb717a0,,,,,,,"{"kind":"flat","type":"DISC BY","unit":null,"value":"EC","category":null}",EC,,,DISC BY
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,b2c94f90-a7e2-4f7d-8d6e-eb089852e2a3,63dd5fa2-6f7f-4f43-ad44-3f5cccb717a0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2562","category":null}",2562,CFM,,CFM
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,684de00a-7573-469e-8d93-28c2493c02ef,63dd5fa2-6f7f-4f43-ad44-3f5cccb717a0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,505c823e-ad5b-4278-a50f-a966912624b0,efd36c09-e6b2-4893-8a40-63e89aeed481,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b8903bcb-06d0-4c8f-a21d-10e15aa1fd61,Reznor,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"REZNOR","category":null}",REZNOR,,,Manufacturer
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,05c81aae-54fe-4a88-a9ef-3ec02fd56b17,efd36c09-e6b2-4893-8a40-63e89aeed481,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"UDXG-200","category":null}",UDXG-200,,,Model No.
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,87882290-39e3-4dbe-a663-fc0422bdb791,efd36c09-e6b2-4893-8a40-63e89aeed481,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDF","category":null}",IDF,,,Type
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,2da4fc0e-d4f9-4956-9f87-28b604b1f104,efd36c09-e6b2-4893-8a40-63e89aeed481,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,db8bd274-7b5f-4b47-851c-734adcd3f6b2,efd36c09-e6b2-4893-8a40-63e89aeed481,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"166","category":null}",166,MBH,,Output
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,e95e69b8-c9fb-4118-93c8-c381627899c2,efd36c09-e6b2-4893-8a40-63e89aeed481,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"200","category":null}",200,MBH,,Input
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,c8694acd-9cb8-4bdb-aed8-a94b5ee53853,efd36c09-e6b2-4893-8a40-63e89aeed481,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"Motor"}",15,,Motor,MOCP
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,9eec04a9-9cd9-414d-a074-efb4e2676aa4,efd36c09-e6b2-4893-8a40-63e89aeed481,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,a4a18311-b6f1-4c4e-9ef0-aba688207aee,efd36c09-e6b2-4893-8a40-63e89aeed481,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,3778d260-dc48-41e6-94ec-f6fe0735f955,efd36c09-e6b2-4893-8a40-63e89aeed481,,,,,,,"{"kind":"flat","type":"DISC BY","unit":null,"value":"EC","category":null}",EC,,,DISC BY
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,cde76e67-f201-435e-b79d-6efd0799d5c6,efd36c09-e6b2-4893-8a40-63e89aeed481,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2562","category":null}",2562,CFM,,CFM
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,f6a4a6e5-886a-47bd-8b1d-1fe7bd1eb802,efd36c09-e6b2-4893-8a40-63e89aeed481,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,cb8aaf18-5331-4fc0-8cd0-0416f934dac9,8ea59c6e-b651-42c6-a351-81a68bd75d4f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,b8903bcb-06d0-4c8f-a21d-10e15aa1fd61,Reznor,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"REZNOR","category":null}",REZNOR,,,Manufacturer
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,c992e605-cb4d-4792-b588-671bb09d9017,8ea59c6e-b651-42c6-a351-81a68bd75d4f,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"UEZ-130","category":null}",UEZ-130,,,Model No.
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,adaefbb5-f725-41df-a582-fd9094229633,8ea59c6e-b651-42c6-a351-81a68bd75d4f,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDF","category":null}",IDF,,,Type
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,bcdafc31-a0a7-4777-9d9a-f15053bf1c5a,8ea59c6e-b651-42c6-a351-81a68bd75d4f,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,a8f8e461-0305-4764-b1a4-a3b4ff6884c5,8ea59c6e-b651-42c6-a351-81a68bd75d4f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"120","category":null}",120,MBH,,Output
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,c772de55-8c41-4d1b-aab0-a273951ccb95,8ea59c6e-b651-42c6-a351-81a68bd75d4f,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"131","category":null}",131,MBH,,Input
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,518ee499-59c3-428e-9aa4-f974d563daca,8ea59c6e-b651-42c6-a351-81a68bd75d4f,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"15","category":"Motor"}",15,,Motor,MOCP
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,3a4991e5-f353-40a2-98a3-bfc2a32ab4b9,8ea59c6e-b651-42c6-a351-81a68bd75d4f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,747d12d5-406d-4ec2-9167-b8f441b25564,8ea59c6e-b651-42c6-a351-81a68bd75d4f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,9e6dde66-0a82-4e7e-8613-0717e6124fd9,8ea59c6e-b651-42c6-a351-81a68bd75d4f,,,,,,,"{"kind":"flat","type":"DISC BY","unit":null,"value":"EC","category":null}",EC,,,DISC BY
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,fcb39fea-846d-4504-a2b4-a86b025d7538,8ea59c6e-b651-42c6-a351-81a68bd75d4f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2256","category":null}",2256,CFM,,CFM
c55d0b03-6a49-4327-a1a7-8fbc2a6678df,1126609d-d69d-4974-a6c4-f69daa669933,8ea59c6e-b651-42c6-a351-81a68bd75d4f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
9ed0900e-b263-45ec-9223-6c28c203e513,7828e64d-60d2-4353-8795-bb70a09b523e,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"GB-240","category":null}",GB-240,,,Model Number
9ed0900e-b263-45ec-9223-6c28c203e513,5964ca39-8f58-4638-a5a1-ad2070659d33,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"RV","category":null}",RV,,,Type
9ed0900e-b263-45ec-9223-6c28c203e513,46bfa1c3-7a5b-47f5-89fb-8c92f46b4acf,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,550","category":null}","4,550",CFM,,CFM
9ed0900e-b263-45ec-9223-6c28c203e513,b37b6b64-711c-4f69-a0ad-7d41ab78e643,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN WC","value":"0.5","category":null}",0.5,IN WC,,TSP
9ed0900e-b263-45ec-9223-6c28c203e513,c76174d1-7314-456e-8e10-8bcb565fd2a2,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1","category":"Electrical"}",1,HP,Electrical,HP
9ed0900e-b263-45ec-9223-6c28c203e513,d9788e3c-5bb4-4c55-bb1b-50cd10487d57,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,,,,,,,"{"kind":"flat","type":"BHP","unit":"BHP","value":".83","category":"Electrical"}",.83,BHP,Electrical,BHP
9ed0900e-b263-45ec-9223-6c28c203e513,2d19f889-8a94-4b54-9b38-8756ab44ed18,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
9ed0900e-b263-45ec-9223-6c28c203e513,71552e6e-90d2-4e76-b8c1-aeec62daf470,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"3","category":"Electrical"}",3,PH,Electrical,Phase
9ed0900e-b263-45ec-9223-6c28c203e513,ddf96b5d-e43f-455c-bf4e-ade8ce46edbe,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"662","category":"Fan"}",662,RPM,Fan,RPM
9ed0900e-b263-45ec-9223-6c28c203e513,e65940a6-3839-4d46-b89f-bea74692baf4,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"B","category":"Fan"}",B,,Fan,Drive
9ed0900e-b263-45ec-9223-6c28c203e513,bb6e4173-fac7-47c5-a5aa-e507d9e53059,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"11.1","category":"Fan"}",11.1,,Fan,Sones
9ed0900e-b263-45ec-9223-6c28c203e513,bdc04a05-e03f-456c-9901-7746007e3935,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"BAS","category":null}",BAS,,,Control
9ed0900e-b263-45ec-9223-6c28c203e513,96ad8ef5-0f9c-4d3c-b244-948886b6231d,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,,,,,"{"kind":"flat","type":"ECM","unit":null,"value":"--","category":null}",--,,,ECM
9ed0900e-b263-45ec-9223-6c28c203e513,2a7de250-0596-4827-b933-3ade3f641816,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,,,,,,,"{"kind":"flat","type":"Disconnect By","unit":null,"value":"MC","category":null}",MC,,,Disconnect By
9ed0900e-b263-45ec-9223-6c28c203e513,845c2bc7-439f-44c6-9d3d-31c2c9461321,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,,,,,,,"{"kind":"flat","type":"Controller By","unit":null,"value":"MC","category":null}",MC,,,Controller By
9ed0900e-b263-45ec-9223-6c28c203e513,5ef75a88-4634-4fdd-b73a-2b281d0fdbd7,0ad5ff75-1b2f-43cc-b489-13dce7a5cc36,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
9ed0900e-b263-45ec-9223-6c28c203e513,c6754762-925c-47ac-82d3-265646783c49,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-098-VG","category":null}",G-098-VG,,,Model Number
9ed0900e-b263-45ec-9223-6c28c203e513,e3985a02-2600-497b-a6d7-acc23157ca03,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"RV","category":null}",RV,,,Type
9ed0900e-b263-45ec-9223-6c28c203e513,5795d2a9-2b60-465b-8194-d12d26964dc0,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"340","category":null}",340,CFM,,CFM
9ed0900e-b263-45ec-9223-6c28c203e513,efe4dcd1-73bd-4106-a379-65384d5ceb03,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN WC","value":"0.5","category":null}",0.5,IN WC,,TSP
9ed0900e-b263-45ec-9223-6c28c203e513,a3101ee4-cdab-48aa-841d-00aef9768185,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/4","category":"Electrical"}",1/4,HP,Electrical,HP
9ed0900e-b263-45ec-9223-6c28c203e513,f7aeea51-b64b-4ddf-bd40-d74a6a2256a9,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,,,,,,,"{"kind":"flat","type":"BHP","unit":"BHP","value":"0.06","category":"Electrical"}",0.06,BHP,Electrical,BHP
9ed0900e-b263-45ec-9223-6c28c203e513,68a937d8-c954-4244-b88f-adc3f12a203f,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
9ed0900e-b263-45ec-9223-6c28c203e513,ddbdf574-d024-4db5-913a-dd3b686715f1,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
9ed0900e-b263-45ec-9223-6c28c203e513,efab5362-20fa-4812-b98f-14d9c3a3e417,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1,213","category":"Fan"}","1,213",RPM,Fan,RPM
9ed0900e-b263-45ec-9223-6c28c203e513,98cccef3-9b1d-4448-aaf4-9e9323d3dc00,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"D","category":"Fan"}",D,,Fan,Drive
9ed0900e-b263-45ec-9223-6c28c203e513,96417d82-9f5c-454c-a954-bf3ef220f1a3,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,,,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"6.1","category":"Fan"}",6.1,,Fan,Sones
9ed0900e-b263-45ec-9223-6c28c203e513,fcc4fd40-b303-49fc-b6f3-727a565983d4,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"BAS","category":null}",BAS,,,Control
9ed0900e-b263-45ec-9223-6c28c203e513,ef32294d-9425-4574-b82f-8508e11a7f6f,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,a499294b-383e-4f0b-9c95-56b83390a353,Motor Efficiency,,,,,"{"kind":"flat","type":"ECM","unit":null,"value":"Y","category":null}",Y,,,ECM
9ed0900e-b263-45ec-9223-6c28c203e513,bd84aea3-e26b-46c5-b01c-59bd50e7c8cc,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,,,,,,,"{"kind":"flat","type":"Disconnect By","unit":null,"value":"MC","category":null}",MC,,,Disconnect By
9ed0900e-b263-45ec-9223-6c28c203e513,3871eb8c-434b-40cb-86d4-a52db45d1b9f,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,,,,,,,"{"kind":"flat","type":"Controller By","unit":null,"value":"MC","category":null}",MC,,,Controller By
9ed0900e-b263-45ec-9223-6c28c203e513,116fa8b2-cf4a-4501-9c49-df8db3c81c03,0d098d68-e0f0-4023-a1d8-8caa1f6fa8ac,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
9ed0900e-b263-45ec-9223-6c28c203e513,d4f8e9f1-9a3b-4710-82d4-ff014956f492,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"BSQ-70","category":null}",BSQ-70,,,Model Number
9ed0900e-b263-45ec-9223-6c28c203e513,c117a504-ba38-4471-bca1-9ac0b6740546,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IL","category":null}",IL,,,Type
9ed0900e-b263-45ec-9223-6c28c203e513,229b0dd2-18c5-43f7-8848-7911864fda73,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"150","category":null}",150,CFM,,CFM
9ed0900e-b263-45ec-9223-6c28c203e513,64df120b-7378-4557-b80d-d9d160f463c5,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN WC","value":"0.5","category":null}",0.5,IN WC,,TSP
9ed0900e-b263-45ec-9223-6c28c203e513,09c03da1-04e4-4953-9dea-267dc41bccfb,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/4","category":"Electrical"}",1/4,HP,Electrical,HP
9ed0900e-b263-45ec-9223-6c28c203e513,443d6f1b-bd3a-421d-96f1-8756f3e433a0,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,,,,,,,"{"kind":"flat","type":"BHP","unit":"BHP","value":".11","category":"Electrical"}",.11,BHP,Electrical,BHP
9ed0900e-b263-45ec-9223-6c28c203e513,3724bb36-4e1b-4d9d-ae2b-45c2f4ede3cd,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
9ed0900e-b263-45ec-9223-6c28c203e513,298fa52d-b80a-4e4a-9ac7-2c970d746564,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
9ed0900e-b263-45ec-9223-6c28c203e513,46fb95e4-e912-409c-bafa-492089e2e619,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1,412","category":"Fan"}","1,412",RPM,Fan,RPM
9ed0900e-b263-45ec-9223-6c28c203e513,94dd2261-f5f7-48dd-89ba-f247e4b7b0cf,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"B","category":"Fan"}",B,,Fan,Drive
9ed0900e-b263-45ec-9223-6c28c203e513,16c0aed1-daf3-44f9-97ec-6ee40bdb5280,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,,,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"10.3","category":"Fan"}",10.3,,Fan,Sones
9ed0900e-b263-45ec-9223-6c28c203e513,5f0a18da-17eb-4a2a-81b9-e709b5bd7372,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"BAS","category":null}",BAS,,,Control
9ed0900e-b263-45ec-9223-6c28c203e513,7df641db-cccb-4448-9fbc-f08c7dd0eeeb,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,,,,,"{"kind":"flat","type":"ECM","unit":null,"value":"N","category":null}",N,,,ECM
9ed0900e-b263-45ec-9223-6c28c203e513,f30efd32-70cd-470d-a001-d523f2603bf8,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,,,,,,,"{"kind":"flat","type":"Disconnect By","unit":null,"value":"MC","category":null}",MC,,,Disconnect By
9ed0900e-b263-45ec-9223-6c28c203e513,eec4e936-6adc-4a2b-9621-74b32536732e,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,,,,,,,"{"kind":"flat","type":"Controller By","unit":null,"value":"MC","category":null}",MC,,,Controller By
9ed0900e-b263-45ec-9223-6c28c203e513,a7580a0e-090d-4513-958d-13425c2579db,940e1b9e-f71c-41d6-991d-dea56cd2a9a0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,3","category":null}","1,3",,,Notes
9ed0900e-b263-45ec-9223-6c28c203e513,d504d836-e1a8-4f11-b3bc-834235d74fa4,e16a6b7e-e4a8-43ee-b880-209f2161bba1,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"TPD 10","category":null}",TPD 10,,,Model Number
9ed0900e-b263-45ec-9223-6c28c203e513,da9bad3c-3936-41e0-a455-75da7467d50a,e16a6b7e-e4a8-43ee-b880-209f2161bba1,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,7bf8cc4c-5667-4935-b48a-668b4704395e,Backward Inclined Centrifugal,,,"{"kind":"flat","type":"Type","unit":null,"value":"BI","category":null}",BI,,,Type
