package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
9ed0900e-b263-45ec-9223-6c28c203e513,d7963105-cd41-4dfd-97e9-97d39525df9d,e16a6b7e-e4a8-43ee-b880-209f2161bba1,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"450","category":null}",450,CFM,,CFM
9ed0900e-b263-45ec-9223-6c28c203e513,9334d063-e2a5-46bc-b210-194bef115920,e16a6b7e-e4a8-43ee-b880-209f2161bba1,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN WC","value":"3.5","category":null}",3.5,IN WC,,TSP
9ed0900e-b263-45ec-9223-6c28c203e513,5f8ccf2f-c907-416a-94e4-2047ea8804f7,e16a6b7e-e4a8-43ee-b880-209f2161bba1,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3/4","category":"Electrical"}",3/4,HP,Electrical,HP
9ed0900e-b263-45ec-9223-6c28c203e513,44da1373-24d8-43b8-8941-67f1e287c63f,e16a6b7e-e4a8-43ee-b880-209f2161bba1,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"115","category":"Electrical"}",115,V,Electrical,Voltage
9ed0900e-b263-45ec-9223-6c28c203e513,4fdfd2af-0488-4dba-b9ca-00c2ed709ca6,e16a6b7e-e4a8-43ee-b880-209f2161bba1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
9ed0900e-b263-45ec-9223-6c28c203e513,16c95aaf-6424-423a-922c-e56580925af4,e16a6b7e-e4a8-43ee-b880-209f2161bba1,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"-","category":"Fan"}",-,RPM,Fan,RPM
9ed0900e-b263-45ec-9223-6c28c203e513,bdd2432e-c70c-4bf4-9e25-daf52b7d559f,e16a6b7e-e4a8-43ee-b880-209f2161bba1,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"D","category":"Fan"}",D,,Fan,Drive
9ed0900e-b263-45ec-9223-6c28c203e513,90260a8b-bf3e-4882-b467-e5559d8d8924,e16a6b7e-e4a8-43ee-b880-209f2161bba1,,,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"-","category":"Fan"}",-,,Fan,Sones
9ed0900e-b263-45ec-9223-6c28c203e513,5a2e9300-9a9f-4ed5-a9dc-0a3a27a52a68,e16a6b7e-e4a8-43ee-b880-209f2161bba1,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"CB","category":null}",CB,,,Control
9ed0900e-b263-45ec-9223-6c28c203e513,3baa8456-8f95-4fd4-89f7-75d0173352dd,e16a6b7e-e4a8-43ee-b880-209f2161bba1,,,,,,,"{"kind":"flat","type":"ECM","unit":null,"value":"N","category":null}",N,,,ECM
9ed0900e-b263-45ec-9223-6c28c203e513,44d6e88b-cca9-430b-ab68-49e94b607c3d,e16a6b7e-e4a8-43ee-b880-209f2161bba1,,,,,,,"{"kind":"flat","type":"Disconnect By","unit":null,"value":"EC","category":null}",EC,,,Disconnect By
9ed0900e-b263-45ec-9223-6c28c203e513,a73cec54-1d04-4827-b778-2acb2d12541e,e16a6b7e-e4a8-43ee-b880-209f2161bba1,,,,,,,"{"kind":"flat","type":"Controller By","unit":null,"value":"EC","category":null}",EC,,,Controller By
9ed0900e-b263-45ec-9223-6c28c203e513,e5f40e3b-e9d9-479f-8fbf-2d0e290d67ea,e16a6b7e-e4a8-43ee-b880-209f2161bba1,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"4","category":null}",4,,,Notes
9ed0900e-b263-45ec-9223-6c28c203e513,f551eab9-bff8-4835-a1de-b962b8b3e6d2,9ca1bfc3-a88c-4805-9ce9-e17312d19961,,,,,,,"{"kind":"flat","type":"Model Number","unit":null,"value":"G-140-VG","category":null}",G-140-VG,,,Model Number
9ed0900e-b263-45ec-9223-6c28c203e513,791efd2c-cda6-45c3-86fd-28cb540ad6fa,9ca1bfc3-a88c-4805-9ce9-e17312d19961,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"RV","category":null}",RV,,,Type
9ed0900e-b263-45ec-9223-6c28c203e513,99849ada-cc9a-46ca-920f-cfa273ed3af0,9ca1bfc3-a88c-4805-9ce9-e17312d19961,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,400","category":null}","1,400",CFM,,CFM
9ed0900e-b263-45ec-9223-6c28c203e513,b317c884-5197-4535-bac1-4b6fe8104cd0,9ca1bfc3-a88c-4805-9ce9-e17312d19961,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"TSP","unit":"IN WC","value":"0.5","category":null}",0.5,IN WC,,TSP
9ed0900e-b263-45ec-9223-6c28c203e513,df691202-c505-44c5-abc2-323537608a65,9ca1bfc3-a88c-4805-9ce9-e17312d19961,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1/2","category":"Electrical"}",1/2,HP,Electrical,HP
9ed0900e-b263-45ec-9223-6c28c203e513,b9f6550b-1049-43fc-8d06-9304e82983e2,9ca1bfc3-a88c-4805-9ce9-e17312d19961,,,,,,,"{"kind":"flat","type":"BHP","unit":"BHP","value":"0.23","category":"Electrical"}",0.23,BHP,Electrical,BHP
9ed0900e-b263-45ec-9223-6c28c203e513,4e3d5198-6492-4f22-8caf-f26ef54203c2,9ca1bfc3-a88c-4805-9ce9-e17312d19961,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
9ed0900e-b263-45ec-9223-6c28c203e513,711ea590-2f18-4259-b32e-e5519372d5e1,9ca1bfc3-a88c-4805-9ce9-e17312d19961,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,48448411-f919-5e27-f453-70f4ef41c6be,pH,"{"kind":"flat","type":"Phase","unit":"PH","value":"1","category":"Electrical"}",1,PH,Electrical,Phase
9ed0900e-b263-45ec-9223-6c28c203e513,03c94b01-fa91-40e1-acc2-c504bd3799cb,9ca1bfc3-a88c-4805-9ce9-e17312d19961,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1,058","category":"Fan"}","1,058",RPM,Fan,RPM
9ed0900e-b263-45ec-9223-6c28c203e513,bad8c3c9-e29c-460c-b1c3-d04b20e38bcf,9ca1bfc3-a88c-4805-9ce9-e17312d19961,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"D","category":"Fan"}",D,,Fan,Drive
9ed0900e-b263-45ec-9223-6c28c203e513,e244d435-b72c-4e38-b70c-52978eb65610,9ca1bfc3-a88c-4805-9ce9-e17312d19961,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"8.1","category":"Fan"}",8.1,,Fan,Sones
9ed0900e-b263-45ec-9223-6c28c203e513,f3cb6d34-3e96-416f-87bf-bc16e265307f,9ca1bfc3-a88c-4805-9ce9-e17312d19961,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"BAS","category":null}",BAS,,,Control
9ed0900e-b263-45ec-9223-6c28c203e513,2cc08ea5-32b2-4fc0-a35a-e181e9c6a627,9ca1bfc3-a88c-4805-9ce9-e17312d19961,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,66c3fc64-9952-4a59-930c-40a8d468dccd,ECM,,,"{"kind":"flat","type":"ECM","unit":null,"value":"Y","category":null}",Y,,,ECM
9ed0900e-b263-45ec-9223-6c28c203e513,3f5b59e9-707b-4ab8-bb79-eabab6c9dfe5,9ca1bfc3-a88c-4805-9ce9-e17312d19961,,,,,,,"{"kind":"flat","type":"Disconnect By","unit":null,"value":"MC","category":null}",MC,,,Disconnect By
9ed0900e-b263-45ec-9223-6c28c203e513,2ec3da45-c94e-49ee-8d24-a07e2422a168,9ca1bfc3-a88c-4805-9ce9-e17312d19961,,,,,,,"{"kind":"flat","type":"Controller By","unit":null,"value":"MC","category":null}",MC,,,Controller By
9ed0900e-b263-45ec-9223-6c28c203e513,b035b456-943b-4ade-b7d9-cce6203b05f1,9ca1bfc3-a88c-4805-9ce9-e17312d19961,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1,2","category":null}","1,2",,,Notes
c37961ce-1a38-4bd7-a215-3b143d7af8a6,ae2a31c6-0808-4f1e-b297-6ab152ea4a3c,bb60e785-9fcc-4632-9d45-6647d62bec2c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model No.","unit":null,"value":"PRICE SDV","category":null}",PRICE SDV,,,Manufacturer & Model No.
c37961ce-1a38-4bd7-a215-3b143d7af8a6,b6779e06-c98a-455d-9d4c-21c271200abe,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,,,"{"kind":"flat","type":"Unit Size","unit":null,"value":"10","category":null}",10,,,Unit Size
c37961ce-1a38-4bd7-a215-3b143d7af8a6,c9003085-2ab0-449d-b746-7582811dcd1d,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"W","unit":"in","value":"14","category":"Unit Dimensions"}",14,in,Unit Dimensions,W
c37961ce-1a38-4bd7-a215-3b143d7af8a6,23914ff2-54cf-411d-bd4b-df646f777a02,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"L","unit":"in","value":"40","category":"Unit Dimensions"}",40,in,Unit Dimensions,L
c37961ce-1a38-4bd7-a215-3b143d7af8a6,e06dc706-c94f-493d-9feb-ee24828aa462,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"H","unit":"in","value":"13","category":"Unit Dimensions"}",13,in,Unit Dimensions,H
c37961ce-1a38-4bd7-a215-3b143d7af8a6,a3a49255-e198-4c42-a690-fda908696297,bb60e785-9fcc-4632-9d45-6647d62bec2c,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"10","category":null}",10,in,,Inlet Size
c37961ce-1a38-4bd7-a215-3b143d7af8a6,b32b89ac-d8b8-4d15-80e7-637418362ae5,bb60e785-9fcc-4632-9d45-6647d62bec2c,d3e958d5-47b9-4ab8-b06e-fdadf5c774c1,Outlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Size","unit":"in","value":"14x13","category":null}",14x13,in,,Outlet Size
c37961ce-1a38-4bd7-a215-3b143d7af8a6,738db2c6-0eea-46ed-a826-4b8f7d57edb9,bb60e785-9fcc-4632-9d45-6647d62bec2c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"600","category":"CFM"}",600,CFM,CFM,Max
c37961ce-1a38-4bd7-a215-3b143d7af8a6,1c536e77-a2d5-44f8-99d6-b7709d01b94a,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"180","category":"CFM"}",180,CFM,CFM,Min
c37961ce-1a38-4bd7-a215-3b143d7af8a6,0d33cf01-1656-40c6-8cb6-5f3d645a4dc6,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"480","category":"CFM"}",480,CFM,CFM,Heat
c37961ce-1a38-4bd7-a215-3b143d7af8a6,56997b90-475d-43a5-aee8-5022c6b504e0,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"65.0","category":null}",65.0,,,EAT
c37961ce-1a38-4bd7-a215-3b143d7af8a6,c2211d45-3719-4802-9abe-b2f07e105cad,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,,,"{"kind":"flat","type":"LAT","unit":null,"value":"85.0","category":null}",85.0,,,LAT
c37961ce-1a38-4bd7-a215-3b143d7af8a6,444d364c-ecb0-4036-8c51-6c0ddaf409ee,bb60e785-9fcc-4632-9d45-6647d62bec2c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"3.0","category":null}",3.0,kW,,KW
c37961ce-1a38-4bd7-a215-3b143d7af8a6,55170243-1197-42f0-a38d-e3d56e440a64,bb60e785-9fcc-4632-9d45-6647d62bec2c,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Electrical"}",SCR,,Electrical,Control
c37961ce-1a38-4bd7-a215-3b143d7af8a6,ab4a43f5-c1ff-4ee7-8b91-0c1b23c67f03,bb60e785-9fcc-4632-9d45-6647d62bec2c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
c37961ce-1a38-4bd7-a215-3b143d7af8a6,9caec08a-9518-423c-93e6-e3a7ca47dce1,bb60e785-9fcc-4632-9d45-6647d62bec2c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,PH
c37961ce-1a38-4bd7-a215-3b143d7af8a6,2ee34ed6-804c-4304-b4bc-0c9414a3afc8,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"11.3","category":"Electrical"}",11.3,A,Electrical,MCA
c37961ce-1a38-4bd7-a215-3b143d7af8a6,4f60ddf8-0d41-4ad2-ba96-c82450aabb80,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Electrical"}",15,A,Electrical,MOCP
c37961ce-1a38-4bd7-a215-3b143d7af8a6,426a3a2a-832f-465a-8a4e-e966f6491113,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
c37961ce-1a38-4bd7-a215-3b143d7af8a6,57223f41-6f21-4ea9-aedc-b1d9f4141396,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
c37961ce-1a38-4bd7-a215-3b143d7af8a6,bb56393f-19e2-4627-aea8-2dcaf66d84fe,5efff26e-85d4-4194-853e-db0f47c9c193,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model No.","unit":null,"value":"PRICE SDV","category":null}",PRICE SDV,,,Manufacturer & Model No.
c37961ce-1a38-4bd7-a215-3b143d7af8a6,f744e49c-b2a0-43d6-bcd6-0bcfda63d922,5efff26e-85d4-4194-853e-db0f47c9c193,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12","category":null}",12,in,,Inlet Size
c37961ce-1a38-4bd7-a215-3b143d7af8a6,266aaf57-2743-44ba-a426-c61848bf619a,5efff26e-85d4-4194-853e-db0f47c9c193,d3e958d5-47b9-4ab8-b06e-fdadf5c774c1,Outlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Size","unit":"in","value":"16x15","category":null}",16x15,in,,Outlet Size
c37961ce-1a38-4bd7-a215-3b143d7af8a6,043fc7be-aa9b-4bb3-adcb-35276fa8dd9b,5efff26e-85d4-4194-853e-db0f47c9c193,c35a461c-234d-4cb2-b6e9-7f6c17834dae,Control Signal Type,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Electrical"}",SCR,,Electrical,Control
c37961ce-1a38-4bd7-a215-3b143d7af8a6,1fe635e2-073f-46e7-be69-250d66741b06,5efff26e-85d4-4194-853e-db0f47c9c193,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
c37961ce-1a38-4bd7-a215-3b143d7af8a6,c77da843-b912-4579-8121-dc134e814720,5efff26e-85d4-4194-853e-db0f47c9c193,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,PH
c37961ce-1a38-4bd7-a215-3b143d7af8a6,96583df3-c2a4-4aa5-b3a0-7972bab8c852,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"31.0","category":"Electrical"}",31.0,A,Electrical,MCA
c37961ce-1a38-4bd7-a215-3b143d7af8a6,7408d79a-3ca8-4a78-9658-7bfef3ec288b,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"35","category":"Electrical"}",35,A,Electrical,MOCP
c37961ce-1a38-4bd7-a215-3b143d7af8a6,a06d8a58-c2e1-456e-8d3e-759b826ac5d9,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
c37961ce-1a38-4bd7-a215-3b143d7af8a6,4416549e-09a5-4ab0-b62f-6cd3a570387e,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
c37961ce-1a38-4bd7-a215-3b143d7af8a6,59d5252b-7dc9-4b97-a5fb-06ac7e760681,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,,,"{"kind":"flat","type":"Unit Size","unit":null,"value":"12","category":null}",12,,,Unit Size
c37961ce-1a38-4bd7-a215-3b143d7af8a6,027e8bc0-4967-4121-804d-c397eb5ea156,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"W","unit":"in","value":"16","category":"Unit Dimensions"}",16,in,Unit Dimensions,W
c37961ce-1a38-4bd7-a215-3b143d7af8a6,6c9b5f8f-5a9e-4ece-a50a-2d54c44404cb,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"L","unit":"in","value":"40","category":"Unit Dimensions"}",40,in,Unit Dimensions,L
c37961ce-1a38-4bd7-a215-3b143d7af8a6,f1d1c997-beba-471f-ad17-951eb23cb75b,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"H","unit":"in","value":"15","category":"Unit Dimensions"}",15,in,Unit Dimensions,H
c37961ce-1a38-4bd7-a215-3b143d7af8a6,81a49ca9-7f60-46c7-89ff-2e1bbabcab71,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"1080","category":"CFM"}",1080,CFM,CFM,Max
c37961ce-1a38-4bd7-a215-3b143d7af8a6,da95d392-df1f-413d-b051-fdc8c1ebb06b,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"320","category":"CFM"}",320,CFM,CFM,Min
c37961ce-1a38-4bd7-a215-3b143d7af8a6,f98fe281-cd47-44da-afaf-76cebd1e6c18,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"860","category":"CFM"}",860,CFM,CFM,Heat
c37961ce-1a38-4bd7-a215-3b143d7af8a6,07c9c9fd-8d34-4f9c-a407-65c69fe222bf,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"65.0","category":null}",65.0,,,EAT
c37961ce-1a38-4bd7-a215-3b143d7af8a6,69cb1511-a3a7-427a-a7c8-e8db668ab3f0,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,,,"{"kind":"flat","type":"LAT","unit":null,"value":"95.0","category":null}",95.0,,,LAT
c37961ce-1a38-4bd7-a215-3b143d7af8a6,54612e93-8c82-42af-815d-e3bbd63f5435,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"8.2","category":null}",8.2,kW,,KW
c37961ce-1a38-4bd7-a215-3b143d7af8a6,80311d4c-6227-4139-aa48-4f79270b6337,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,,,"{"kind":"flat","type":"Unit Size","unit":null,"value":"8","category":null}",8,,,Unit Size
c37961ce-1a38-4bd7-a215-3b143d7af8a6,b2734db9-59ab-48be-95fc-b83c7bcbd828,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"W","unit":"in","value":"12","category":"Unit Dimensions"}",12,in,Unit Dimensions,W
c37961ce-1a38-4bd7-a215-3b143d7af8a6,570c4f63-7c9f-42fa-acee-f5265932cb91,bf2dba14-57ee-44f7-ae98-5823411d8d06,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model No.","unit":null,"value":"PRICE SDV","category":null}",PRICE SDV,,,Manufacturer & Model No.
c37961ce-1a38-4bd7-a215-3b143d7af8a6,28916d9e-0823-437c-b47d-06fd3dcf6aea,bf2dba14-57ee-44f7-ae98-5823411d8d06,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"8","category":null}",8,in,,Inlet Size
c37961ce-1a38-4bd7-a215-3b143d7af8a6,d00097d6-147f-4cb3-8a71-961a40fc2123,bf2dba14-57ee-44f7-ae98-5823411d8d06,d3e958d5-47b9-4ab8-b06e-fdadf5c774c1,Outlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Size","unit":"in","value":"12x10","category":null}",12x10,in,,Outlet Size
c37961ce-1a38-4bd7-a215-3b143d7af8a6,616a6a35-744d-49b1-b399-5a16328af2c2,bf2dba14-57ee-44f7-ae98-5823411d8d06,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"350","category":"CFM"}",350,CFM,CFM,Max
c37961ce-1a38-4bd7-a215-3b143d7af8a6,8f2cdf94-af19-40c8-af0c-3bc34e90f490,bf2dba14-57ee-44f7-ae98-5823411d8d06,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"280","category":"CFM"}",280,CFM,CFM,Heat
c37961ce-1a38-4bd7-a215-3b143d7af8a6,70559cd9-1f9e-4efb-bbd8-f5e2bff82303,bf2dba14-57ee-44f7-ae98-5823411d8d06,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Electrical"}",SCR,,Electrical,Control
c37961ce-1a38-4bd7-a215-3b143d7af8a6,99f27f72-0664-4237-98cb-6e9ce926d9e9,bf2dba14-57ee-44f7-ae98-5823411d8d06,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
c37961ce-1a38-4bd7-a215-3b143d7af8a6,04eb11b1-463a-4da3-a128-c258919ea539,bf2dba14-57ee-44f7-ae98-5823411d8d06,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,PH
c37961ce-1a38-4bd7-a215-3b143d7af8a6,0ed055e8-6e8e-479d-90ed-73c53c0f713b,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"L","unit":"in","value":"40","category":"Unit Dimensions"}",40,in,Unit Dimensions,L
c37961ce-1a38-4bd7-a215-3b143d7af8a6,7e91fb96-c76f-4681-8638-df612adfcf96,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"H","unit":"in","value":"10","category":"Unit Dimensions"}",10,in,Unit Dimensions,H
c37961ce-1a38-4bd7-a215-3b143d7af8a6,9ee76ac3-1238-4c22-af92-7772c24a356f,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"105","category":"CFM"}",105,CFM,CFM,Min
c37961ce-1a38-4bd7-a215-3b143d7af8a6,7311cee0-ef3a-46d8-95b9-6a4386f8463f,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"65.0","category":null}",65.0,,,EAT
c37961ce-1a38-4bd7-a215-3b143d7af8a6,f6668c87-73f0-4339-aca8-2a9cea8cb1b9,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,,,"{"kind":"flat","type":"LAT","unit":null,"value":"85.0","category":null}",85.0,,,LAT
c37961ce-1a38-4bd7-a215-3b143d7af8a6,9a903a57-6da8-43af-9d3b-2963ca490cdb,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"1.8","category":null}",1.8,kW,,KW
c37961ce-1a38-4bd7-a215-3b143d7af8a6,d500ffe7-6561-4b9e-9c80-324c648cf9ca,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"6.8","category":"Electrical"}",6.8,A,Electrical,MCA
c37961ce-1a38-4bd7-a215-3b143d7af8a6,3787a761-a488-4d08-9d24-7e907e08cd83,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Electrical"}",15,A,Electrical,MOCP
c37961ce-1a38-4bd7-a215-3b143d7af8a6,855a06af-3ed2-46e2-8f25-8453c05c6e9c,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
c37961ce-1a38-4bd7-a215-3b143d7af8a6,bbf82dbb-697a-4d8e-97b4-bf5d4e9a29d3,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
c37961ce-1a38-4bd7-a215-3b143d7af8a6,3a2fb558-948a-4f17-a570-59b2dd81d472,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model No.","unit":null,"value":"PRICE SDV","category":null}",PRICE SDV,,,Manufacturer & Model No.
c37961ce-1a38-4bd7-a215-3b143d7af8a6,afa2ae1c-c5b3-4a3d-a9c7-033cd8773a46,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"10","category":null}",10,in,,Inlet Size
c37961ce-1a38-4bd7-a215-3b143d7af8a6,529b31c6-b517-4815-9629-8cdcfbdaa0a8,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,d3e958d5-47b9-4ab8-b06e-fdadf5c774c1,Outlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Size","unit":"in","value":"14x13","category":null}",14x13,in,,Outlet Size
c37961ce-1a38-4bd7-a215-3b143d7af8a6,9a8e330d-e685-44f2-85ab-0c7e34c05431,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"860","category":"CFM"}",860,CFM,CFM,Max
c37961ce-1a38-4bd7-a215-3b143d7af8a6,87dbab98-d16a-49a4-996b-b8028d5f8096,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"6.6","category":null}",6.6,kW,,KW
c37961ce-1a38-4bd7-a215-3b143d7af8a6,c0fb4c19-5944-40da-b107-69ff5f4a9804,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
c37961ce-1a38-4bd7-a215-3b143d7af8a6,e8d8ee97-2069-4011-b908-c963fa9ce28b,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,PH
c37961ce-1a38-4bd7-a215-3b143d7af8a6,485b273b-6ecf-467e-bd51-69ece015aaf8,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,,,"{"kind":"flat","type":"Unit Size","unit":null,"value":"10","category":null}",10,,,Unit Size
c37961ce-1a38-4bd7-a215-3b143d7af8a6,3837d07a-2e90-4fcd-9ae7-2cda118ad295,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"W","unit":"in","value":"14","category":"Unit Dimensions"}",14,in,Unit Dimensions,W
c37961ce-1a38-4bd7-a215-3b143d7af8a6,60846d07-ed78-402b-b986-60cb987c80c1,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"L","unit":"in","value":"40","category":"Unit Dimensions"}",40,in,Unit Dimensions,L
c37961ce-1a38-4bd7-a215-3b143d7af8a6,477632a4-2e99-43cd-a1a0-327d53fa8d28,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"H","unit":"in","value":"13","category":"Unit Dimensions"}",13,in,Unit Dimensions,H
c37961ce-1a38-4bd7-a215-3b143d7af8a6,bd7e3cf1-7d89-4a1f-a00b-3b8b0c17358a,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"300","category":"CFM"}",300,CFM,CFM,Min
c37961ce-1a38-4bd7-a215-3b143d7af8a6,7b067167-dede-4592-afc2-502f48b35fae,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"700","category":"CFM"}",700,CFM,CFM,Heat
c37961ce-1a38-4bd7-a215-3b143d7af8a6,406a8108-21da-4765-8652-8b5c043ca971,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"65.0","category":null}",65.0,,,EAT
c37961ce-1a38-4bd7-a215-3b143d7af8a6,1d95b990-f45a-4aca-9f0c-0d45ffe4291a,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,,,"{"kind":"flat","type":"LAT","unit":null,"value":"95.0","category":null}",95.0,,,LAT
c37961ce-1a38-4bd7-a215-3b143d7af8a6,c60f7fed-acc2-40fd-9879-b7bea22da59f,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Electrical"}",SCR,,Electrical,Control
c37961ce-1a38-4bd7-a215-3b143d7af8a6,5e539ed5-6dea-4b9d-a9cf-3f73642efd0b,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"25.0","category":"Electrical"}",25.0,A,Electrical,MCA
c37961ce-1a38-4bd7-a215-3b143d7af8a6,ee07aa05-43be-42f7-a71a-c434cd6c02fb,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"25","category":"Electrical"}",25,A,Electrical,MOCP
c37961ce-1a38-4bd7-a215-3b143d7af8a6,e11672d0-92dc-4b95-98fb-07c590a22081,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
c37961ce-1a38-4bd7-a215-3b143d7af8a6,2cfc336e-9d54-417a-a8af-4609b2605730,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
5131c297-f151-4838-99d3-a30d46b45393,c1e18a58-2377-48b7-9260-593014509dc9,adcdf569-2eca-4714-9a73-98e1fdddfd32,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ROBERTS GORDON","category":null}",ROBERTS GORDON,,,Manufacturer
5131c297-f151-4838-99d3-a30d46b45393,e6332fda-4fbe-4df5-b023-02071588e99e,adcdf569-2eca-4714-9a73-98e1fdddfd32,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CTH2V-80","category":null}",CTH2V-80,,,Model No.
5131c297-f151-4838-99d3-a30d46b45393,58a342df-9a92-4854-a9bd-8abf703c958c,adcdf569-2eca-4714-9a73-98e1fdddfd32,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
5131c297-f151-4838-99d3-a30d46b45393,849f78ef-c0b0-4791-aa27-510d5caccc96,adcdf569-2eca-4714-9a73-98e1fdddfd32,a6b13597-081f-48be-9efb-dac7aefb07ec,Tube Length,,,,,"{"kind":"flat","type":"Tube Length","unit":null,"value":"30.0","category":null}",30.0,,,Tube Length
5131c297-f151-4838-99d3-a30d46b45393,4396d709-669e-46e7-929c-064fbec3053e,adcdf569-2eca-4714-9a73-98e1fdddfd32,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"80.0","category":null}",80.0,MBH,,Input
5131c297-f151-4838-99d3-a30d46b45393,25eb76f0-ccbe-4a80-a229-af008a6092e3,adcdf569-2eca-4714-9a73-98e1fdddfd32,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"Amps","unit":null,"value":"1","category":"Motor"}",1,,Motor,Amps
5131c297-f151-4838-99d3-a30d46b45393,8f8b39a2-56b2-4d0f-b32e-b29c933b3357,adcdf569-2eca-4714-9a73-98e1fdddfd32,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
5131c297-f151-4838-99d3-a30d46b45393,d9609f94-c954-46dc-9c89-6714ab916a26,adcdf569-2eca-4714-9a73-98e1fdddfd32,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
5131c297-f151-4838-99d3-a30d46b45393,53c7db3c-7d90-4ab7-9b24-eedc794fda8c,adcdf569-2eca-4714-9a73-98e1fdddfd32,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
5131c297-f151-4838-99d3-a30d46b45393,0c7d5a36-f9e4-4d99-bacf-dde7d03e74ad,adcdf569-2eca-4714-9a73-98e1fdddfd32,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INCLUDE HIGH EFFICIENCY REFLECTORS","category":null}",INCLUDE HIGH EFFICIENCY REFLECTORS,,,Note
5131c297-f151-4838-99d3-a30d46b45393,c36d916d-8b27-4218-ae4c-d495892a2e58,adcdf569-2eca-4714-9a73-98e1fdddfd32,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INTERFACE WITH BUILDING AUTOMATION SYSTEM","category":null}",INTERFACE WITH BUILDING AUTOMATION SYSTEM,,,Note
5131c297-f151-4838-99d3-a30d46b45393,a7047d2c-1329-4322-b926-8f7a72bcec8c,adcdf569-2eca-4714-9a73-98e1fdddfd32,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.","category":null}",PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.,,,Note
5131c297-f151-4838-99d3-a30d46b45393,76b4876b-c07f-4c7c-99d6-18389594ad80,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ROBERTS GORDON","category":null}",ROBERTS GORDON,,,Manufacturer
5131c297-f151-4838-99d3-a30d46b45393,b837a4b8-7779-4ae2-b36d-b16cdc744843,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CTH2V-80","category":null}",CTH2V-80,,,Model No.
5131c297-f151-4838-99d3-a30d46b45393,b201ef9a-43a2-41b5-8e76-c92acee56429,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
5131c297-f151-4838-99d3-a30d46b45393,e1903fac-82ca-49dd-aa31-fb40f12a312e,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,a6b13597-081f-48be-9efb-dac7aefb07ec,Tube Length,,,,,"{"kind":"flat","type":"Tube Length","unit":null,"value":"30.0","category":null}",30.0,,,Tube Length
5131c297-f151-4838-99d3-a30d46b45393,f9083574-5f4f-4970-9a95-2942e23a02bd,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"80.0","category":null}",80.0,MBH,,Input
5131c297-f151-4838-99d3-a30d46b45393,dd8b28b4-db76-4946-8f9a-d037881a8560,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"Amps","unit":null,"value":"1","category":"Motor"}",1,,Motor,Amps
5131c297-f151-4838-99d3-a30d46b45393,12e899e2-d742-4fa8-afa9-a59c8f560374,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
5131c297-f151-4838-99d3-a30d46b45393,d79d35ff-dfa6-4505-8b17-f32db4eb278a,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
5131c297-f151-4838-99d3-a30d46b45393,e130e05c-3ada-4a2e-b7ac-d55612ee2a51,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
5131c297-f151-4838-99d3-a30d46b45393,bd293b90-3b6d-42f5-a61b-f356f7a91192,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INCLUDE HIGH EFFICIENCY REFLECTORS","category":null}",INCLUDE HIGH EFFICIENCY REFLECTORS,,,Note
5131c297-f151-4838-99d3-a30d46b45393,afdf5992-1caf-4249-a8ed-0fa79487a55d,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INTERFACE WITH BUILDING AUTOMATION SYSTEM","category":null}",INTERFACE WITH BUILDING AUTOMATION SYSTEM,,,Note
5131c297-f151-4838-99d3-a30d46b45393,bbecc76c-820d-4bfc-b399-b52753fededf,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.","category":null}",PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.,,,Note
5131c297-f151-4838-99d3-a30d46b45393,94e10770-84b9-467e-a811-718ab70182af,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ROBERTS GORDON","category":null}",ROBERTS GORDON,,,Manufacturer
5131c297-f151-4838-99d3-a30d46b45393,392830c9-7a45-426b-8376-316fd2e5c08f,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CTH2V-80","category":null}",CTH2V-80,,,Model No.
5131c297-f151-4838-99d3-a30d46b45393,b5f48fb8-7536-45cc-ac71-c11c6264b9ae,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,b1339cf8-535a-4170-9bfa-36278d09254f,Propane,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
5131c297-f151-4838-99d3-a30d46b45393,84d8e83f-914d-4f54-9aba-c92ad1f28088,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,a6b13597-081f-48be-9efb-dac7aefb07ec,Tube Length,,,,,"{"kind":"flat","type":"Tube Length","unit":null,"value":"30.0","category":null}",30.0,,,Tube Length
5131c297-f151-4838-99d3-a30d46b45393,b4c60ed9-38ee-4908-970f-99d563d3b5bd,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"80.0","category":null}",80.0,MBH,,Input
5131c297-f151-4838-99d3-a30d46b45393,ae1683c3-b5fb-4dc2-af76-f8dc83c56773,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"Amps","unit":null,"value":"1","category":"Motor"}",1,,Motor,Amps
5131c297-f151-4838-99d3-a30d46b45393,bba3e8da-7b5a-49f3-a782-2662491caecf,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,b0822647-9a15-4d4e-8196-230203593e69,120,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
5131c297-f151-4838-99d3-a30d46b45393,91e97eea-277c-4e78-bb0c-895051822ef6,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
5131c297-f151-4838-99d3-a30d46b45393,743b1802-502c-4653-b4e8-399e7793804c,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
5131c297-f151-4838-99d3-a30d46b45393,bd6413e8-b00f-41a3-ab24-6d04b631a8f8,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INCLUDE HIGH EFFICIENCY REFLECTORS","category":null}",INCLUDE HIGH EFFICIENCY REFLECTORS,,,Note
5131c297-f151-4838-99d3-a30d46b45393,7efc1445-80d8-4a93-ab87-c6a59f88d4c4,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INTERFACE WITH BUILDING AUTOMATION SYSTEM","category":null}",INTERFACE WITH BUILDING AUTOMATION SYSTEM,,,Note
5131c297-f151-4838-99d3-a30d46b45393,44485aef-75e6-4e36-bd24-36aef0298229,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.","category":null}",PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.,,,Note
5131c297-f151-4838-99d3-a30d46b45393,829f1f92-13e2-4292-a963-649b2fdddc4e,fa707e94-54f8-4a81-8c89-622f7b4c14b5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ROBERTS GORDON","category":null}",ROBERTS GORDON,,,Manufacturer
5131c297-f151-4838-99d3-a30d46b45393,4e66e326-f9ab-443c-a810-ef92c678d1ba,fa707e94-54f8-4a81-8c89-622f7b4c14b5,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CTH2V-80","category":null}",CTH2V-80,,,Model No.
5131c297-f151-4838-99d3-a30d46b45393,28910cfe-599f-40b3-aad7-9b1f19884535,fa707e94-54f8-4a81-8c89-622f7b4c14b5,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
5131c297-f151-4838-99d3-a30d46b45393,831369d1-d19a-4f0a-8e6c-bab195768d6f,fa707e94-54f8-4a81-8c89-622f7b4c14b5,a6b13597-081f-48be-9efb-dac7aefb07ec,Tube Length,,,,,"{"kind":"flat","type":"Tube Length","unit":null,"value":"30.0","category":null}",30.0,,,Tube Length
5131c297-f151-4838-99d3-a30d46b45393,6a2185b2-79d4-4827-92c8-babde5dc9363,fa707e94-54f8-4a81-8c89-622f7b4c14b5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"80.0","category":null}",80.0,MBH,,Input
5131c297-f151-4838-99d3-a30d46b45393,0c280742-e606-4f1e-994c-2147776b7716,fa707e94-54f8-4a81-8c89-622f7b4c14b5,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"Amps","unit":null,"value":"1","category":"Motor"}",1,,Motor,Amps
5131c297-f151-4838-99d3-a30d46b45393,b6259ad3-f93f-4286-8cdd-1117bf2c1579,fa707e94-54f8-4a81-8c89-622f7b4c14b5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
5131c297-f151-4838-99d3-a30d46b45393,680365d1-2076-4b7b-8138-da0e456d4088,fa707e94-54f8-4a81-8c89-622f7b4c14b5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
5131c297-f151-4838-99d3-a30d46b45393,70d34e61-7027-4d40-8fdf-d85e2b96efb0,fa707e94-54f8-4a81-8c89-622f7b4c14b5,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
5131c297-f151-4838-99d3-a30d46b45393,53fb4bfd-460f-40fd-98cb-68baa6748c46,fa707e94-54f8-4a81-8c89-622f7b4c14b5,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INCLUDE HIGH EFFICIENCY REFLECTORS","category":null}",INCLUDE HIGH EFFICIENCY REFLECTORS,,,Note
5131c297-f151-4838-99d3-a30d46b45393,eda56456-bb6c-4b94-a223-51f94cd1aa35,fa707e94-54f8-4a81-8c89-622f7b4c14b5,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INTERFACE WITH BUILDING AUTOMATION SYSTEM","category":null}",INTERFACE WITH BUILDING AUTOMATION SYSTEM,,,Note
5131c297-f151-4838-99d3-a30d46b45393,032c7e89-1a0a-4b56-98e4-6e2c7974c048,fa707e94-54f8-4a81-8c89-622f7b4c14b5,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.","category":null}",PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.,,,Note
5131c297-f151-4838-99d3-a30d46b45393,167fe311-7bf7-454f-a49e-1b4f46e28d7b,91576807-9e24-456d-8b53-a3f935cae4e2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ROBERTS GORDON","category":null}",ROBERTS GORDON,,,Manufacturer
5131c297-f151-4838-99d3-a30d46b45393,2643ff39-cd26-49ae-b810-d36ec31c6244,91576807-9e24-456d-8b53-a3f935cae4e2,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"HEV-80","category":null}",HEV-80,,,Model No.
5131c297-f151-4838-99d3-a30d46b45393,7624c4c2-d4e8-4a27-b5cb-579cbc2b9bd1,91576807-9e24-456d-8b53-a3f935cae4e2,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,b1339cf8-535a-4170-9bfa-36278d09254f,Propane,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
5131c297-f151-4838-99d3-a30d46b45393,c6a1b58d-f8aa-497d-a183-4c5c4a416d20,91576807-9e24-456d-8b53-a3f935cae4e2,a6b13597-081f-48be-9efb-dac7aefb07ec,Tube Length,,,,,"{"kind":"flat","type":"Tube Length","unit":null,"value":"30.0","category":null}",30.0,,,Tube Length
5131c297-f151-4838-99d3-a30d46b45393,5f2dad26-2185-4933-85b4-75beefa7d3cd,91576807-9e24-456d-8b53-a3f935cae4e2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"80.0","category":null}",80.0,MBH,,Input
5131c297-f151-4838-99d3-a30d46b45393,c0be40a9-4245-4b07-ac4a-33424e531cf8,91576807-9e24-456d-8b53-a3f935cae4e2,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"Amps","unit":null,"value":"1","category":"Motor"}",1,,Motor,Amps
5131c297-f151-4838-99d3-a30d46b45393,7b6c4791-066c-4e6c-b9aa-09a98b75073c,91576807-9e24-456d-8b53-a3f935cae4e2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,b0822647-9a15-4d4e-8196-230203593e69,120,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
5131c297-f151-4838-99d3-a30d46b45393,fa749ef9-278b-43bc-9fb8-355d6567e333,91576807-9e24-456d-8b53-a3f935cae4e2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
5131c297-f151-4838-99d3-a30d46b45393,496a67dd-de7c-45dd-ad20-76b414a1dad5,91576807-9e24-456d-8b53-a3f935cae4e2,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
5131c297-f151-4838-99d3-a30d46b45393,f8985a4a-a9ef-4ba9-b110-d39b22a3cecd,91576807-9e24-456d-8b53-a3f935cae4e2,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INCLUDE HIGH EFFICIENCY REFLECTORS","category":null}",INCLUDE HIGH EFFICIENCY REFLECTORS,,,Note
5131c297-f151-4838-99d3-a30d46b45393,161ba4a4-294d-436e-9c84-72a7a89881b1,91576807-9e24-456d-8b53-a3f935cae4e2,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INTERFACE WITH BUILDING AUTOMATION SYSTEM","category":null}",INTERFACE WITH BUILDING AUTOMATION SYSTEM,,,Note
5131c297-f151-4838-99d3-a30d46b45393,82cf18db-7448-4664-bd5d-4e6ee60227c2,91576807-9e24-456d-8b53-a3f935cae4e2,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.","category":null}",PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.,,,Note
2992af7a-d979-49fb-9f54-0b0acdfc3542,63311187-8b5a-4750-97fc-7b76986a31f6,68013ce4-c5ba-4f67-b36f-010711863ab2,,,,,,,"{"kind":"flat","type":"Manufacturer No.","unit":null,"value":"RNA-006-A-A-3","category":null}",RNA-006-A-A-3,,,Manufacturer No.
2992af7a-d979-49fb-9f54-0b0acdfc3542,3d5b9b31-37f4-47c9-acc7-4a0e481ab928,68013ce4-c5ba-4f67-b36f-010711863ab2,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":"Supply Fan Section"}",1,,Supply Fan Section,Quantity
2992af7a-d979-49fb-9f54-0b0acdfc3542,dc55e9f0-a6e1-4dc8-a1d9-2126b98da4ab,68013ce4-c5ba-4f67-b36f-010711863ab2,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"1","category":"Supply Fan Section"}",1,HP,Supply Fan Section,HP
2992af7a-d979-49fb-9f54-0b0acdfc3542,b44c08c2-ff91-493c-8a8d-b2c1b4300563,68013ce4-c5ba-4f67-b36f-010711863ab2,,,,,,,"{"kind":"flat","type":"BHP","unit":"BHP","value":"0.35","category":"Supply Fan Section"}",0.35,BHP,Supply Fan Section,BHP
2992af7a-d979-49fb-9f54-0b0acdfc3542,40519e0e-ee56-42f2-94fb-fe2028107ef9,68013ce4-c5ba-4f67-b36f-010711863ab2,,,,,,,"{"kind":"flat","type":"Max. Temp Rise","unit":null,"value":"1","category":"Supply Fan Section"}",1,,Supply Fan Section,Max. Temp Rise
2992af7a-d979-49fb-9f54-0b0acdfc3542,be384b01-69e1-4483-b792-6970b126d50f,68013ce4-c5ba-4f67-b36f-010711863ab2,,,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"N/A","category":"Exhaust Fan Section"}",N/A,,Exhaust Fan Section,Fan Type
2992af7a-d979-49fb-9f54-0b0acdfc3542,f3eb1c3a-fccd-4f8c-9694-9c258926f398,68013ce4-c5ba-4f67-b36f-010711863ab2,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"N/A","category":"Exhaust Fan Section"}",N/A,,Exhaust Fan Section,Quantity
2992af7a-d979-49fb-9f54-0b0acdfc3542,e0abe9fe-a63b-4d16-87a7-9e98954c3060,68013ce4-c5ba-4f67-b36f-010711863ab2,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"N/A","category":"Exhaust Fan Section"}",N/A,,Exhaust Fan Section,Control
2992af7a-d979-49fb-9f54-0b0acdfc3542,bab8f3a4-8f7c-4304-8249-969d1180b1a1,68013ce4-c5ba-4f67-b36f-010711863ab2,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"N/A","category":"Exhaust Fan Section"}",N/A,,Exhaust Fan Section,MOCP
2992af7a-d979-49fb-9f54-0b0acdfc3542,43d014f7-dd5b-471f-8435-dce1d19f38a8,68013ce4-c5ba-4f67-b36f-010711863ab2,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"N/A","category":"Exhaust Fan Section"}",N/A,HP,Exhaust Fan Section,HP
2992af7a-d979-49fb-9f54-0b0acdfc3542,7f7422af-9611-4280-8897-016bcfc7acd6,68013ce4-c5ba-4f67-b36f-010711863ab2,,,,,,,"{"kind":"flat","type":"BHP","unit":"BHP","value":"N/A","category":"Exhaust Fan Section"}",N/A,BHP,Exhaust Fan Section,BHP
2992af7a-d979-49fb-9f54-0b0acdfc3542,c5ed7d05-1007-436d-aa89-0c2679dc3242,68013ce4-c5ba-4f67-b36f-010711863ab2,,,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"N/A","category":"Exhaust Fan Section"}",N/A,,Exhaust Fan Section,Drive Type
2992af7a-d979-49fb-9f54-0b0acdfc3542,19f5799d-809c-4db4-8f51-8c45d082f4f5,68013ce4-c5ba-4f67-b36f-010711863ab2,,,,,,,"{"kind":"flat","type":"Energy Recovery Unit","unit":null,"value":"N/A","category":null}",N/A,,,Energy Recovery Unit
