spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
ae2a31c6-0808-4f1e-b297-6ab152ea4a3c,bb60e785-9fcc-4632-9d45-6647d62bec2c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model No.","unit":null,"value":"PRICE SDV","category":null}",PRICE SDV,,,Manufacturer & Model No.
b6779e06-c98a-455d-9d4c-21c271200abe,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,,,"{"kind":"flat","type":"Unit Size","unit":null,"value":"10","category":null}",10,,,Unit Size
c9003085-2ab0-449d-b746-7582811dcd1d,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"W","unit":"in","value":"14","category":"Unit Dimensions"}",14,in,Unit Dimensions,W
23914ff2-54cf-411d-bd4b-df646f777a02,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"L","unit":"in","value":"40","category":"Unit Dimensions"}",40,in,Unit Dimensions,L
e06dc706-c94f-493d-9feb-ee24828aa462,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"H","unit":"in","value":"13","category":"Unit Dimensions"}",13,in,Unit Dimensions,H
a3a49255-e198-4c42-a690-fda908696297,bb60e785-9fcc-4632-9d45-6647d62bec2c,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"10","category":null}",10,in,,Inlet Size
b32b89ac-d8b8-4d15-80e7-637418362ae5,bb60e785-9fcc-4632-9d45-6647d62bec2c,d3e958d5-47b9-4ab8-b06e-fdadf5c774c1,Outlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Size","unit":"in","value":"14x13","category":null}",14x13,in,,Outlet Size
738db2c6-0eea-46ed-a826-4b8f7d57edb9,bb60e785-9fcc-4632-9d45-6647d62bec2c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"600","category":"CFM"}",600,CFM,CFM,Max
1c536e77-a2d5-44f8-99d6-b7709d01b94a,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"180","category":"CFM"}",180,CFM,CFM,Min
0d33cf01-1656-40c6-8cb6-5f3d645a4dc6,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"480","category":"CFM"}",480,CFM,CFM,Heat
56997b90-475d-43a5-aee8-5022c6b504e0,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"65.0","category":null}",65.0,,,EAT
c2211d45-3719-4802-9abe-b2f07e105cad,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,,,"{"kind":"flat","type":"LAT","unit":null,"value":"85.0","category":null}",85.0,,,LAT
444d364c-ecb0-4036-8c51-6c0ddaf409ee,bb60e785-9fcc-4632-9d45-6647d62bec2c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"3.0","category":null}",3.0,kW,,KW
55170243-1197-42f0-a38d-e3d56e440a64,bb60e785-9fcc-4632-9d45-6647d62bec2c,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Electrical"}",SCR,,Electrical,Control
ab4a43f5-c1ff-4ee7-8b91-0c1b23c67f03,bb60e785-9fcc-4632-9d45-6647d62bec2c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
9caec08a-9518-423c-93e6-e3a7ca47dce1,bb60e785-9fcc-4632-9d45-6647d62bec2c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,PH
2ee34ed6-804c-4304-b4bc-0c9414a3afc8,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"11.3","category":"Electrical"}",11.3,A,Electrical,MCA
4f60ddf8-0d41-4ad2-ba96-c82450aabb80,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Electrical"}",15,A,Electrical,MOCP
426a3a2a-832f-465a-8a4e-e966f6491113,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
57223f41-6f21-4ea9-aedc-b1d9f4141396,bb60e785-9fcc-4632-9d45-6647d62bec2c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
bb56393f-19e2-4627-aea8-2dcaf66d84fe,5efff26e-85d4-4194-853e-db0f47c9c193,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model No.","unit":null,"value":"PRICE SDV","category":null}",PRICE SDV,,,Manufacturer & Model No.
f744e49c-b2a0-43d6-bcd6-0bcfda63d922,5efff26e-85d4-4194-853e-db0f47c9c193,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"12","category":null}",12,in,,Inlet Size
266aaf57-2743-44ba-a426-c61848bf619a,5efff26e-85d4-4194-853e-db0f47c9c193,d3e958d5-47b9-4ab8-b06e-fdadf5c774c1,Outlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Size","unit":"in","value":"16x15","category":null}",16x15,in,,Outlet Size
043fc7be-aa9b-4bb3-adcb-35276fa8dd9b,5efff26e-85d4-4194-853e-db0f47c9c193,c35a461c-234d-4cb2-b6e9-7f6c17834dae,Control Signal Type,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Electrical"}",SCR,,Electrical,Control
1fe635e2-073f-46e7-be69-250d66741b06,5efff26e-85d4-4194-853e-db0f47c9c193,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
c77da843-b912-4579-8121-dc134e814720,5efff26e-85d4-4194-853e-db0f47c9c193,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,PH
96583df3-c2a4-4aa5-b3a0-7972bab8c852,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"31.0","category":"Electrical"}",31.0,A,Electrical,MCA
7408d79a-3ca8-4a78-9658-7bfef3ec288b,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"35","category":"Electrical"}",35,A,Electrical,MOCP
a06d8a58-c2e1-456e-8d3e-759b826ac5d9,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
4416549e-09a5-4ab0-b62f-6cd3a570387e,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
59d5252b-7dc9-4b97-a5fb-06ac7e760681,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,,,"{"kind":"flat","type":"Unit Size","unit":null,"value":"12","category":null}",12,,,Unit Size
027e8bc0-4967-4121-804d-c397eb5ea156,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"W","unit":"in","value":"16","category":"Unit Dimensions"}",16,in,Unit Dimensions,W
6c9b5f8f-5a9e-4ece-a50a-2d54c44404cb,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"L","unit":"in","value":"40","category":"Unit Dimensions"}",40,in,Unit Dimensions,L
f1d1c997-beba-471f-ad17-951eb23cb75b,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"H","unit":"in","value":"15","category":"Unit Dimensions"}",15,in,Unit Dimensions,H
81a49ca9-7f60-46c7-89ff-2e1bbabcab71,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"1080","category":"CFM"}",1080,CFM,CFM,Max
da95d392-df1f-413d-b051-fdc8c1ebb06b,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"320","category":"CFM"}",320,CFM,CFM,Min
f98fe281-cd47-44da-afaf-76cebd1e6c18,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"860","category":"CFM"}",860,CFM,CFM,Heat
07c9c9fd-8d34-4f9c-a407-65c69fe222bf,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"65.0","category":null}",65.0,,,EAT
69cb1511-a3a7-427a-a7c8-e8db668ab3f0,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,,,"{"kind":"flat","type":"LAT","unit":null,"value":"95.0","category":null}",95.0,,,LAT
54612e93-8c82-42af-815d-e3bbd63f5435,5efff26e-85d4-4194-853e-db0f47c9c193,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"8.2","category":null}",8.2,kW,,KW
80311d4c-6227-4139-aa48-4f79270b6337,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,,,"{"kind":"flat","type":"Unit Size","unit":null,"value":"8","category":null}",8,,,Unit Size
b2734db9-59ab-48be-95fc-b83c7bcbd828,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"W","unit":"in","value":"12","category":"Unit Dimensions"}",12,in,Unit Dimensions,W
570c4f63-7c9f-42fa-acee-f5265932cb91,bf2dba14-57ee-44f7-ae98-5823411d8d06,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model No.","unit":null,"value":"PRICE SDV","category":null}",PRICE SDV,,,Manufacturer & Model No.
28916d9e-0823-437c-b47d-06fd3dcf6aea,bf2dba14-57ee-44f7-ae98-5823411d8d06,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"8","category":null}",8,in,,Inlet Size
d00097d6-147f-4cb3-8a71-961a40fc2123,bf2dba14-57ee-44f7-ae98-5823411d8d06,d3e958d5-47b9-4ab8-b06e-fdadf5c774c1,Outlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Size","unit":"in","value":"12x10","category":null}",12x10,in,,Outlet Size
616a6a35-744d-49b1-b399-5a16328af2c2,bf2dba14-57ee-44f7-ae98-5823411d8d06,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"350","category":"CFM"}",350,CFM,CFM,Max
8f2cdf94-af19-40c8-af0c-3bc34e90f490,bf2dba14-57ee-44f7-ae98-5823411d8d06,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"280","category":"CFM"}",280,CFM,CFM,Heat
70559cd9-1f9e-4efb-bbd8-f5e2bff82303,bf2dba14-57ee-44f7-ae98-5823411d8d06,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Electrical"}",SCR,,Electrical,Control
99f27f72-0664-4237-98cb-6e9ce926d9e9,bf2dba14-57ee-44f7-ae98-5823411d8d06,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
04eb11b1-463a-4da3-a128-c258919ea539,bf2dba14-57ee-44f7-ae98-5823411d8d06,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,PH
0ed055e8-6e8e-479d-90ed-73c53c0f713b,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"L","unit":"in","value":"40","category":"Unit Dimensions"}",40,in,Unit Dimensions,L
7e91fb96-c76f-4681-8638-df612adfcf96,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"H","unit":"in","value":"10","category":"Unit Dimensions"}",10,in,Unit Dimensions,H
9ee76ac3-1238-4c22-af92-7772c24a356f,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"105","category":"CFM"}",105,CFM,CFM,Min
7311cee0-ef3a-46d8-95b9-6a4386f8463f,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"65.0","category":null}",65.0,,,EAT
f6668c87-73f0-4339-aca8-2a9cea8cb1b9,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,,,"{"kind":"flat","type":"LAT","unit":null,"value":"85.0","category":null}",85.0,,,LAT
9a903a57-6da8-43af-9d3b-2963ca490cdb,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"1.8","category":null}",1.8,kW,,KW
d500ffe7-6561-4b9e-9c80-324c648cf9ca,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"6.8","category":"Electrical"}",6.8,A,Electrical,MCA
3787a761-a488-4d08-9d24-7e907e08cd83,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"15","category":"Electrical"}",15,A,Electrical,MOCP
855a06af-3ed2-46e2-8f25-8453c05c6e9c,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
bbf82dbb-697a-4d8e-97b4-bf5d4e9a29d3,bf2dba14-57ee-44f7-ae98-5823411d8d06,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
3a2fb558-948a-4f17-a570-59b2dd81d472,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,"{"kind":"flat","type":"Manufacturer & Model No.","unit":null,"value":"PRICE SDV","category":null}",PRICE SDV,,,Manufacturer & Model No.
afa2ae1c-c5b3-4a3d-a9c7-033cd8773a46,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Inlet Size","unit":"in","value":"10","category":null}",10,in,,Inlet Size
529b31c6-b517-4815-9629-8cdcfbdaa0a8,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,d3e958d5-47b9-4ab8-b06e-fdadf5c774c1,Outlet Size,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Outlet Size","unit":"in","value":"14x13","category":null}",14x13,in,,Outlet Size
9a8e330d-e685-44f2-85ab-0c7e34c05431,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max","unit":"CFM","value":"860","category":"CFM"}",860,CFM,CFM,Max
87dbab98-d16a-49a4-996b-b8028d5f8096,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW","unit":"kW","value":"6.6","category":null}",6.6,kW,,KW
c0fb4c19-5944-40da-b107-69ff5f4a9804,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
e8d8ee97-2069-4011-b908-c963fa9ce28b,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,PH
485b273b-6ecf-467e-bd51-69ece015aaf8,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,,,"{"kind":"flat","type":"Unit Size","unit":null,"value":"10","category":null}",10,,,Unit Size
3837d07a-2e90-4fcd-9ae7-2cda118ad295,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"W","unit":"in","value":"14","category":"Unit Dimensions"}",14,in,Unit Dimensions,W
60846d07-ed78-402b-b986-60cb987c80c1,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"L","unit":"in","value":"40","category":"Unit Dimensions"}",40,in,Unit Dimensions,L
477632a4-2e99-43cd-a1a0-327d53fa8d28,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"H","unit":"in","value":"13","category":"Unit Dimensions"}",13,in,Unit Dimensions,H
bd7e3cf1-7d89-4a1f-a00b-3b8b0c17358a,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min","unit":"CFM","value":"300","category":"CFM"}",300,CFM,CFM,Min
7b067167-dede-4592-afc2-502f48b35fae,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Heat","unit":"CFM","value":"700","category":"CFM"}",700,CFM,CFM,Heat
406a8108-21da-4765-8652-8b5c043ca971,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"65.0","category":null}",65.0,,,EAT
1d95b990-f45a-4aca-9f0c-0d45ffe4291a,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,,,"{"kind":"flat","type":"LAT","unit":null,"value":"95.0","category":null}",95.0,,,LAT
c60f7fed-acc2-40fd-9879-b7bea22da59f,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"SCR","category":"Electrical"}",SCR,,Electrical,Control
5e539ed5-6dea-4b9d-a9cf-3f73642efd0b,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"25.0","category":"Electrical"}",25.0,A,Electrical,MCA
ee07aa05-43be-42f7-a71a-c434cd6c02fb,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"25","category":"Electrical"}",25,A,Electrical,MOCP
e11672d0-92dc-4b95-98fb-07c590a22081,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
2cfc336e-9d54-417a-a8af-4609b2605730,a8cedb95-76ae-4259-82b9-9da9e4cdb59f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes