spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
57a38806-c9b4-4808-b234-4f4adf425e44,7aad5e2a-ac28-4de4-b898-8ebe79219c53,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREASEMASTER","category":null}",GREASEMASTER,,,Manufacturer
7b79faf1-0f69-45c7-be9d-deadb09f7d50,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"GM-A2-D500-20D","category":null}",GM-A2-D500-20D,,,Model No.
f53af0be-1731-4379-9839-921f4d7e0c6c,7aad5e2a-ac28-4de4-b898-8ebe79219c53,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"4,550","category":null}","4,550",CFM,,CFM
3679ab44-00c8-4bf7-a4b3-bd094c53f778,7aad5e2a-ac28-4de4-b898-8ebe79219c53,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PL","category":"Fan Section"}",PL,,Fan Section,Fan Type
b81330e5-af24-404c-a9df-dd761f96d0be,7aad5e2a-ac28-4de4-b898-8ebe79219c53,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":null,"value":"0.6","category":"Fan Section"}",0.6,,Fan Section,ESP
80df033d-bb54-4f44-a039-7b9a554872ec,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"5","category":"Fan Section"}",5,HP,Fan Section,HP
58cc78d2-5de0-4505-a726-5028b8048064,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"BHP","unit":"BHP","value":"2.66","category":"Fan Section"}",2.66,BHP,Fan Section,BHP
c0c987a0-9e22-4e13-bdea-f4368b9373b1,7aad5e2a-ac28-4de4-b898-8ebe79219c53,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"D","category":"Fan Section"}",D,,Fan Section,Drive Type
af88db0e-f8f8-41c6-b179-291f1858b8ab,7aad5e2a-ac28-4de4-b898-8ebe79219c53,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"PR","category":"Heating"}",PR,,Heating,Fuel
4bc7945e-4ba1-47cf-ac54-122d9c111836,7aad5e2a-ac28-4de4-b898-8ebe79219c53,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DF","category":"Heating"}",DF,,Heating,Type
533fba6e-f29a-4a0d-9cb8-b26eeac197c3,7aad5e2a-ac28-4de4-b898-8ebe79219c53,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"508.9","category":"Heating"}",508.9,MBH,Heating,Input
89fac127-cfc7-4965-a54b-27d3c1edd391,7aad5e2a-ac28-4de4-b898-8ebe79219c53,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Output","unit":"MBH","value":"468.2","category":"Heating"}",468.2,MBH,Heating,Output
9dc42463-c09d-4bba-a76b-276efdb3969b,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"EAT","unit":null,"value":"-30","category":"Heating"}",-30,,Heating,EAT
82908ad5-8110-44f8-92c4-a327c5df8350,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"LAT","unit":null,"value":"70","category":"Heating"}",70,,Heating,LAT
44de375c-8fa3-46b8-a716-0d3932d27c6a,7aad5e2a-ac28-4de4-b898-8ebe79219c53,b75fb69b-0f62-4cac-aa36-e7c927a32596,Ambient Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"AMB","unit":"°F","value":"N/A","category":"Cooling Coil"}",N/A,°F,Cooling Coil,AMB
a85d19b3-0533-4203-aaa3-73bd4fcd80e2,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"EAT DB","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,EAT DB
59ca0689-a580-4746-8867-0107125f61c7,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"EAT WB","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,EAT WB
3939816e-ee27-42c5-b3b0-7e76a44c262f,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"LAT DB","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,LAT DB
9d3dda22-6349-44ec-8ff1-14af4d18d79a,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"LAT WB","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,LAT WB
2f4de61d-3c34-4a95-9524-a261480faa8c,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"N/A","category":"Cooling Coil"}",N/A,MBH,Cooling Coil,Total
9de22fa5-9337-4a19-8660-490068512fac,7aad5e2a-ac28-4de4-b898-8ebe79219c53,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"N/A","category":"Cooling Coil"}",N/A,,Cooling Coil,EER
724c957a-eac1-4c46-8a37-e114f6611d8f,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"Filters","unit":null,"value":"2\" ALUM","category":null}",2" ALUM,,,Filters
603824c5-5bfd-49ce-b25e-598749f3d85e,7aad5e2a-ac28-4de4-b898-8ebe79219c53,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,,,,,"{"kind":"flat","type":"MERV","unit":null,"value":null,"category":null}",,,,MERV
59de182e-dfb4-47a9-a9d8-4a7c2d9e3782,7aad5e2a-ac28-4de4-b898-8ebe79219c53,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Volts
4293e06c-1fc0-4682-a550-b6efc02aebad,7aad5e2a-ac28-4de4-b898-8ebe79219c53,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
bfbba549-b724-4016-ad90-eb33fab520c4,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"Disconnect By","unit":null,"value":"MC","category":"Electrical"}",MC,,Electrical,Disconnect By
3ded9a08-472b-4dc0-a22c-9c2b2f5bcb47,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"SCCR","unit":null,"value":"10","category":"Electrical"}",10,,Electrical,SCCR
25181f9d-73ba-4ca0-8ba0-6cbfd8d1a054,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"19","category":"Electrical"}",19,A,Electrical,MCA
f8f8bfbb-6ffe-40f8-962b-999d3c5388ab,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"30","category":"Electrical"}",30,A,Electrical,MOCP
a39a4cd0-8122-4586-b383-3924e60d7a0a,7aad5e2a-ac28-4de4-b898-8ebe79219c53,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes