spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
c1e18a58-2377-48b7-9260-593014509dc9,adcdf569-2eca-4714-9a73-98e1fdddfd32,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ROBERTS GORDON","category":null}",ROBERTS GORDON,,,Manufacturer
e6332fda-4fbe-4df5-b023-02071588e99e,adcdf569-2eca-4714-9a73-98e1fdddfd32,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CTH2V-80","category":null}",CTH2V-80,,,Model No.
58a342df-9a92-4854-a9bd-8abf703c958c,adcdf569-2eca-4714-9a73-98e1fdddfd32,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
849f78ef-c0b0-4791-aa27-510d5caccc96,adcdf569-2eca-4714-9a73-98e1fdddfd32,a6b13597-081f-48be-9efb-dac7aefb07ec,Tube Length,,,,,"{"kind":"flat","type":"Tube Length","unit":null,"value":"30.0","category":null}",30.0,,,Tube Length
4396d709-669e-46e7-929c-064fbec3053e,adcdf569-2eca-4714-9a73-98e1fdddfd32,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"80.0","category":null}",80.0,MBH,,Input
25eb76f0-ccbe-4a80-a229-af008a6092e3,adcdf569-2eca-4714-9a73-98e1fdddfd32,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"Amps","unit":null,"value":"1","category":"Motor"}",1,,Motor,Amps
8f8b39a2-56b2-4d0f-b32e-b29c933b3357,adcdf569-2eca-4714-9a73-98e1fdddfd32,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
d9609f94-c954-46dc-9c89-6714ab916a26,adcdf569-2eca-4714-9a73-98e1fdddfd32,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
53c7db3c-7d90-4ab7-9b24-eedc794fda8c,adcdf569-2eca-4714-9a73-98e1fdddfd32,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
0c7d5a36-f9e4-4d99-bacf-dde7d03e74ad,adcdf569-2eca-4714-9a73-98e1fdddfd32,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INCLUDE HIGH EFFICIENCY REFLECTORS","category":null}",INCLUDE HIGH EFFICIENCY REFLECTORS,,,Note
c36d916d-8b27-4218-ae4c-d495892a2e58,adcdf569-2eca-4714-9a73-98e1fdddfd32,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INTERFACE WITH BUILDING AUTOMATION SYSTEM","category":null}",INTERFACE WITH BUILDING AUTOMATION SYSTEM,,,Note
a7047d2c-1329-4322-b926-8f7a72bcec8c,adcdf569-2eca-4714-9a73-98e1fdddfd32,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.","category":null}",PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.,,,Note
76b4876b-c07f-4c7c-99d6-18389594ad80,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ROBERTS GORDON","category":null}",ROBERTS GORDON,,,Manufacturer
b837a4b8-7779-4ae2-b36d-b16cdc744843,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CTH2V-80","category":null}",CTH2V-80,,,Model No.
b201ef9a-43a2-41b5-8e76-c92acee56429,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
e1903fac-82ca-49dd-aa31-fb40f12a312e,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,a6b13597-081f-48be-9efb-dac7aefb07ec,Tube Length,,,,,"{"kind":"flat","type":"Tube Length","unit":null,"value":"30.0","category":null}",30.0,,,Tube Length
f9083574-5f4f-4970-9a95-2942e23a02bd,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"80.0","category":null}",80.0,MBH,,Input
dd8b28b4-db76-4946-8f9a-d037881a8560,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"Amps","unit":null,"value":"1","category":"Motor"}",1,,Motor,Amps
12e899e2-d742-4fa8-afa9-a59c8f560374,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
d79d35ff-dfa6-4505-8b17-f32db4eb278a,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
e130e05c-3ada-4a2e-b7ac-d55612ee2a51,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
bd293b90-3b6d-42f5-a61b-f356f7a91192,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INCLUDE HIGH EFFICIENCY REFLECTORS","category":null}",INCLUDE HIGH EFFICIENCY REFLECTORS,,,Note
afdf5992-1caf-4249-a8ed-0fa79487a55d,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INTERFACE WITH BUILDING AUTOMATION SYSTEM","category":null}",INTERFACE WITH BUILDING AUTOMATION SYSTEM,,,Note
bbecc76c-820d-4bfc-b399-b52753fededf,49d3e2e6-9cb6-4c09-9efc-3d1ab1cad7a3,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.","category":null}",PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.,,,Note
94e10770-84b9-467e-a811-718ab70182af,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ROBERTS GORDON","category":null}",ROBERTS GORDON,,,Manufacturer
392830c9-7a45-426b-8376-316fd2e5c08f,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CTH2V-80","category":null}",CTH2V-80,,,Model No.
b5f48fb8-7536-45cc-ac71-c11c6264b9ae,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,b1339cf8-535a-4170-9bfa-36278d09254f,Propane,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
84d8e83f-914d-4f54-9aba-c92ad1f28088,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,a6b13597-081f-48be-9efb-dac7aefb07ec,Tube Length,,,,,"{"kind":"flat","type":"Tube Length","unit":null,"value":"30.0","category":null}",30.0,,,Tube Length
b4c60ed9-38ee-4908-970f-99d563d3b5bd,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"80.0","category":null}",80.0,MBH,,Input
ae1683c3-b5fb-4dc2-af76-f8dc83c56773,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"Amps","unit":null,"value":"1","category":"Motor"}",1,,Motor,Amps
bba3e8da-7b5a-49f3-a782-2662491caecf,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,b0822647-9a15-4d4e-8196-230203593e69,120,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
91e97eea-277c-4e78-bb0c-895051822ef6,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
743b1802-502c-4653-b4e8-399e7793804c,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
bd6413e8-b00f-41a3-ab24-6d04b631a8f8,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INCLUDE HIGH EFFICIENCY REFLECTORS","category":null}",INCLUDE HIGH EFFICIENCY REFLECTORS,,,Note
7efc1445-80d8-4a93-ab87-c6a59f88d4c4,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INTERFACE WITH BUILDING AUTOMATION SYSTEM","category":null}",INTERFACE WITH BUILDING AUTOMATION SYSTEM,,,Note
44485aef-75e6-4e36-bd24-36aef0298229,2008a8ed-c8d6-47d6-a3b5-9e30d4ca5a9b,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.","category":null}",PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.,,,Note
829f1f92-13e2-4292-a963-649b2fdddc4e,fa707e94-54f8-4a81-8c89-622f7b4c14b5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ROBERTS GORDON","category":null}",ROBERTS GORDON,,,Manufacturer
4e66e326-f9ab-443c-a810-ef92c678d1ba,fa707e94-54f8-4a81-8c89-622f7b4c14b5,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CTH2V-80","category":null}",CTH2V-80,,,Model No.
28910cfe-599f-40b3-aad7-9b1f19884535,fa707e94-54f8-4a81-8c89-622f7b4c14b5,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
831369d1-d19a-4f0a-8e6c-bab195768d6f,fa707e94-54f8-4a81-8c89-622f7b4c14b5,a6b13597-081f-48be-9efb-dac7aefb07ec,Tube Length,,,,,"{"kind":"flat","type":"Tube Length","unit":null,"value":"30.0","category":null}",30.0,,,Tube Length
6a2185b2-79d4-4827-92c8-babde5dc9363,fa707e94-54f8-4a81-8c89-622f7b4c14b5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"80.0","category":null}",80.0,MBH,,Input
0c280742-e606-4f1e-994c-2147776b7716,fa707e94-54f8-4a81-8c89-622f7b4c14b5,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"Amps","unit":null,"value":"1","category":"Motor"}",1,,Motor,Amps
b6259ad3-f93f-4286-8cdd-1117bf2c1579,fa707e94-54f8-4a81-8c89-622f7b4c14b5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
680365d1-2076-4b7b-8138-da0e456d4088,fa707e94-54f8-4a81-8c89-622f7b4c14b5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
70d34e61-7027-4d40-8fdf-d85e2b96efb0,fa707e94-54f8-4a81-8c89-622f7b4c14b5,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
53fb4bfd-460f-40fd-98cb-68baa6748c46,fa707e94-54f8-4a81-8c89-622f7b4c14b5,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INCLUDE HIGH EFFICIENCY REFLECTORS","category":null}",INCLUDE HIGH EFFICIENCY REFLECTORS,,,Note
eda56456-bb6c-4b94-a223-51f94cd1aa35,fa707e94-54f8-4a81-8c89-622f7b4c14b5,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INTERFACE WITH BUILDING AUTOMATION SYSTEM","category":null}",INTERFACE WITH BUILDING AUTOMATION SYSTEM,,,Note
032c7e89-1a0a-4b56-98e4-6e2c7974c048,fa707e94-54f8-4a81-8c89-622f7b4c14b5,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.","category":null}",PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.,,,Note
167fe311-7bf7-454f-a49e-1b4f46e28d7b,91576807-9e24-456d-8b53-a3f935cae4e2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"ROBERTS GORDON","category":null}",ROBERTS GORDON,,,Manufacturer
2643ff39-cd26-49ae-b810-d36ec31c6244,91576807-9e24-456d-8b53-a3f935cae4e2,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"HEV-80","category":null}",HEV-80,,,Model No.
7624c4c2-d4e8-4a27-b5cb-579cbc2b9bd1,91576807-9e24-456d-8b53-a3f935cae4e2,4b097d14-31d4-45cb-b4df-2671909c6585,Fuel Type,b1339cf8-535a-4170-9bfa-36278d09254f,Propane,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"P","category":null}",P,,,Fuel
c6a1b58d-f8aa-497d-a183-4c5c4a416d20,91576807-9e24-456d-8b53-a3f935cae4e2,a6b13597-081f-48be-9efb-dac7aefb07ec,Tube Length,,,,,"{"kind":"flat","type":"Tube Length","unit":null,"value":"30.0","category":null}",30.0,,,Tube Length
5f2dad26-2185-4933-85b4-75beefa7d3cd,91576807-9e24-456d-8b53-a3f935cae4e2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"80.0","category":null}",80.0,MBH,,Input
c0be40a9-4245-4b07-ac4a-33424e531cf8,91576807-9e24-456d-8b53-a3f935cae4e2,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,,,"{"kind":"flat","type":"Amps","unit":null,"value":"1","category":"Motor"}",1,,Motor,Amps
7b6c4791-066c-4e6c-b9aa-09a98b75073c,91576807-9e24-456d-8b53-a3f935cae4e2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,b0822647-9a15-4d4e-8196-230203593e69,120,,,"{"kind":"flat","type":"Volt","unit":null,"value":"120","category":"Motor"}",120,,Motor,Volt
fa749ef9-278b-43bc-9fb8-355d6567e333,91576807-9e24-456d-8b53-a3f935cae4e2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"PH","unit":null,"value":"1","category":"Motor"}",1,,Motor,PH
496a67dd-de7c-45dd-ad20-76b414a1dad5,91576807-9e24-456d-8b53-a3f935cae4e2,,,,,,,"{"kind":"flat","type":"Disc By","unit":null,"value":"EC","category":null}",EC,,,Disc By
f8985a4a-a9ef-4ba9-b110-d39b22a3cecd,91576807-9e24-456d-8b53-a3f935cae4e2,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INCLUDE HIGH EFFICIENCY REFLECTORS","category":null}",INCLUDE HIGH EFFICIENCY REFLECTORS,,,Note
161ba4a4-294d-436e-9c84-72a7a89881b1,91576807-9e24-456d-8b53-a3f935cae4e2,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INTERFACE WITH BUILDING AUTOMATION SYSTEM","category":null}",INTERFACE WITH BUILDING AUTOMATION SYSTEM,,,Note
82cf18db-7448-4664-bd5d-4e6ee60227c2,91576807-9e24-456d-8b53-a3f935cae4e2,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.","category":null}",PROVIDE CARBON MONOXIDE DETECTOR IN ROOM WHERE GAS-FIRED EQUIPMENT RESIDES.,,,Note