spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
deafb339-65aa-4078-9fd0-3d5e712e6544,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK300","category":null}",WHK300,,,Model No.
9f35dfe5-9afa-42a2-9778-76af9a52c464,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SZ-VAV","category":null}",SZ-VAV,,,Type
8c392a93-c5ed-4522-bfbf-1a1b340db3f2,a06a4f3d-c252-4dae-a1df-5a2da4111734,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
cd180c79-559c-44a5-9987-ecf97f9d7c07,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"9800","category":"Airflow"}",9800,CFM,Airflow,Total
5ef028eb-202b-4244-9687-167f68163366,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Min Outside Air
839dba7f-adc4-4c6e-bc1a-ebe05a160b56,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Max Outside Air
20155d54-da7b-4398-9df3-d05157d7f6dd,a06a4f3d-c252-4dae-a1df-5a2da4111734,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Supply Fan"}",0.50,IN WG,Supply Fan,ESP
b2214799-3710-4eb1-8d5a-1d0c6964364c,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
924f72f7-265b-48af-94b4-f7d3646b5497,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.90","category":"Motor"}",2.90,HP,Motor,HP
70dbc37d-326f-4955-95b4-33f9d488e6c2,a06a4f3d-c252-4dae-a1df-5a2da4111734,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"25.0","category":"Capacity"}",25.0,TONS,Capacity,Nominal Tons
deb712ad-c45c-4943-97d5-67726b85fda3,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Total
f6586120-ceb3-41d6-bab0-b3c2bfec7714,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Sensible
7bbd66e5-8e00-4f51-bb88-7040f26b9053,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.5","category":"Entering Air Temperature"}",76.5,°F,Entering Air Temperature,DB
98b1701c-85f1-4e1a-9868-d0a21a63b4d2,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"60.3","category":"Entering Air Temperature"}",60.3,°F,Entering Air Temperature,WB
53adfdb8-9e24-4aef-b611-ae9ddc809c38,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,SEER2
1f4e70e2-7f16-4d72-895c-262cd727bc82,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"10.1","category":"Efficiency"}",10.1,,Efficiency,EER2
0ff424ce-3f9c-4abd-bea8-c4a2e4411c9e,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16","category":"Efficiency"}",16,,Efficiency,IEER
c6221588-7cd1-4bd4-8a86-d1e960d4bc44,a06a4f3d-c252-4dae-a1df-5a2da4111734,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"242.56","category":"Integrated Heat Pump"}",242.56,MBH,Integrated Heat Pump,Capacity
ae6e4e39-ac5d-46d0-b1ae-122f57f821bf,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
0b7cf1cf-1147-4d21-9a28-5fbe1ea34038,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.40","category":"Efficiency"}",3.40,,Efficiency,COP
9b2690d7-5091-4511-a0f5-dd1264dde67a,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,HSPF2
0f073275-23c1-4352-868e-8daf4432e461,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
433afb25-e0bf-484f-a21f-b2beed7714d3,a06a4f3d-c252-4dae-a1df-5a2da4111734,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
cb6d85f4-66fc-439a-9261-0443b6fdd856,a06a4f3d-c252-4dae-a1df-5a2da4111734,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
0c6d8315-b003-4c7e-b2cd-6f026adb203e,a06a4f3d-c252-4dae-a1df-5a2da4111734,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
8c680b8c-1d89-464d-8370-47b8de578e09,a06a4f3d-c252-4dae-a1df-5a2da4111734,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2731","category":null}",2731,LBS,,Unit Weight
9d2cb9ce-e5e5-4fd0-a759-d54129d3e506,a06a4f3d-c252-4dae-a1df-5a2da4111734,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19","category":null}","1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19",,,Accessories
ac06fae0-c9c9-471d-b8db-d3f1905f7b85,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3.00","category":"Motor"}",3.00,HP,Motor,HP
a40107c4-548f-479e-b2dc-d297a19a3e0e,c8cba381-a659-44e7-838d-bfac42eb4a13,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
ec3ad90c-aaae-4b54-89db-219f3c763fb2,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK072","category":null}",WHK072,,,Model No.
8794a1fe-974b-4628-bbec-9aa97f55f0ff,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CV","category":null}",CV,,,Type
767480e9-00c7-4976-a85b-6aa658aa34c9,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"1935","category":"Airflow"}",1935,CFM,Airflow,Total
c1a67aa5-a3d9-46a7-84d7-a645fdec0f10,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"415","category":"Airflow"}",415,CFM,Airflow,Min Outside Air
453eba40-1424-4f47-8e69-a19139c51b01,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"415","category":"Airflow"}",415,CFM,Airflow,Max Outside Air
255dbf65-8b72-414e-b8f7-bc80a8bd1433,c8cba381-a659-44e7-838d-bfac42eb4a13,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.00","category":"Supply Fan"}",1.00,IN WG,Supply Fan,ESP
c0d79428-c747-4b04-a424-7cfc39fdf9ad,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Motor"}",1,,Motor,QTY
ef2e1bac-5d77-4b54-9fbe-24f6bd946ba1,c8cba381-a659-44e7-838d-bfac42eb4a13,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"6.0","category":"Capacity"}",6.0,TONS,Capacity,Nominal Tons
3a22a65c-44e8-4dbb-a9d7-1202d973484e,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"64.14","category":"Capacity"}",64.14,MBH,Capacity,Total
a3c75eae-b95f-4506-9380-294f4480a251,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"60.03","category":"Capacity"}",60.03,MBH,Capacity,Sensible
8ba510eb-ef1e-4bc7-8c27-cbda3381daa0,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"81.4","category":"Entering Air Temperature"}",81.4,°F,Entering Air Temperature,DB
52c3be20-056b-4265-9981-1731d3664b16,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"63.1","category":"Entering Air Temperature"}",63.1,°F,Entering Air Temperature,WB
74f5fb96-f3d1-42e2-ac75-df173bef3b4f,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,SEER2
fc8db3da-970c-4de9-8033-43e5896f0c9e,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,EER2
8a5b53cc-8380-4219-8c7c-95b61558da52,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16.3","category":"Efficiency"}",16.3,,Efficiency,IEER
cdd520d4-f41c-4b31-8ebf-f8398961a16c,c8cba381-a659-44e7-838d-bfac42eb4a13,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"71.61","category":"Integrated Heat Pump"}",71.61,MBH,Integrated Heat Pump,Capacity
ad063c0f-448f-4f05-982e-6e707190623a,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
2fe97b48-4c5e-4f4e-9842-3f07a5fdc788,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.72","category":"Efficiency"}",3.72,,Efficiency,COP
b3d7b758-8b90-46d7-a7f7-578bf9650890,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,HSPF2
92e3f586-3ab0-4f81-9a3c-c1d286bdbcab,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
0ee114da-d8e9-41fb-b5da-7a1b2e50950a,c8cba381-a659-44e7-838d-bfac42eb4a13,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
ca264dc1-460c-4e2d-873f-0dc7ccc9d46d,c8cba381-a659-44e7-838d-bfac42eb4a13,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
00b50294-befd-450f-8f52-8a50afb475c0,c8cba381-a659-44e7-838d-bfac42eb4a13,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
31b8d0fc-f846-4104-87d4-e1d1b5d4734b,c8cba381-a659-44e7-838d-bfac42eb4a13,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"1140","category":null}",1140,LBS,,Unit Weight
0d03f2cc-9be5-40a8-842c-dca9104c02f7,c8cba381-a659-44e7-838d-bfac42eb4a13,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,4,6,7,8,9,11,14,15,16,17,18,19","category":null}","1,4,6,7,8,9,11,14,15,16,17,18,19",,,Accessories
f16c2e58-c3a0-4180-8f15-352ff86cef48,05d31401-c659-4525-be81-9a8595af4600,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
b65af5b6-7299-4f41-bb0f-440a8037f3a1,05d31401-c659-4525-be81-9a8595af4600,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK300","category":null}",WHK300,,,Model No.
6d4bb5a9-811b-4ea9-a352-f22fe252038f,05d31401-c659-4525-be81-9a8595af4600,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CV","category":null}",CV,,,Type
5bc39a6b-8bdb-4c04-ab52-6e84cd97427e,05d31401-c659-4525-be81-9a8595af4600,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"9800","category":"Airflow"}",9800,CFM,Airflow,Total
f7812749-836b-4cec-870f-3fd4eebab82f,05d31401-c659-4525-be81-9a8595af4600,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"1160","category":"Airflow"}",1160,CFM,Airflow,Min Outside Air
10a9ccb9-3ff2-4f90-a66a-ecae2ac7c42f,05d31401-c659-4525-be81-9a8595af4600,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"1160","category":"Airflow"}",1160,CFM,Airflow,Max Outside Air
92d12fd8-d3e5-4d7c-b393-696ae9bc012e,05d31401-c659-4525-be81-9a8595af4600,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.20","category":"Supply Fan"}",1.20,IN WG,Supply Fan,ESP
de5e7648-5be8-46ca-8d3a-eb56406e4bd8,05d31401-c659-4525-be81-9a8595af4600,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
e8762f34-5dbc-410d-a396-6e5f6a818174,05d31401-c659-4525-be81-9a8595af4600,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.90","category":"Motor"}",2.90,HP,Motor,HP
39557a89-3f5a-41f1-8bae-53b8540e343c,05d31401-c659-4525-be81-9a8595af4600,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"25.0","category":"Capacity"}",25.0,TONS,Capacity,Nominal Tons
fcb974ab-5da3-4623-9910-0c91237e5ba4,05d31401-c659-4525-be81-9a8595af4600,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Total
59d00fe6-8d9b-4805-9c9f-efc4065df874,05d31401-c659-4525-be81-9a8595af4600,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Sensible
4cf1fd91-3460-46f2-87e5-68cc449b12f9,05d31401-c659-4525-be81-9a8595af4600,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.5","category":"Entering Air Temperature"}",76.5,°F,Entering Air Temperature,DB
7d8c9389-b8c3-44da-9860-87222ad2c6c0,05d31401-c659-4525-be81-9a8595af4600,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"60.3","category":"Entering Air Temperature"}",60.3,°F,Entering Air Temperature,WB
0ce28e35-8bb0-4690-a3d2-c69dee576fa0,05d31401-c659-4525-be81-9a8595af4600,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,SEER2
90d67d9c-1b63-402b-ad5b-ec1c33056a06,05d31401-c659-4525-be81-9a8595af4600,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"10.1","category":"Efficiency"}",10.1,,Efficiency,EER2
cb643476-8269-4d0d-8ca1-7db34c670d9a,05d31401-c659-4525-be81-9a8595af4600,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16","category":"Efficiency"}",16,,Efficiency,IEER
b767c79a-c2b6-4d2c-ad55-28e958a3fbb2,05d31401-c659-4525-be81-9a8595af4600,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"242.56","category":"Integrated Heat Pump"}",242.56,MBH,Integrated Heat Pump,Capacity
841db39f-0c07-41d1-a441-6c68061e19ba,05d31401-c659-4525-be81-9a8595af4600,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
f5313014-1e1f-4298-86eb-1ea4589848d0,05d31401-c659-4525-be81-9a8595af4600,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.40","category":"Efficiency"}",3.40,,Efficiency,COP
eecca547-f2f6-4e43-a5e0-a522865da9f8,05d31401-c659-4525-be81-9a8595af4600,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,HSPF2
ef404236-5734-4990-a3fa-99ce6f9997d3,05d31401-c659-4525-be81-9a8595af4600,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
e26801ca-001a-4f47-a40c-fb2f922557b8,05d31401-c659-4525-be81-9a8595af4600,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
ec0e9fd6-5716-4af8-94d0-14204a5e2ac3,05d31401-c659-4525-be81-9a8595af4600,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
704b5908-1e0c-4304-a428-b47d70797de1,05d31401-c659-4525-be81-9a8595af4600,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
45128a72-4067-4a46-b8f7-d3c537ca742d,05d31401-c659-4525-be81-9a8595af4600,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2731","category":null}",2731,LBS,,Unit Weight
e102445b-1b78-4442-a103-e6699e9de338,05d31401-c659-4525-be81-9a8595af4600,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19","category":null}","1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19",,,Accessories
506a6608-35ce-4319-8cd6-a075ea001841,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
6da9ba29-fdc2-4917-91d4-662b7a53a784,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK300","category":null}",WHK300,,,Model No.
a02288ad-0c69-4bac-9f0b-fb8d69128010,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CV","category":null}",CV,,,Type
0e1d7bb0-883b-43ab-9ff9-dae37f565ce1,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"9800","category":"Airflow"}",9800,CFM,Airflow,Total
2bfb2b66-9622-4d46-b6c8-2e508efff3fa,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"1160","category":"Airflow"}",1160,CFM,Airflow,Min Outside Air
44b4a523-b8c2-4187-9bb5-1d354a206c15,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"1160","category":"Airflow"}",1160,CFM,Airflow,Max Outside Air
b279e9f2-e229-4f23-8120-dfe8f2c3f2cf,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.95","category":"Supply Fan"}",0.95,IN WG,Supply Fan,ESP
88e00799-6ab4-42ad-8240-59ab845e8700,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
32aaed32-4ab2-41c7-9518-084657246507,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.90","category":"Motor"}",2.90,HP,Motor,HP
2d1c2334-7157-49dd-afbb-caa5528ffc19,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"25.0","category":"Capacity"}",25.0,TONS,Capacity,Nominal Tons
362e00de-5c78-472b-86fc-ea8e28b89efe,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Total
98c45ada-e194-45fc-9844-ac4ee77df4a0,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Sensible
c9912cb7-2f6f-4e94-a489-f05d38692716,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.5","category":"Entering Air Temperature"}",76.5,°F,Entering Air Temperature,DB
84ef4576-4536-4cce-a493-de6aa2f82439,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"60.3","category":"Entering Air Temperature"}",60.3,°F,Entering Air Temperature,WB
9b6e4733-8963-4b39-af6e-91267bbbe380,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,SEER2
3072b208-8806-4ba7-8a80-d9e98babbb70,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"10.1","category":"Efficiency"}",10.1,,Efficiency,EER2
b9ec5448-7071-46e1-9c55-bb84ce6889b5,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16","category":"Efficiency"}",16,,Efficiency,IEER
9dc5ebec-b192-430d-9f67-666cb5bc6a10,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"242.56","category":"Integrated Heat Pump"}",242.56,MBH,Integrated Heat Pump,Capacity
fad13444-b5b8-4875-9d77-5ea138d82960,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
bd9428ef-f677-4e32-8416-9dbe64b6f419,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.40","category":"Efficiency"}",3.40,,Efficiency,COP
dd3b405d-82ae-4664-9aa8-50f2a797e8b6,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,HSPF2
f62d788c-40fd-43b4-a3a8-7579150d0c40,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
74f19712-4ee0-4a33-bfa6-e14077d25716,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
50f88602-4591-43b0-8574-78a7549aeb31,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
149d6410-a296-48d4-a4e3-f5eb6ff239f3,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
0d93b5c4-5d0e-494f-91ac-1f0795e2d8b3,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2731","category":null}",2731,LBS,,Unit Weight
92a56abe-fad0-454b-ba78-2f0b4efa4acd,5b177e9d-f09b-4b95-9ce7-10edaf6f5999,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19","category":null}","1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19",,,Accessories
a022c481-5e75-4df2-9852-f62c3ed37287,3b0150a7-77e2-44ea-8f56-742a5e332fc1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
f1e087c4-7dd3-4eaa-9390-104aca43517c,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK300","category":null}",WHK300,,,Model No.
7de738b1-a38e-4440-9444-f8b78579d2b8,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CV","category":null}",CV,,,Type
b206425c-82e2-4150-9f2e-6f2dce143e1a,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"9800","category":"Airflow"}",9800,CFM,Airflow,Total
fea0ae7e-47d3-42b3-bfc5-e196ff85ab8a,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"1160","category":"Airflow"}",1160,CFM,Airflow,Min Outside Air
7bedf8d7-3ad6-42a5-a08c-624635754df3,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"1160","category":"Airflow"}",1160,CFM,Airflow,Max Outside Air
4a44dfed-8db2-4824-97d4-ef0c8ae80f71,3b0150a7-77e2-44ea-8f56-742a5e332fc1,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.20","category":"Supply Fan"}",1.20,IN WG,Supply Fan,ESP
49c7a332-90a7-43aa-9675-d8b60649890b,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
5cdfa37c-21d5-44ee-8b46-d7f2c934f6e3,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.90","category":"Motor"}",2.90,HP,Motor,HP
dfcf87c6-cf1c-4c6f-9c04-13b16478c126,3b0150a7-77e2-44ea-8f56-742a5e332fc1,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"25.0","category":"Capacity"}",25.0,TONS,Capacity,Nominal Tons
0f0be2d1-b268-432f-b14a-20d1b8fb6252,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Total
4f67177d-c70a-40c3-8a9f-62a09cc22d2c,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Sensible
50e3aaa3-3a5a-479f-acea-bf0714497347,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.5","category":"Entering Air Temperature"}",76.5,°F,Entering Air Temperature,DB
ce860155-83a5-4ab8-af40-480c156ebf2c,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"60.3","category":"Entering Air Temperature"}",60.3,°F,Entering Air Temperature,WB
749cbc46-922e-46d2-9c48-65628b0e0c82,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,SEER2
f400cfa1-179f-4b47-b808-47a11a5177af,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"10.1","category":"Efficiency"}",10.1,,Efficiency,EER2
19dd9d86-59e7-4903-bdff-91d36edc4253,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16","category":"Efficiency"}",16,,Efficiency,IEER
77c574c5-bbe8-425f-8ebb-67d86b00dc84,3b0150a7-77e2-44ea-8f56-742a5e332fc1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"242.56","category":"Integrated Heat Pump"}",242.56,MBH,Integrated Heat Pump,Capacity
ce32c4ff-7261-43d7-b4ad-61645e5ec060,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
4bf684be-2c80-42e3-9580-28b3ea67dd0c,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.40","category":"Efficiency"}",3.40,,Efficiency,COP
d1292b69-dda9-41a3-b900-58db5dff319f,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,HSPF2
72533ea9-480c-48bf-a021-3e6b83e2b701,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
36e8b927-8df6-4c30-967f-bd602e9e7a52,3b0150a7-77e2-44ea-8f56-742a5e332fc1,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
e53c540d-ef71-409c-aced-ad36e1a89138,3b0150a7-77e2-44ea-8f56-742a5e332fc1,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
f366affa-c55f-4dfe-b1f5-8f2903424d5d,3b0150a7-77e2-44ea-8f56-742a5e332fc1,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
17280e05-e5f7-4ebc-8e13-a72063aa3120,3b0150a7-77e2-44ea-8f56-742a5e332fc1,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2731","category":null}",2731,LBS,,Unit Weight
01389581-6acc-4943-a055-44c6551dfc0a,3b0150a7-77e2-44ea-8f56-742a5e332fc1,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19","category":null}","1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19",,,Accessories
900a6f5b-62e2-4a11-9033-29c60e0e28d6,f2c5d346-c967-407d-b372-bfb39796f26b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
623ce837-9677-4331-8261-7d68445870ec,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK300","category":null}",WHK300,,,Model No.
12e8f06f-68d1-44ff-a51f-498c8f565108,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SZ-VAV","category":null}",SZ-VAV,,,Type
bb3905e9-1be1-48f7-a277-b687b945ec49,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"9800","category":"Airflow"}",9800,CFM,Airflow,Total
2272cf04-f730-4dda-976a-e295620bb218,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Min Outside Air
3b7f4702-83a5-48e7-90a5-ebccb0f0da25,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Max Outside Air
287df95e-26bb-4bd4-8241-d2df8bba6a51,f2c5d346-c967-407d-b372-bfb39796f26b,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Supply Fan"}",0.50,IN WG,Supply Fan,ESP
7b12c193-c280-48c6-955d-0c8f67015e2c,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
ae570c1e-0402-40e2-8d72-206bea2beafc,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.90","category":"Motor"}",2.90,HP,Motor,HP
f6b7b22b-57dc-48c9-a62d-dad4af41f202,f2c5d346-c967-407d-b372-bfb39796f26b,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"25.0","category":"Capacity"}",25.0,TONS,Capacity,Nominal Tons
0495378d-f19a-4bfe-9e36-49c9c8207e9b,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Total
763192d0-ba87-4fcb-9ced-ecbd642a2ab5,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Sensible
1d9cd036-e3ad-4c34-8732-dc0944c25ad4,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.5","category":"Entering Air Temperature"}",76.5,°F,Entering Air Temperature,DB
f4539a09-e26d-415f-8599-42129adbcbe7,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"60.3","category":"Entering Air Temperature"}",60.3,°F,Entering Air Temperature,WB
95a582e8-16ae-4613-b0a5-f53558c7cc54,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,SEER2
9ac72faa-d887-463a-90bc-bd32279c6fa4,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"10.1","category":"Efficiency"}",10.1,,Efficiency,EER2
6c7906ed-3dd8-4fbc-ac0c-31590dc7c433,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16","category":"Efficiency"}",16,,Efficiency,IEER
806337f3-663d-4b68-b3ab-462dcc466e0b,f2c5d346-c967-407d-b372-bfb39796f26b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"242.56","category":"Integrated Heat Pump"}",242.56,MBH,Integrated Heat Pump,Capacity
be978936-9ce1-4e6e-bd10-9b689b506e97,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
edbbe5c5-cb6a-4149-a909-552df8b49532,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.40","category":"Efficiency"}",3.40,,Efficiency,COP
3a02ac79-6b51-4994-862a-61bc9c971db6,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,HSPF2
92deedd7-8517-404f-a17b-ae486b309b79,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
9972783f-be3e-4905-a1c7-d45ec60c643b,f2c5d346-c967-407d-b372-bfb39796f26b,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
42bc4b53-67da-4399-bbfb-290e76ab38f5,f2c5d346-c967-407d-b372-bfb39796f26b,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
07f86f96-5908-426e-8bf4-11cd48f99ba7,f2c5d346-c967-407d-b372-bfb39796f26b,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
b92b031d-e3a9-4e3e-9ac8-8360d4d7bdbf,f2c5d346-c967-407d-b372-bfb39796f26b,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2731","category":null}",2731,LBS,,Unit Weight
20f6c9e3-52af-4973-9bcc-af911f03df5d,f2c5d346-c967-407d-b372-bfb39796f26b,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19","category":null}","1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19",,,Accessories
41cbf81d-e24a-46ea-b8dd-ba11be2db4c3,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
4ed21222-9612-4f2e-a593-06e893d3b047,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK300","category":null}",WHK300,,,Model No.
c6a22673-9dfd-4caa-89f9-b1823d665064,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SZ-VAV","category":null}",SZ-VAV,,,Type
d36d760c-217c-4509-8ea9-2479aa005763,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"9800","category":"Airflow"}",9800,CFM,Airflow,Total
264ff7b0-be87-4ef0-bbca-d545b7f30584,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Min Outside Air
3861dced-1697-435b-a3bb-edfbb6f2d4c2,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Max Outside Air
8b6428d7-7262-41cd-9442-6dd57558705b,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Supply Fan"}",0.50,IN WG,Supply Fan,ESP
8263135e-6501-4ef8-98f5-efdde367086a,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
af0a3e55-c819-4842-a2f9-9bea98756535,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.90","category":"Motor"}",2.90,HP,Motor,HP
45c5024f-c96f-4672-ab0a-0058c2cf8fff,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"25.0","category":"Capacity"}",25.0,TONS,Capacity,Nominal Tons
6ccef308-b269-4546-b1ce-15ff93ce0699,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Total
4b345b0b-1e2c-4d14-81e0-b266e6c1fafc,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Sensible
66986563-4838-44e6-9f57-6f10612d851f,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.5","category":"Entering Air Temperature"}",76.5,°F,Entering Air Temperature,DB
758a288e-0dfa-468a-9524-c02cc314fda6,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"60.3","category":"Entering Air Temperature"}",60.3,°F,Entering Air Temperature,WB
ac7128df-643c-4e13-bac8-b6c580b5e3eb,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,SEER2
c1b32904-e246-4f5b-9b02-9fcf4d7f3062,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"10.1","category":"Efficiency"}",10.1,,Efficiency,EER2
538edd25-0018-4691-b054-43a018933bcb,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16","category":"Efficiency"}",16,,Efficiency,IEER
3cecbb37-6dc3-44f2-949f-73761bd8abe8,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"242.56","category":"Integrated Heat Pump"}",242.56,MBH,Integrated Heat Pump,Capacity
583b98e4-f030-4bd4-befa-caeb8d36e879,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
084403e0-621c-4aef-a79a-f9d2e12a0f89,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.40","category":"Efficiency"}",3.40,,Efficiency,COP
feef578a-0a39-404a-8d3e-4cc90eb80639,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,HSPF2
f5e5cbf0-8691-4efb-b029-2e3961d9ef9a,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
94e7ddc3-3c9c-430f-a356-1cf285bb2c2d,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
4cc875dc-1137-43a4-8aba-c16098f2aa4b,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
7e8ba027-6a49-461d-9c8f-fee94a2aebcf,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
1231a2e8-8b4b-483f-880a-ca4829c4cd60,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2731","category":null}",2731,LBS,,Unit Weight
e439ded3-40c4-4923-9704-498d966bb577,8364dae3-b0b6-4e65-8a78-8eb809c85bdd,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19","category":null}","1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19",,,Accessories
67a2d204-84b4-45e5-99d0-ad4b06ddd7f1,9b6ce31b-1526-4fbf-92a7-a7e43e3488f7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
bc12a0a7-a53b-4ca9-8edf-243f827645cd,9b6ce31b-1526-4fbf-92a7-a7e43e3488f7,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK060","category":null}",WHK060,,,Model No.
d621774e-ac85-4698-a37b-40f0f655a073,9b6ce31b-1526-4fbf-92a7-a7e43e3488f7,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CV","category":null}",CV,,,Type
34ad5b28-7a97-40f1-8787-eb88cc0e9af9,9b6ce31b-1526-4fbf-92a7-a7e43e3488f7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"1730","category":"Airflow"}",1730,CFM,Airflow,Total
25fbf13f-211c-4b60-9143-c7399087a1d5,9b6ce31b-1526-4fbf-92a7-a7e43e3488f7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"220","category":"Airflow"}",220,CFM,Airflow,Min Outside Air
f2e4a7ad-b092-4720-9bf5-d8ab88f77e77,9b6ce31b-1526-4fbf-92a7-a7e43e3488f7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"220","category":"Airflow"}",220,CFM,Airflow,Max Outside Air
b1cae52a-1934-4556-a262-ace27c69f08c,9b6ce31b-1526-4fbf-92a7-a7e43e3488f7,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.00","category":"Supply Fan"}",1.00,IN WG,Supply Fan,ESP
676c20e0-90ae-4240-80e2-23ad4c49b81b,9b6ce31b-1526-4fbf-92a7-a7e43e3488f7,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Motor"}",1,,Motor,QTY
cee09661-e1b3-4bbc-8c5e-d9fafcd3bdb3,9b6ce31b-1526-4fbf-92a7-a7e43e3488f7,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3.00","category":"Motor"}",3.00,HP,Motor,HP
da70d2aa-59d1-40f1-b7c4-251f2c45016e,9b6ce31b-1526-4fbf-92a7-a7e43e3488f7,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"5.0","category":"Capacity"}",5.0,TONS,Capacity,Nominal Tons
