package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,4c2d1d2a-a41b-4d30-a70f-977e6a7ca530,bb1308b7-c5b8-43a0-b884-40e52d7c1c31,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,be263535-0810-47cc-b5cb-06e3d897c050,bb1308b7-c5b8-43a0-b884-40e52d7c1c31,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,9230aaeb-cb4b-42e6-a1c4-d556ce5cd7eb,bb1308b7-c5b8-43a0-b884-40e52d7c1c31,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,cf6c4739-a262-4352-8fd5-50bacc662884,bb1308b7-c5b8-43a0-b884-40e52d7c1c31,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,47348ab2-46f1-4560-a0a9-94a94871c6ab,bb1308b7-c5b8-43a0-b884-40e52d7c1c31,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2731","category":null}",2731,LBS,,Unit Weight
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,53eb808d-f80e-42ca-8cda-43ca1fb56cf0,bb1308b7-c5b8-43a0-b884-40e52d7c1c31,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19","category":null}","1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19",,,Accessories
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,a87f9629-517d-4c59-8431-5355eea9f333,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,9612ca3a-6228-457a-90a1-14f1fbaf01f8,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK036","category":null}",WHK036,,,Model No.
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,32dc3e32-4ca6-4e0e-ba4e-6fa0418b6a82,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SZ-VAV","category":null}",SZ-VAV,,,Type
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,20e52dd3-c558-4bff-9209-05cef8212748,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"1000","category":"Airflow"}",1000,CFM,Airflow,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,7770a55e-be2d-4676-b18c-a1a5f1019288,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"210","category":"Airflow"}",210,CFM,Airflow,Min Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,fcd8888c-dffc-47f1-8b27-bb9e576bb1d8,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"210","category":"Airflow"}",210,CFM,Airflow,Max Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,fb52fcac-11e6-47ee-8a47-aeda3f819bc3,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.75","category":"Supply Fan"}",0.75,IN WG,Supply Fan,ESP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,07f15ea2-6645-4636-b2f2-4430874a4287,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Motor"}",1,,Motor,QTY
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,74888320-249b-42d3-92fe-7f20992e7778,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3.00","category":"Motor"}",3.00,HP,Motor,HP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,1ff3080e-fc70-4fa8-99be-3d89f22b5b2c,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"3.0","category":"Capacity"}",3.0,TONS,Capacity,Nominal Tons
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,18e531be-85a6-4bc7-b5eb-4aaf93f9cb3b,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"30.87","category":"Capacity"}",30.87,MBH,Capacity,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,fd5d9eb3-bc28-4d73-8826-ba5be82cb425,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"30.80","category":"Capacity"}",30.80,MBH,Capacity,Sensible
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,e32433d9-1925-4746-bf6e-8ecb53e0b789,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80.8","category":"Entering Air Temperature"}",80.8,°F,Entering Air Temperature,DB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,12139fec-3c13-4ae6-8518-224ea9102b17,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"66.9","category":"Entering Air Temperature"}",66.9,°F,Entering Air Temperature,WB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,dda5bce7-c5bf-4c74-9878-42e5f017467f,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,61378316-5d69-451a-afc7-2284c55eef7c,Seasonal Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"16.2","category":"Efficiency"}",16.2,,Efficiency,SEER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,8c85afd0-5cbd-4290-859b-af957db14807,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"12.8","category":"Efficiency"}",12.8,,Efficiency,EER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,8af634e3-c733-4a55-9f16-90c89a8cfa8d,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,IEER
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,9d90e4cf-d2aa-442d-bade-1170b2108eb5,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"33.69","category":"Integrated Heat Pump"}",33.69,MBH,Integrated Heat Pump,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c3bb2c55-858a-4a7a-bad8-80589367052d,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,b1353618-890d-4475-83be-3f0937289aff,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,3680ba96-b698-4817-8121-8a24eaadf9d6,Coefficient of Performance,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.80","category":"Efficiency"}",3.80,,Efficiency,COP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f894381a-8a4a-4c08-8020-8c3d2b766d1a,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"7.2","category":"Efficiency"}",7.2,,Efficiency,HSPF2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c5b28eb6-29bb-49b1-9f7d-d237b2d9d1b6,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,8f5897d6-7c27-4df8-b108-7c20dfe298c8,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,9609ccbe-3e87-4d9f-904c-5093ba9195e6,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,323cc2ae-d49e-4858-8612-a24036b36a12,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,3c8620f2-b4d2-4a2c-99ca-60a01c2320b2,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"950","category":null}",950,LBS,,Unit Weight
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,48436a35-3434-4f35-8234-b68a36c78a00,cb83b234-30e7-4eb4-83e6-8fec8e696a3d,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,4,6,7,8,9,11,14,15,16,17,18,19","category":null}","1,4,6,7,8,9,11,14,15,16,17,18,19",,,Accessories
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,307558d0-bd3c-46e0-9e79-8b81ec4d0e25,1e19947a-43d6-4507-a471-cd4214edd619,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,12112193-55cf-4805-a484-58f46119a60d,1e19947a-43d6-4507-a471-cd4214edd619,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK060","category":null}",WHK060,,,Model No.
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,d17f0098-c8c3-4ec0-8d15-76c0ac7448d1,1e19947a-43d6-4507-a471-cd4214edd619,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CV","category":null}",CV,,,Type
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,93ab6182-3c15-415c-8858-e23f798af39e,1e19947a-43d6-4507-a471-cd4214edd619,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"1600","category":"Airflow"}",1600,CFM,Airflow,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,ddf142d9-1060-41c4-9502-02956a44b73c,1e19947a-43d6-4507-a471-cd4214edd619,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"100","category":"Airflow"}",100,CFM,Airflow,Min Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,fcf2c174-4a1a-40ee-b8fc-d83672d943bd,1e19947a-43d6-4507-a471-cd4214edd619,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"680","category":"Airflow"}",680,CFM,Airflow,Max Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,734575cb-1b59-42c0-a69e-cd3d1265e02d,1e19947a-43d6-4507-a471-cd4214edd619,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.00","category":"Supply Fan"}",1.00,IN WG,Supply Fan,ESP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f043e2d1-2d05-4bca-921c-45e509053117,1e19947a-43d6-4507-a471-cd4214edd619,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Motor"}",1,,Motor,QTY
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,1158a96a-0ef8-4429-abc6-d74bb309c57b,1e19947a-43d6-4507-a471-cd4214edd619,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3.00","category":"Motor"}",3.00,HP,Motor,HP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,9c80bf3d-ef34-4a76-b266-1f057d553d46,1e19947a-43d6-4507-a471-cd4214edd619,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"5.0","category":"Capacity"}",5.0,TONS,Capacity,Nominal Tons
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,b05a9ee0-fa43-4e26-bfc6-a8d067ef41b2,1e19947a-43d6-4507-a471-cd4214edd619,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"52.59","category":"Capacity"}",52.59,MBH,Capacity,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,04d94ee1-d0c3-4d30-8d16-8cb7e833fa58,1e19947a-43d6-4507-a471-cd4214edd619,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"52.13","category":"Capacity"}",52.13,MBH,Capacity,Sensible
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,0d25cb2c-913e-40ab-a235-727f3d48004b,1e19947a-43d6-4507-a471-cd4214edd619,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"86.3","category":"Entering Air Temperature"}",86.3,°F,Entering Air Temperature,DB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,36a80cba-22b1-4d29-b9ce-c071a02f2d16,1e19947a-43d6-4507-a471-cd4214edd619,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.6","category":"Entering Air Temperature"}",65.6,°F,Entering Air Temperature,WB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,36b70bdc-4698-4dc4-9a7c-1907d2018e09,1e19947a-43d6-4507-a471-cd4214edd619,61378316-5d69-451a-afc7-2284c55eef7c,Seasonal Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"15.8","category":"Efficiency"}",15.8,,Efficiency,SEER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,afe39d8c-0688-4518-ae94-01d1b3202612,1e19947a-43d6-4507-a471-cd4214edd619,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"12.8","category":"Efficiency"}",12.8,,Efficiency,EER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,97f03c78-9de7-42e9-956d-d2feea1e4000,1e19947a-43d6-4507-a471-cd4214edd619,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,IEER
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,561e2165-d720-49d3-8a56-60149e9e00bc,1e19947a-43d6-4507-a471-cd4214edd619,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"57.20","category":"Integrated Heat Pump"}",57.20,MBH,Integrated Heat Pump,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,3965641c-906a-4e6b-a8a7-d0e169beb135,1e19947a-43d6-4507-a471-cd4214edd619,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,b0e01a92-bd5c-4621-b82b-eaa01275537f,1e19947a-43d6-4507-a471-cd4214edd619,3680ba96-b698-4817-8121-8a24eaadf9d6,Coefficient of Performance,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.80","category":"Efficiency"}",3.80,,Efficiency,COP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,d9677dcd-d4c6-48f4-af15-9a06cfedc204,1e19947a-43d6-4507-a471-cd4214edd619,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"7.2","category":"Efficiency"}",7.2,,Efficiency,HSPF2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,41cc54f5-d373-4fa1-aea9-a109a6ff85e1,1e19947a-43d6-4507-a471-cd4214edd619,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"50.0","category":"Integrated Heat Pump"}",50.0,°F,Integrated Heat Pump,EAT
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,e7a18704-0398-411f-a718-043871381592,1e19947a-43d6-4507-a471-cd4214edd619,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,0a421e5f-b03f-496d-a51f-1dc2c4a47bde,1e19947a-43d6-4507-a471-cd4214edd619,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,5985b370-60e8-480d-a7f6-3314952b955f,1e19947a-43d6-4507-a471-cd4214edd619,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,4062adf7-fd1e-4bed-9ee4-f1a629e3b74f,1e19947a-43d6-4507-a471-cd4214edd619,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"1090","category":null}",1090,LBS,,Unit Weight
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,03541f51-0a83-4a2e-9a60-100f275279f7,1e19947a-43d6-4507-a471-cd4214edd619,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,4,6,7,8,9,11,14,15,16,17,18,19","category":null}","1,4,6,7,8,9,11,14,15,16,17,18,19",,,Accessories
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,4042a9ea-1fc8-45cf-97ad-8e3b53db6646,6add549c-4263-4b0d-bc61-173164448a2b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,66ecccd2-7135-4fff-bce7-7eef1b438b5a,6add549c-4263-4b0d-bc61-173164448a2b,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK150","category":null}",WHK150,,,Model No.
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,067fee61-3e0f-4ee6-ab61-cdd73caaa9e4,6add549c-4263-4b0d-bc61-173164448a2b,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CV","category":null}",CV,,,Type
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,edb31fa5-0677-4380-9494-cfa590825f9a,6add549c-4263-4b0d-bc61-173164448a2b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"4000","category":"Airflow"}",4000,CFM,Airflow,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,b271d088-5e2a-408f-8ab9-7c9e5affcb73,6add549c-4263-4b0d-bc61-173164448a2b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"1240","category":"Airflow"}",1240,CFM,Airflow,Min Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2769f6f1-380e-4324-8590-57c9b607ee1d,6add549c-4263-4b0d-bc61-173164448a2b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"1240","category":"Airflow"}",1240,CFM,Airflow,Max Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,65ff62ca-bd2d-43c7-83bd-ceeb32c3a0bc,6add549c-4263-4b0d-bc61-173164448a2b,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.00","category":"Supply Fan"}",1.00,IN WG,Supply Fan,ESP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,8e4e7f05-104a-4832-bf5c-baf5e70031a8,6add549c-4263-4b0d-bc61-173164448a2b,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,a8a35fca-2fa4-4d74-8d10-57e97798bed9,6add549c-4263-4b0d-bc61-173164448a2b,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.90","category":"Motor"}",2.90,HP,Motor,HP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f758ad99-ea1f-4da6-9a2c-a7d133884815,6add549c-4263-4b0d-bc61-173164448a2b,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"12.5","category":"Capacity"}",12.5,TONS,Capacity,Nominal Tons
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,3aec5aa0-4862-43c6-8031-e6e1cd2faf7a,6add549c-4263-4b0d-bc61-173164448a2b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"119.70","category":"Capacity"}",119.70,MBH,Capacity,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,bb6b50c7-a576-4c70-b69a-6ff8654a3205,6add549c-4263-4b0d-bc61-173164448a2b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"110.20","category":"Capacity"}",110.20,MBH,Capacity,Sensible
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,9d15eb78-bc6f-493d-a8b7-3aa38842add1,6add549c-4263-4b0d-bc61-173164448a2b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"83.5","category":"Entering Air Temperature"}",83.5,°F,Entering Air Temperature,DB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,7b128037-1d48-49cc-b1b9-f8604afd0f6f,6add549c-4263-4b0d-bc61-173164448a2b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"65.1","category":"Entering Air Temperature"}",65.1,°F,Entering Air Temperature,WB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,6100e3e0-06a8-4b8f-a1c4-140e18e95944,6add549c-4263-4b0d-bc61-173164448a2b,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,SEER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,1e904f40-cb8b-4183-b8f3-9437b1594a1d,6add549c-4263-4b0d-bc61-173164448a2b,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,EER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,4f3ec1b6-f3cc-49af-8699-da19edef4675,6add549c-4263-4b0d-bc61-173164448a2b,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16.8","category":"Efficiency"}",16.8,,Efficiency,IEER
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,91d6d8a2-f12e-442b-8655-7ced387a93aa,6add549c-4263-4b0d-bc61-173164448a2b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"134.22","category":"Integrated Heat Pump"}",134.22,MBH,Integrated Heat Pump,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f3f21972-e16b-408c-9230-033080138461,6add549c-4263-4b0d-bc61-173164448a2b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,07bb0915-3c43-42a1-b013-9c0f76e87826,6add549c-4263-4b0d-bc61-173164448a2b,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.57","category":"Efficiency"}",3.57,,Efficiency,COP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,9c5ae531-ecdc-4940-991f-7cf0f0521c5d,6add549c-4263-4b0d-bc61-173164448a2b,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,HSPF2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2fa54f2e-11fc-4b3b-9705-c6e0541c5032,6add549c-4263-4b0d-bc61-173164448a2b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Integrated Heat Pump"}",55.0,°F,Integrated Heat Pump,EAT
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,3ef2c6e7-19eb-44fa-8663-323f53b9793e,6add549c-4263-4b0d-bc61-173164448a2b,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,ec0f3454-26b6-41f7-8d24-6b62f2be32eb,6add549c-4263-4b0d-bc61-173164448a2b,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,1b273248-7d1b-45ad-9ee9-e0759b4cd4d5,6add549c-4263-4b0d-bc61-173164448a2b,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,81049f4c-a74d-42a8-91c8-2ddf1ef7ef19,6add549c-4263-4b0d-bc61-173164448a2b,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2259","category":null}",2259,LBS,,Unit Weight
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,d9dc3dab-fa91-4862-af9d-203c9de08449,6add549c-4263-4b0d-bc61-173164448a2b,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19","category":null}","1,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19",,,Accessories
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,accafc5b-85ec-41b8-ab69-b04e08e6e7ab,c024814b-d937-41df-8da6-983a6bf0201c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,a1dd8c43-1641-4363-9670-61c59927039b,c024814b-d937-41df-8da6-983a6bf0201c,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK150","category":null}",WHK150,,,Model No.
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c6f0e0ef-4fad-4af7-afed-672dee76440d,c024814b-d937-41df-8da6-983a6bf0201c,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CV","category":null}",CV,,,Type
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c8bc4d8f-6877-413a-8f15-b6189d78fc27,c024814b-d937-41df-8da6-983a6bf0201c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"4000","category":"Airflow"}",4000,CFM,Airflow,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,bd3bcd03-faeb-45de-b22d-0e3076e8ec4d,c024814b-d937-41df-8da6-983a6bf0201c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"200","category":"Airflow"}",200,CFM,Airflow,Min Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,75b80506-6c3c-48f1-90e0-f0f4b55cd6e6,c024814b-d937-41df-8da6-983a6bf0201c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"200","category":"Airflow"}",200,CFM,Airflow,Max Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,05aa848c-067b-4d25-8ff4-4c20a5a170d0,c024814b-d937-41df-8da6-983a6bf0201c,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.00","category":"Supply Fan"}",1.00,IN WG,Supply Fan,ESP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,60076dfe-dba9-47cf-bd4d-72d95ab79302,c024814b-d937-41df-8da6-983a6bf0201c,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f31a917b-2429-4dff-b634-d9f9e135a698,c024814b-d937-41df-8da6-983a6bf0201c,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.90","category":"Motor"}",2.90,HP,Motor,HP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,1c6115df-d09c-48cf-b6e1-ff27c0252de4,c024814b-d937-41df-8da6-983a6bf0201c,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"12.5","category":"Capacity"}",12.5,TONS,Capacity,Nominal Tons
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,1839a2fa-da13-4634-aa36-9caa6af246d4,c024814b-d937-41df-8da6-983a6bf0201c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"133.97","category":"Capacity"}",133.97,MBH,Capacity,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,e0af80fa-731f-49be-82ab-a39e6846ae2a,c024814b-d937-41df-8da6-983a6bf0201c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"93.51","category":"Capacity"}",93.51,MBH,Capacity,Sensible
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2105a71d-96c7-4c28-b298-dd290b2c0bb0,c024814b-d937-41df-8da6-983a6bf0201c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80.0","category":"Entering Air Temperature"}",80.0,°F,Entering Air Temperature,DB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,9bf304e0-7b16-4299-bef9-fb8167e636c4,c024814b-d937-41df-8da6-983a6bf0201c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67.0","category":"Entering Air Temperature"}",67.0,°F,Entering Air Temperature,WB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,a61da07e-ac16-40f9-bb6e-2c6350bb3896,c024814b-d937-41df-8da6-983a6bf0201c,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,SEER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,690fd3f6-7f9b-4c45-b5bc-dbfd9daeece0,c024814b-d937-41df-8da6-983a6bf0201c,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,EER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,cf3f4413-b3d9-43f8-bb87-dd5c918d8ac5,c024814b-d937-41df-8da6-983a6bf0201c,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16.8","category":"Efficiency"}",16.8,,Efficiency,IEER
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2d6f3022-66e1-4bf1-8420-43ff88f7ba65,c024814b-d937-41df-8da6-983a6bf0201c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"134.22","category":"Integrated Heat Pump"}",134.22,MBH,Integrated Heat Pump,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f2c6018e-143e-4089-8f90-f027a38b2fe0,c024814b-d937-41df-8da6-983a6bf0201c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,65d56f4d-63f8-4afc-876a-9742f4ac6fc6,c024814b-d937-41df-8da6-983a6bf0201c,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.60","category":"Efficiency"}",3.60,,Efficiency,COP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,591cb189-0b46-4732-aedb-56f99a28d519,c024814b-d937-41df-8da6-983a6bf0201c,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,HSPF2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,b95e5142-58b9-4d1d-8204-a97f66875dfb,c024814b-d937-41df-8da6-983a6bf0201c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"70.0","category":"Integrated Heat Pump"}",70.0,°F,Integrated Heat Pump,EAT
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2d65e7de-987d-44c0-98ae-a5ffc8116332,c024814b-d937-41df-8da6-983a6bf0201c,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,be344f87-a07a-47dc-950c-2dc43c528d14,c024814b-d937-41df-8da6-983a6bf0201c,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,1accfbff-36c4-408b-9f18-93c5fae4f5f6,c024814b-d937-41df-8da6-983a6bf0201c,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,fd12d652-56cd-4327-a7f7-c867c603015b,c024814b-d937-41df-8da6-983a6bf0201c,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2259","category":null}",2259,LBS,,Unit Weight
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,aaf70c59-9087-420c-8fb9-843902465ecb,c024814b-d937-41df-8da6-983a6bf0201c,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,3,4,5,6,7,8,10,11,13,14,15,16,17,18,19","category":null}","1,3,4,5,6,7,8,10,11,13,14,15,16,17,18,19",,,Accessories
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,11ec4636-c118-4de3-8d89-34ba34a0cd62,69e6002c-5f98-432a-b430-c03dcb10c1e9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,967582f5-b0ad-42cb-a46a-094cc9b9b397,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK300","category":null}",WHK300,,,Model No.
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,efc45d9d-15fc-418c-a28c-5b4445f41a38,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SZ-VAV","category":null}",SZ-VAV,,,Type
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,4f4cab6e-1d0d-49ae-97fd-c07e7e8223d1,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"9800","category":"Airflow"}",9800,CFM,Airflow,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,a5010d75-8e09-4386-be81-143a32afb2bb,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Min Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,5e400167-54e9-408c-81aa-fce0b3e9b417,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Max Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,37d5bebf-4828-458f-9ff3-332fc68025f3,69e6002c-5f98-432a-b430-c03dcb10c1e9,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Supply Fan"}",0.50,IN WG,Supply Fan,ESP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,299f9d56-1b5b-4872-8e9b-25b122ac3090,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,41803917-0e22-4f78-801a-0e4b2171995d,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.90","category":"Motor"}",2.90,HP,Motor,HP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,a4ada2fa-d5f5-42d4-bc78-917af9506578,69e6002c-5f98-432a-b430-c03dcb10c1e9,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"25.0","category":"Capacity"}",25.0,TONS,Capacity,Nominal Tons
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,921f4d28-97d9-49f3-bb93-5aa2f842eb9d,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,7f26c522-e133-4f54-8a8b-acce9b7d1f21,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Sensible
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,4425966f-9e44-47cd-9998-7b533f72a6cf,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.5","category":"Entering Air Temperature"}",76.5,°F,Entering Air Temperature,DB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,84d84f9c-d679-467c-8626-3a2fa8fd595f,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"60.3","category":"Entering Air Temperature"}",60.3,°F,Entering Air Temperature,WB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,7255e7c1-c3c6-4c62-a446-d1500e71a449,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,SEER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c94dc3c5-8171-4caa-9723-a1be4322f3ce,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"10.1","category":"Efficiency"}",10.1,,Efficiency,EER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,84a44262-36bb-406c-982b-5b2f50aeca58,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16","category":"Efficiency"}",16,,Efficiency,IEER
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,333a0312-dd0e-42e9-b73d-d1c2bddeb8f8,69e6002c-5f98-432a-b430-c03dcb10c1e9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"242.56","category":"Integrated Heat Pump"}",242.56,MBH,Integrated Heat Pump,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,a19df947-2c65-4ab5-b95f-6bed9afa9c3b,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,9111a881-ca86-4bcb-bb81-b5dd22bf4147,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.40","category":"Efficiency"}",3.40,,Efficiency,COP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,614e69a6-641c-4934-8740-7a445458b622,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,HSPF2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,4f261b69-4d8a-4847-9041-44038ad86946,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,3aacad00-41b2-4f03-89e6-cb7ec9cc05b0,69e6002c-5f98-432a-b430-c03dcb10c1e9,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,b9bf7b6d-96e3-4455-87e2-eaf2f98febb1,69e6002c-5f98-432a-b430-c03dcb10c1e9,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,a14c2500-2681-4627-b494-248c958c5561,69e6002c-5f98-432a-b430-c03dcb10c1e9,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,cd9468fb-f53b-44fd-a5e1-df187870ba81,69e6002c-5f98-432a-b430-c03dcb10c1e9,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2731","category":null}",2731,LBS,,Unit Weight
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,cdc18636-928c-466d-afc4-72152c28462e,69e6002c-5f98-432a-b430-c03dcb10c1e9,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19","category":null}","1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19",,,Accessories
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f062ba14-69c1-48c8-bb55-418a153eb731,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.90","category":"Motor"}",2.90,HP,Motor,HP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,0c8df96e-1677-41e4-81a8-8a74039e5ba7,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,0e141f80-1beb-4ed4-93eb-616bba3ed128,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK300","category":null}",WHK300,,,Model No.
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2242cf00-ed33-4949-a644-d7a64e62b95b,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SZ-VAV","category":null}",SZ-VAV,,,Type
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,82e98cf6-6b18-4c2c-a485-92093421762b,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"9800","category":"Airflow"}",9800,CFM,Airflow,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2f74e8ed-038a-45f2-8660-22f2cea4f793,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Min Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c7f31d24-b4fa-4a2d-bce6-1eabad35a8e1,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Max Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,3b47b6ea-1f2c-45a8-8552-21ebfc0be746,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Supply Fan"}",0.50,IN WG,Supply Fan,ESP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,27ee5fae-fddd-4a59-809c-68ea1b85f702,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,36fe94db-81fd-4529-8092-c5301920c3c2,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"25.0","category":"Capacity"}",25.0,TONS,Capacity,Nominal Tons
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,843f4d1c-621e-48ba-b439-5a7d5990725d,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,8ba3b9ad-401a-40be-8dae-fa802aef41aa,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Sensible
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,be7c3f32-04d2-4d96-bddf-cb9c84315303,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.5","category":"Entering Air Temperature"}",76.5,°F,Entering Air Temperature,DB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,1c02b91a-1d38-4795-b07c-742dfdfadedf,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"60.3","category":"Entering Air Temperature"}",60.3,°F,Entering Air Temperature,WB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,5f5b4c32-5261-4656-a5b5-b172ae599028,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,SEER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,af1915c1-b82f-44c7-9c54-278a7bad27bb,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"10.1","category":"Efficiency"}",10.1,,Efficiency,EER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,86dcfb89-bf91-422d-b289-82b84958be46,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16","category":"Efficiency"}",16,,Efficiency,IEER
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,3de2c2b7-8d79-416c-8324-32c65f3e2c20,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"242.56","category":"Integrated Heat Pump"}",242.56,MBH,Integrated Heat Pump,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,b7fbc398-51b9-4c5c-9117-5a8796b612d2,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2c556dee-e6e8-4c9d-a191-89d93e04370f,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.40","category":"Efficiency"}",3.40,,Efficiency,COP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c702cafb-a626-4212-a075-6c37cf3a3b38,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,HSPF2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,89104142-bf89-4231-8ef7-1045cf6388f7,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,57af7653-092b-4250-83f0-72df1823d501,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2478132f-f482-4727-b1ac-b147edcfeb48,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,786ee4bb-b97e-4861-b2f8-bbf333d789f2,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,88d40efd-82a9-4e7a-848a-f62f86de4076,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2731","category":null}",2731,LBS,,Unit Weight
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,5c7f0f28-6b46-4114-a387-0b1fea886d92,3a7e5eca-53ec-43a0-82bc-fd26d4359dd3,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19","category":null}","1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19",,,Accessories
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2a8d18f7-fc0f-4d2f-8adc-54c59b82a297,b82d1707-9df2-49f7-bebc-4cdd88637d35,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,d0f6bdf5-b586-4305-ba55-51f2d2b062de,b82d1707-9df2-49f7-bebc-4cdd88637d35,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK036","category":null}",WHK036,,,Model No.
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,bad61d93-a23d-47cb-9fef-c50bd4880653,b82d1707-9df2-49f7-bebc-4cdd88637d35,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SZ-VAV","category":null}",SZ-VAV,,,Type
