package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,620398db-f597-481e-90f6-af8c503447c5,b82d1707-9df2-49f7-bebc-4cdd88637d35,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"1180","category":"Airflow"}",1180,CFM,Airflow,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,5161c668-1cde-4054-be24-e26bc6fcc544,b82d1707-9df2-49f7-bebc-4cdd88637d35,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"205","category":"Airflow"}",205,CFM,Airflow,Min Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2fd73ab7-0139-4692-9f41-3835c6b1586e,b82d1707-9df2-49f7-bebc-4cdd88637d35,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"205","category":"Airflow"}",205,CFM,Airflow,Max Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,a5d99e29-3387-4a0b-b0bd-2c3a7c5b165e,b82d1707-9df2-49f7-bebc-4cdd88637d35,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.75","category":"Supply Fan"}",0.75,IN WG,Supply Fan,ESP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,9034fcc0-e05d-4703-bd18-ad635ee8880c,b82d1707-9df2-49f7-bebc-4cdd88637d35,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Motor"}",1,,Motor,QTY
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,86a76b6c-bbea-4b66-a8ed-7cdea7b66306,b82d1707-9df2-49f7-bebc-4cdd88637d35,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3.00","category":"Motor"}",3.00,HP,Motor,HP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,337149a9-776d-4e3d-b3cb-617f75774794,b82d1707-9df2-49f7-bebc-4cdd88637d35,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"3.0","category":"Capacity"}",3.0,TONS,Capacity,Nominal Tons
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,aab56d04-2d0d-4a82-a562-f5539dae2a1f,b82d1707-9df2-49f7-bebc-4cdd88637d35,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"30.87","category":"Capacity"}",30.87,MBH,Capacity,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,5bda5435-6b33-4b24-9102-6a739580bb68,b82d1707-9df2-49f7-bebc-4cdd88637d35,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"30.80","category":"Capacity"}",30.80,MBH,Capacity,Sensible
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f3f84d34-6829-4e23-99c3-dd0713ee353a,b82d1707-9df2-49f7-bebc-4cdd88637d35,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80.1","category":"Entering Air Temperature"}",80.1,°F,Entering Air Temperature,DB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,0abdf7c7-5243-4a0a-842b-3801bc32e018,b82d1707-9df2-49f7-bebc-4cdd88637d35,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"63.4","category":"Entering Air Temperature"}",63.4,°F,Entering Air Temperature,WB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,60eab796-b7eb-4688-be41-a90c3bb43293,b82d1707-9df2-49f7-bebc-4cdd88637d35,61378316-5d69-451a-afc7-2284c55eef7c,Seasonal Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"16.2","category":"Efficiency"}",16.2,,Efficiency,SEER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,58bc22b7-849f-40d6-96c2-080d02d19e09,b82d1707-9df2-49f7-bebc-4cdd88637d35,cc68b26a-394c-44e8-a784-a92d7f6d5379,Energy Efficiency Ratio,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"12.8","category":"Efficiency"}",12.8,,Efficiency,EER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f5a1f0be-4b78-4386-bb46-eaf560b0b1bb,b82d1707-9df2-49f7-bebc-4cdd88637d35,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,IEER
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,16469233-8ff4-4ede-9466-2fbb46a3aff3,b82d1707-9df2-49f7-bebc-4cdd88637d35,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"33.69","category":"Integrated Heat Pump"}",33.69,MBH,Integrated Heat Pump,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,a3416b77-b309-447c-ae88-e947be6d2ab9,b82d1707-9df2-49f7-bebc-4cdd88637d35,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c782e905-c046-4a74-baf4-1ef8c37b7965,b82d1707-9df2-49f7-bebc-4cdd88637d35,3680ba96-b698-4817-8121-8a24eaadf9d6,Coefficient of Performance,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.80","category":"Efficiency"}",3.80,,Efficiency,COP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,5364aff6-d1df-43a2-bbb8-53a740080ab1,b82d1707-9df2-49f7-bebc-4cdd88637d35,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"7.2","category":"Efficiency"}",7.2,,Efficiency,HSPF2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,32a1eaca-e8b6-4d91-b7c2-4a3e65f0a19f,b82d1707-9df2-49f7-bebc-4cdd88637d35,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f8492e99-5c05-4677-b016-ba7d9b530ebe,b82d1707-9df2-49f7-bebc-4cdd88637d35,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,11e8b739-97b1-43a9-9e4a-8037f71d2c13,b82d1707-9df2-49f7-bebc-4cdd88637d35,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,4cd0c53f-6a1a-4643-8f72-4ad6ac3d3569,b82d1707-9df2-49f7-bebc-4cdd88637d35,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,a698d340-27a5-4f5c-af0f-af0d74803493,b82d1707-9df2-49f7-bebc-4cdd88637d35,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"950","category":null}",950,LBS,,Unit Weight
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,8ea33f76-9c74-4198-b877-8d09ec6916b8,b82d1707-9df2-49f7-bebc-4cdd88637d35,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,4,6,7,8,9,11,14,15,16,17,18,19","category":null}","1,4,6,7,8,9,11,14,15,16,17,18,19",,,Accessories
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,9e80d5b5-b54a-4a09-968a-976a5a213331,31c44777-35a4-473e-81c3-414759aae813,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,7c31eda7-e36e-463a-86a9-057910d52fef,31c44777-35a4-473e-81c3-414759aae813,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK072","category":null}",WHK072,,,Model No.
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,9456a681-5c58-4071-a3fc-5f46d0e701bf,31c44777-35a4-473e-81c3-414759aae813,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CV","category":null}",CV,,,Type
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,3324d163-47a9-485c-af9e-845eec6ae04d,31c44777-35a4-473e-81c3-414759aae813,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"2400","category":"Airflow"}",2400,CFM,Airflow,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,e9556004-f9c0-4ca8-9bee-0910440fccdd,31c44777-35a4-473e-81c3-414759aae813,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"220","category":"Airflow"}",220,CFM,Airflow,Min Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,1e211a5c-8e21-4f99-9183-4822e75002cf,31c44777-35a4-473e-81c3-414759aae813,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"220","category":"Airflow"}",220,CFM,Airflow,Max Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,45eb399a-2269-4c92-ab4a-fae474020bba,31c44777-35a4-473e-81c3-414759aae813,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"1.00","category":"Supply Fan"}",1.00,IN WG,Supply Fan,ESP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,6de5a721-5715-4217-9f62-08c4588db7a3,31c44777-35a4-473e-81c3-414759aae813,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Motor"}",1,,Motor,QTY
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,52e13706-de78-474d-bbbc-6931807ffb34,31c44777-35a4-473e-81c3-414759aae813,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"3.00","category":"Motor"}",3.00,HP,Motor,HP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c1c3f9f0-bbe9-4439-95a3-114c6a40a948,31c44777-35a4-473e-81c3-414759aae813,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"6.0","category":"Capacity"}",6.0,TONS,Capacity,Nominal Tons
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,fe0c3d9f-cce6-45f0-a52e-e8f7b364e3e3,31c44777-35a4-473e-81c3-414759aae813,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"64.87","category":"Capacity"}",64.87,MBH,Capacity,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,64dd5acc-e150-4dbc-b00e-0d0648afe1e1,31c44777-35a4-473e-81c3-414759aae813,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"64.87","category":"Capacity"}",64.87,MBH,Capacity,Sensible
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,86fa590d-0197-44ef-a591-92634399ed27,31c44777-35a4-473e-81c3-414759aae813,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"78.6","category":"Entering Air Temperature"}",78.6,°F,Entering Air Temperature,DB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,e2050305-9077-4062-934c-66179f5c1e84,31c44777-35a4-473e-81c3-414759aae813,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"61.1","category":"Entering Air Temperature"}",61.1,°F,Entering Air Temperature,WB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,33da9038-2f88-496c-8407-4b9a52da3302,31c44777-35a4-473e-81c3-414759aae813,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,SEER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,76a508b9-1a23-49aa-b05a-09d309e0ffc0,31c44777-35a4-473e-81c3-414759aae813,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,EER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,8cd81e7f-1943-447d-b7a7-e81344a328a3,31c44777-35a4-473e-81c3-414759aae813,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16.3","category":"Efficiency"}",16.3,,Efficiency,IEER
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,fa4b4564-0c52-453a-ae62-959d4b0e3f5a,31c44777-35a4-473e-81c3-414759aae813,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"71.61","category":"Integrated Heat Pump"}",71.61,MBH,Integrated Heat Pump,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,8843a15d-e981-4fc0-8b47-4cfac044dcb6,31c44777-35a4-473e-81c3-414759aae813,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,db696818-e03c-4d61-a892-1015fa4e0f70,31c44777-35a4-473e-81c3-414759aae813,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.72","category":"Efficiency"}",3.72,,Efficiency,COP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,021aca38-0372-4253-a9c8-618832101f20,31c44777-35a4-473e-81c3-414759aae813,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"---","category":"Efficiency"}",---,,Efficiency,HSPF2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,64a459bb-1f46-46e7-960c-4b6aae361a54,31c44777-35a4-473e-81c3-414759aae813,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,02b6cabf-dec9-4b2f-a016-892ff7666ebd,31c44777-35a4-473e-81c3-414759aae813,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,de25f2af-3fcf-447c-8fc7-6a1c498767cc,31c44777-35a4-473e-81c3-414759aae813,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,fdfed197-631f-421c-be99-049b4a056f41,31c44777-35a4-473e-81c3-414759aae813,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,7a997f32-5475-4d5f-94e3-7f7309b165f7,31c44777-35a4-473e-81c3-414759aae813,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"1140","category":null}",1140,LBS,,Unit Weight
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f30e7faf-84fe-4749-b78e-353f58da0406,31c44777-35a4-473e-81c3-414759aae813,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,4,5,6,7,8,11,13,14,15,16,17,18,19","category":null}","1,4,5,6,7,8,11,13,14,15,16,17,18,19",,,Accessories
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,af2dec36-5825-4243-b8bf-4d9b258d9415,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,SEER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,53acc301-6dbe-4408-a222-dd4edb8127a6,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"10.1","category":"Efficiency"}",10.1,,Efficiency,EER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,bd333101-53db-4de5-8b9d-9b2f19eb0937,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16","category":"Efficiency"}",16,,Efficiency,IEER
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,d1c7394a-f722-4931-a2af-96bd9de6c435,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"242.56","category":"Integrated Heat Pump"}",242.56,MBH,Integrated Heat Pump,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,e7da4dc7-3d0a-42bf-abb8-97f84e3431b9,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,4aa1fe76-70ab-4ac2-81bd-5a2b63e726f4,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.40","category":"Efficiency"}",3.40,,Efficiency,COP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,6a254cb0-15f3-4795-9baa-973ef630fe2c,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,HSPF2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c2b80ee8-4558-4441-8588-7c82de44d637,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,03695765-7524-4191-b722-f5ab1b824aa4,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK300","category":null}",WHK300,,,Model No.
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,ca45c9a1-36dd-40f8-83b4-f44d63edfd03,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SZ-VAV","category":null}",SZ-VAV,,,Type
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c3cc39da-7bd5-480e-a503-51d07dff09c3,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"9800","category":"Airflow"}",9800,CFM,Airflow,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,7661bfdf-7dab-4ca8-8db4-be8a556c7988,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Min Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,6e2da3a6-5cd8-4f36-8115-db69d869f1a4,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Max Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,e49cbb7d-0080-4281-b5a8-2d7990eac3e9,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Supply Fan"}",0.50,IN WG,Supply Fan,ESP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,ca33d8ec-e3a0-45f8-9610-6fbf6070cf4e,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,1c9d7087-f85d-4884-afc0-40c824500e5a,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.90","category":"Motor"}",2.90,HP,Motor,HP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,578e1354-2850-46b5-93a9-1842234d32cf,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"25.0","category":"Capacity"}",25.0,TONS,Capacity,Nominal Tons
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,b292ce78-37d6-412c-876c-c930b591fd30,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,1ea6d152-b588-41ce-8a09-3f9f995857d2,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Sensible
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,10644365-bdb3-4feb-9c04-73b5f9cc2a2a,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.5","category":"Entering Air Temperature"}",76.5,°F,Entering Air Temperature,DB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,5ab55a2c-d4c3-4800-bf0e-351e09b7de8a,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"60.3","category":"Entering Air Temperature"}",60.3,°F,Entering Air Temperature,WB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,8a36a4bb-692e-4494-b133-70dcefc09dfd,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,fce2f529-386f-4e99-b843-64e2267eafce,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,1c72009d-6003-4359-a9d5-b063a3ec73e3,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,620ebed0-e74c-4970-b16f-fce8809f1417,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2c93e861-1d74-41b3-88f5-84a575e4e6b0,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2731","category":null}",2731,LBS,,Unit Weight
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,22466a50-8739-4073-92df-2527d67a02e3,ce92dc88-8b86-448e-892f-24fb9f0d4bf4,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19","category":null}","1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19",,,Accessories
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,19dc4b10-ec43-449e-84c2-213b13d0823a,ec9eea3e-5e5c-407f-8128-edded2009608,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2200c4b4-790c-4758-ad02-1aea5e0924ad,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK300","category":null}",WHK300,,,Model No.
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,157a77e0-0a3a-42c9-b1a6-f234a04b49c1,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SZ-VAV","category":null}",SZ-VAV,,,Type
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f38260f1-067b-42db-9141-c9602b18b532,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"9800","category":"Airflow"}",9800,CFM,Airflow,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,ac4f2630-9804-4636-9419-b509b1939c80,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Min Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,7fe1c956-c5ed-46da-8de2-adbfba1821d8,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Max Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,3c3420b4-50b9-4deb-82b5-2c986d9ea721,ec9eea3e-5e5c-407f-8128-edded2009608,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Supply Fan"}",0.50,IN WG,Supply Fan,ESP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,d8e5c816-9c5b-4c76-9f13-c4a0761bbfce,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c4b11b99-e743-4bfd-8e46-fc52cf8bea3e,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.90","category":"Motor"}",2.90,HP,Motor,HP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,21c59486-a2fb-4e26-ab44-dcc705a90b19,ec9eea3e-5e5c-407f-8128-edded2009608,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"25.0","category":"Capacity"}",25.0,TONS,Capacity,Nominal Tons
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,82c9a10b-77dd-42c2-a6ed-e6b16b8cab38,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,5ea262b4-a8c2-4236-a7c5-2db0f214b050,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Sensible
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,d866f24c-7566-4703-af71-cafe728a4a71,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.5","category":"Entering Air Temperature"}",76.5,°F,Entering Air Temperature,DB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,98792e95-a517-456b-acd5-5c63abe59e3b,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"60.3","category":"Entering Air Temperature"}",60.3,°F,Entering Air Temperature,WB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,0397769b-43ce-4a0b-9fa7-9ff47f6bbf07,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,SEER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,41e82b25-16ab-4db2-bafa-2f532aad35c8,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"10.1","category":"Efficiency"}",10.1,,Efficiency,EER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,15561ce2-8d64-4a91-81b1-50f94b8243ff,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16","category":"Efficiency"}",16,,Efficiency,IEER
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,6f1a27fa-a712-4c63-9eb8-c184f0c5dc46,ec9eea3e-5e5c-407f-8128-edded2009608,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"242.56","category":"Integrated Heat Pump"}",242.56,MBH,Integrated Heat Pump,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,4bb40ce0-abab-4796-bca2-ac3efd656ebf,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,77905035-fa99-4ac2-a03c-283408d4d324,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.40","category":"Efficiency"}",3.40,,Efficiency,COP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c6a44fa7-183c-43e8-9292-b98fb5e6222a,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,HSPF2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,87a2b86b-5602-4224-94cc-d18ec3918bd3,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f5cf9083-4b89-4a85-b6b2-9374c9f31ebe,ec9eea3e-5e5c-407f-8128-edded2009608,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,d4a0f99c-acce-4785-896e-d91e8b7fe383,ec9eea3e-5e5c-407f-8128-edded2009608,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,597baea4-6915-4ba5-a2e6-ddf9b4bd149d,ec9eea3e-5e5c-407f-8128-edded2009608,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,7ca33950-9502-433a-a7e0-99358e9789ae,ec9eea3e-5e5c-407f-8128-edded2009608,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2731","category":null}",2731,LBS,,Unit Weight
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,ff8fd4d4-4797-4710-97d8-c0aa9e670af2,ec9eea3e-5e5c-407f-8128-edded2009608,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19","category":null}","1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19",,,Accessories
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,6183484e-9a62-4e67-854d-fd0a99cd08fd,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,0477d26f-b71d-4e94-8c8b-63cd873a287a,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"WHK300","category":null}",WHK300,,,Model No.
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,9b5faeb7-5da4-4004-82d8-c650ef287c7f,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SZ-VAV","category":null}",SZ-VAV,,,Type
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,adedae8b-c4c9-401e-9958-eb91e20ef9e0,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Total","unit":"CFM","value":"9800","category":"Airflow"}",9800,CFM,Airflow,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,bc4f74ac-f57d-4523-950e-063e39daaa54,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Min Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2d86ccb2-2d14-4e93-be7c-46f99a70aec1,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Outside Air","unit":"CFM","value":"1165","category":"Airflow"}",1165,CFM,Airflow,Max Outside Air
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,017b5683-86d7-462b-bd5e-1c9cf38611bd,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.50","category":"Supply Fan"}",0.50,IN WG,Supply Fan,ESP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,1a3c41bc-cdb1-4987-8ffe-f49b00d66ec5,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,4bc2d77c-cddd-49fc-9926-e0e5422fe41a,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.90","category":"Motor"}",2.90,HP,Motor,HP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2e349481-990d-47d0-a9f3-b70935cc0afa,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Nominal Tons","unit":"TONS","value":"25.0","category":"Capacity"}",25.0,TONS,Capacity,Nominal Tons
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,2a98914a-29fc-49ab-bfd4-a6ac5f4cad08,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Total
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,d365b737-aafa-4e7c-9710-b73b0a7b4735,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"223.74","category":"Capacity"}",223.74,MBH,Capacity,Sensible
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,f77270ee-6ace-45ed-a8b0-7d56db64ddfb,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"76.5","category":"Entering Air Temperature"}",76.5,°F,Entering Air Temperature,DB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,38b163fd-e4b4-47ca-beec-564b278de9cf,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"60.3","category":"Entering Air Temperature"}",60.3,°F,Entering Air Temperature,WB
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,c89e8302-a88b-4dbc-9301-5e92cdda72d9,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,,,"{"kind":"flat","type":"SEER2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,SEER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,548d9379-ac26-42c9-96b2-ad557982aff3,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,,,"{"kind":"flat","type":"EER2","unit":null,"value":"10.1","category":"Efficiency"}",10.1,,Efficiency,EER2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,a8bee292-bfb1-497e-a308-6edf1e953437,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"16","category":"Efficiency"}",16,,Efficiency,IEER
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,3d2dc186-c4e3-4abf-81b6-5ce5165f4c10,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"242.56","category":"Integrated Heat Pump"}",242.56,MBH,Integrated Heat Pump,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,147dbb49-d0af-4787-bde6-766b131df15d,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"OA Amb Temp","unit":"°F","value":"47.0","category":"Integrated Heat Pump"}",47.0,°F,Integrated Heat Pump,OA Amb Temp
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,6127be29-3982-4a8b-b726-743a73a02d7c,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,,,"{"kind":"flat","type":"COP","unit":null,"value":"3.40","category":"Efficiency"}",3.40,,Efficiency,COP
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,46b9c347-f6b1-48cf-991e-44fda1633407,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,,,"{"kind":"flat","type":"HSPF2","unit":null,"value":"0","category":"Efficiency"}",0,,Efficiency,HSPF2
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,98bef2e1-ea58-49f1-84d3-8b2bce91010a,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"60.0","category":"Integrated Heat Pump"}",60.0,°F,Integrated Heat Pump,EAT
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,8a8818da-5ddb-4569-bb43-ba56fa0c3012,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.0","category":"Aux Elec Heat"}",0.0,kW,Aux Elec Heat,Capacity
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,d8f336f9-ddab-401e-b386-1c129be376a9,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"0","category":"Aux Elec Heat"}",0,,Aux Elec Heat,Stages
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,846fd007-ee9b-4e06-b3ff-0e5d2a598984,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,2f0214c7-efa7-4cf2-b496-a0b6e61ecea8,MERV Rating,,,,,"{"kind":"flat","type":"MERV Rating","unit":null,"value":"13","category":"Filter"}",13,,Filter,MERV Rating
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,94b0ee46-b895-4390-bd53-0fe3cd63be23,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"2731","category":null}",2731,LBS,,Unit Weight
8ad0a6ce-2b4a-43c7-b2e0-7a3795f973a2,e6a8614d-0072-4742-a75e-2f242b7f640c,1fc765c0-1639-4bcf-8dd0-b4a3445079b9,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19","category":null}","1,2,4,5,6,7,8,10,11,12,13,14,15,16,17,18,19",,,Accessories
ea1b4ab9-082f-4500-b708-f1b6d626f105,2155d0da-b2cc-4897-8846-edf1a97e9835,8be307a1-bb54-476d-baec-bbf9c189e53f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
ea1b4ab9-082f-4500-b708-f1b6d626f105,a4d66cdb-3846-4e41-9164-3c5836bcf1ec,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"RVE-85-52B-1S1-A2","category":null}",RVE-85-52B-1S1-A2,,,Model No.
ea1b4ab9-082f-4500-b708-f1b6d626f105,da1d3f81-f41d-4343-bd1c-f29d9d2fe46d,8be307a1-bb54-476d-baec-bbf9c189e53f,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,,,"{"kind":"flat","type":"Supply Airflow","unit":null,"value":"4225","category":null}",4225,,,Supply Airflow
ea1b4ab9-082f-4500-b708-f1b6d626f105,009569b7-2ac8-4651-8c50-9fc4e3947547,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"Exhaust Airflow","unit":null,"value":"4000","category":null}",4000,,,Exhaust Airflow
ea1b4ab9-082f-4500-b708-f1b6d626f105,0ddeb8f7-154c-490b-a905-fc8e0cdc63b1,8be307a1-bb54-476d-baec-bbf9c189e53f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"ESP","unit":null,"value":"0.75","category":"Motor"}",0.75,,Motor,ESP
ea1b4ab9-082f-4500-b708-f1b6d626f105,28171af8-3b93-4b99-b8db-192d02c0b13a,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
ea1b4ab9-082f-4500-b708-f1b6d626f105,3a6a7da2-3412-47c2-ac6b-2ece4d7e5544,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"2.00","category":"Motor"}",2.00,,Motor,HP
ea1b4ab9-082f-4500-b708-f1b6d626f105,2a88657d-7c00-44c8-a659-9a07373bc67f,8be307a1-bb54-476d-baec-bbf9c189e53f,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":null,"value":"0.50","category":"Motor"}",0.50,,Motor,ESP
ea1b4ab9-082f-4500-b708-f1b6d626f105,0a91763b-978e-4c7f-9d2b-0f67d26a003d,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Motor"}",1,,Motor,QTY
ea1b4ab9-082f-4500-b708-f1b6d626f105,a1aafffc-b58b-4b84-af36-d80125194b40,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"2.00","category":"Motor"}",2.00,,Motor,HP
ea1b4ab9-082f-4500-b708-f1b6d626f105,2a233a1d-d73f-43d1-ad19-bf16f58db571,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"178.1","category":"Cooling"}",178.1,MBH,Cooling,Total
ea1b4ab9-082f-4500-b708-f1b6d626f105,71496033-a928-4bf3-99e5-50ebda77639d,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"161.9","category":"Cooling"}",161.9,MBH,Cooling,Sensible
ea1b4ab9-082f-4500-b708-f1b6d626f105,0db2ae09-0825-4c44-90ce-816de310a955,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"100.7","category":"Outside Air"}",100.7,,Outside Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,8e244d57-347f-42cc-83ee-26e7997101a9,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"EAT(wb)","unit":null,"value":"69.1","category":"Outside Air"}",69.1,,Outside Air,EAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,d507aca6-e3bb-46c0-9967-77c1a7b59b79,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"LAT(db)","unit":null,"value":"84.6","category":"Supply Air"}",84.6,,Supply Air,LAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,90fdf2f7-febf-42bb-a60e-c148d519a9aa,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"LAT(wb)","unit":null,"value":"63.5","category":"Supply Air"}",63.5,,Supply Air,LAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,17c54b03-b059-4a61-ba57-09fe38a989d3,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"94.2","category":"Exhaust Air"}",94.2,,Exhaust Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,31276cb1-76da-474d-bbdd-172ba72a2bb1,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"EAT(wb)","unit":null,"value":"67.0","category":"Exhaust Air"}",67.0,,Exhaust Air,EAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,c6494eab-0833-4211-ab1c-783a3c8edb15,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"36.6","category":"Outside Air"}",36.6,,Outside Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,2beb7fad-21bc-476b-b02d-3aab15068e80,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"LAT(db)","unit":null,"value":"56.9","category":"Supply Air"}",56.9,,Supply Air,LAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,d4f93784-e543-4419-b778-2078f84217b4,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"LAT(wb)","unit":null,"value":"45.1","category":"Supply Air"}",45.1,,Supply Air,LAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,4e1b5a8d-400f-4a67-a197-47472c193ad3,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"44.9","category":"Exhaust Air"}",44.9,,Exhaust Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,6778ec25-8db1-4f4a-8487-2c3da29c657d,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"EAT(wb)","unit":null,"value":"37.8","category":"Exhaust Air"}",37.8,,Exhaust Air,EAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,5fc19fbe-09a2-4ac1-b3c8-5ffcaa87d38e,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Hot Gas Reheat","unit":"MBH","value":"179.5","category":null}",179.5,MBH,,Hot Gas Reheat
ea1b4ab9-082f-4500-b708-f1b6d626f105,258e0234-78ed-4b02-912f-00532571c338,8be307a1-bb54-476d-baec-bbf9c189e53f,b7accb2e-9a29-491c-8702-4028b36eee4a,Power Consumption,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Input","unit":"kW","value":"35.0","category":"Electric Heat"}",35.0,kW,Electric Heat,Input
ea1b4ab9-082f-4500-b708-f1b6d626f105,a350d99d-e436-4564-bea6-877dce4e0ce4,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"56.9","category":"Airside"}",56.9,,Airside,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,8af93471-7a79-4b74-8138-ebe6568ef817,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"SA MERV Rating","unit":null,"value":"8","category":"Filters"}",8,,Filters,SA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,32fc90b7-1aa2-4fbf-8b92-fd4ebcff4e99,8be307a1-bb54-476d-baec-bbf9c189e53f,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"SA MERV Rating","unit":null,"value":"13","category":"Filters"}",13,,Filters,SA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,4db9dc83-4c23-44ce-a1de-be55daef8dfe,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"RA MERV Rating","unit":null,"value":"8","category":"Filters"}",8,,Filters,RA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,313d30fc-d388-4442-b59f-17ac2702ff05,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"OA MERV Rating","unit":null,"value":"8","category":"Filters"}",8,,Filters,OA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,a92f88bb-2f46-4d69-9d61-9db2f1cc1468,8be307a1-bb54-476d-baec-bbf9c189e53f,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"4500","category":null}",4500,,,Unit Weight
ea1b4ab9-082f-4500-b708-f1b6d626f105,b7487389-12a8-468f-b59b-847186974378,8be307a1-bb54-476d-baec-bbf9c189e53f,e3d4ec12-cafa-4278-a4a6-322cdec8d79c,Heat Recovery Type,,,,,"{"kind":"flat","type":"HEX Type","unit":null,"value":"WHEEL","category":null}",WHEEL,,,HEX Type
ea1b4ab9-082f-4500-b708-f1b6d626f105,72408c17-24b3-4d02-92fc-22788b5a58d1,8be307a1-bb54-476d-baec-bbf9c189e53f,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18","category":null}","1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18",,,Accessories
ea1b4ab9-082f-4500-b708-f1b6d626f105,4fa5ee06-e196-49f1-a6a1-4ba5d688c51f,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.1","category":"AHRI 340/360 Ratings"}",10.1,,AHRI 340/360 Ratings,EER
ea1b4ab9-082f-4500-b708-f1b6d626f105,ddb68096-397f-42dd-9103-d15f0b425527,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"13.3","category":"AHRI 340/360 Ratings"}",13.3,,AHRI 340/360 Ratings,IEER
ea1b4ab9-082f-4500-b708-f1b6d626f105,a9a661f1-6e51-458e-baa7-63f10d91d245,8be307a1-bb54-476d-baec-bbf9c189e53f,,,,,,,"{"kind":"flat","type":"Combined Efficiency","unit":null,"value":"14.6","category":"AHRI 340/360 Ratings"}",14.6,,AHRI 340/360 Ratings,Combined Efficiency
ea1b4ab9-082f-4500-b708-f1b6d626f105,525ec8ad-319c-4d9f-a621-b6e9d77e7710,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
ea1b4ab9-082f-4500-b708-f1b6d626f105,50e06c97-4376-4ad6-b717-92ff4219c1b4,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"RVE-85-52B-1S1-A2","category":null}",RVE-85-52B-1S1-A2,,,Model No.
ea1b4ab9-082f-4500-b708-f1b6d626f105,adcb8806-b833-4000-b40c-7a9a9600b9ea,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,,,"{"kind":"flat","type":"Supply Airflow","unit":null,"value":"4225","category":null}",4225,,,Supply Airflow
ea1b4ab9-082f-4500-b708-f1b6d626f105,b2bafb5c-b770-49e1-80c4-a54ce12d4704,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"Exhaust Airflow","unit":null,"value":"4000","category":null}",4000,,,Exhaust Airflow
ea1b4ab9-082f-4500-b708-f1b6d626f105,6b1b3714-2f28-4808-9bc8-953ce717a42e,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"ESP","unit":null,"value":"0.75","category":"Motor"}",0.75,,Motor,ESP
ea1b4ab9-082f-4500-b708-f1b6d626f105,8523aeb4-85d7-493b-b006-978c6d6a066a,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
ea1b4ab9-082f-4500-b708-f1b6d626f105,5bc25f5e-56fc-4090-879f-9edfec7d6afd,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"2.00","category":"Motor"}",2.00,,Motor,HP
ea1b4ab9-082f-4500-b708-f1b6d626f105,60ca539b-3710-4ba8-98b5-0a1607d04e55,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":null,"value":"0.50","category":"Motor"}",0.50,,Motor,ESP
