package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
ea1b4ab9-082f-4500-b708-f1b6d626f105,6a088665-aec0-48e2-a52c-8dbc583b40be,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Motor"}",1,,Motor,QTY
ea1b4ab9-082f-4500-b708-f1b6d626f105,196e7896-cfe1-4b85-8eb6-79b0004bf0d5,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"2.00","category":"Motor"}",2.00,,Motor,HP
ea1b4ab9-082f-4500-b708-f1b6d626f105,812f9203-146f-489d-9cc8-dff654c49a84,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"178.1","category":"Cooling"}",178.1,MBH,Cooling,Total
ea1b4ab9-082f-4500-b708-f1b6d626f105,f16928bb-9261-416f-9963-e5e283c1d2f6,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"161.9","category":"Cooling"}",161.9,MBH,Cooling,Sensible
ea1b4ab9-082f-4500-b708-f1b6d626f105,19185244-120b-4c31-833f-61649d373d55,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"100.7","category":"Outside Air"}",100.7,,Outside Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,4c522870-c970-4937-bfa2-4d8f0d151511,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"EAT(wb)","unit":null,"value":"69.1","category":"Outside Air"}",69.1,,Outside Air,EAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,97538fd0-6c80-459b-9657-3d611e6cd235,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"LAT(db)","unit":null,"value":"84.6","category":"Supply Air"}",84.6,,Supply Air,LAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,95c98be9-ab06-4170-801f-7f80ac8961d0,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"LAT(wb)","unit":null,"value":"63.5","category":"Supply Air"}",63.5,,Supply Air,LAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,5aea4fe0-4feb-467d-81a1-691289f9f2e9,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"94.2","category":"Exhaust Air"}",94.2,,Exhaust Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,f1845902-7765-4f66-b25b-7ad5bad20cf5,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"EAT(wb)","unit":null,"value":"67.0","category":"Exhaust Air"}",67.0,,Exhaust Air,EAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,6c5f71e6-ace9-4b06-8a97-a5f87052c4f4,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"36.6","category":"Outside Air"}",36.6,,Outside Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,df1b66de-d2a2-4aed-93dd-7fbbd330bacb,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"LAT(db)","unit":null,"value":"56.9","category":"Supply Air"}",56.9,,Supply Air,LAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,aedd23d8-c1d0-4aa2-a6c5-76dead45ddb2,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"LAT(wb)","unit":null,"value":"45.1","category":"Supply Air"}",45.1,,Supply Air,LAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,d068224b-f0d4-4fc2-a4ca-2cbdd517bcd3,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"44.9","category":"Exhaust Air"}",44.9,,Exhaust Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,297ab7a0-801a-4042-ab22-be53e12eb9e4,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"EAT(wb)","unit":null,"value":"37.8","category":"Exhaust Air"}",37.8,,Exhaust Air,EAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,70b0b353-5c2f-4ca4-904e-c27645b82579,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Hot Gas Reheat","unit":"MBH","value":"179.5","category":null}",179.5,MBH,,Hot Gas Reheat
ea1b4ab9-082f-4500-b708-f1b6d626f105,69cb4091-b248-42d7-b450-af78f58ec692,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,b7accb2e-9a29-491c-8702-4028b36eee4a,Power Consumption,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Input","unit":"kW","value":"35.0","category":"Electric Heat"}",35.0,kW,Electric Heat,Input
ea1b4ab9-082f-4500-b708-f1b6d626f105,0d95c004-44cb-4996-8a11-da1cb1d2cf73,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"56.9","category":"Airside"}",56.9,,Airside,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,c1975e69-bdf0-4cf5-b86b-841dd4b4094e,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"SA MERV Rating","unit":null,"value":"8","category":"Filters"}",8,,Filters,SA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,208d2a70-133f-4330-a217-a4a66c846cdd,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"SA MERV Rating","unit":null,"value":"13","category":"Filters"}",13,,Filters,SA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,38ce78a7-f36a-42b6-866e-03fc3e38372c,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"RA MERV Rating","unit":null,"value":"8","category":"Filters"}",8,,Filters,RA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,f8a3768d-503d-4e5f-bd3b-0448d76f5cd7,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"OA MERV Rating","unit":null,"value":"8","category":"Filters"}",8,,Filters,OA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,270880c8-5627-4176-b44b-7ec95e77d8c6,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"4500","category":null}",4500,,,Unit Weight
ea1b4ab9-082f-4500-b708-f1b6d626f105,df4c96de-c6d9-469b-9d2e-a9c6c314c2bc,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,e3d4ec12-cafa-4278-a4a6-322cdec8d79c,Heat Recovery Type,777e939c-c18c-49d3-ac66-9e3330a5cba5,Enthalpy Wheel,,,"{"kind":"flat","type":"HEX Type","unit":null,"value":"WHEEL","category":null}",WHEEL,,,HEX Type
ea1b4ab9-082f-4500-b708-f1b6d626f105,2736e52e-783e-46e6-9df0-c55a717fc608,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18","category":null}","1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18",,,Accessories
ea1b4ab9-082f-4500-b708-f1b6d626f105,c48e37b5-cb2e-4468-9fdd-7676a1538eda,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.1","category":"AHRI 340/360 Ratings"}",10.1,,AHRI 340/360 Ratings,EER
ea1b4ab9-082f-4500-b708-f1b6d626f105,28455fc7-8195-4b6c-a8f1-90c32b7288f1,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"13.3","category":"AHRI 340/360 Ratings"}",13.3,,AHRI 340/360 Ratings,IEER
ea1b4ab9-082f-4500-b708-f1b6d626f105,cca4a012-53c9-4008-98d4-28575bc27831,1543c9d2-e2d6-4a6a-ba88-f9543ab98b1b,,,,,,,"{"kind":"flat","type":"Combined Efficiency","unit":null,"value":"14.6","category":"AHRI 340/360 Ratings"}",14.6,,AHRI 340/360 Ratings,Combined Efficiency
ea1b4ab9-082f-4500-b708-f1b6d626f105,ab29e0c4-9a56-44da-b538-83a6f7ea57e2,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
ea1b4ab9-082f-4500-b708-f1b6d626f105,455c8e67-1c8c-4282-8b51-bd59ab42e094,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"Supply Airflow","unit":null,"value":"4225","category":null}",4225,,,Supply Airflow
ea1b4ab9-082f-4500-b708-f1b6d626f105,33cd3a96-5856-42ec-86bc-702a16a435a8,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"ESP","unit":null,"value":"0.75","category":"Motor"}",0.75,,Motor,ESP
ea1b4ab9-082f-4500-b708-f1b6d626f105,dac10020-2ddf-4cdd-91cd-27a10f302d63,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
ea1b4ab9-082f-4500-b708-f1b6d626f105,d0f53f74-c39d-412d-9224-3bad614c0f7f,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"2.00","category":"Motor"}",2.00,,Motor,HP
ea1b4ab9-082f-4500-b708-f1b6d626f105,016cddbe-18ea-432d-a187-4f6b534525ec,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":null,"value":"0.50","category":"Motor"}",0.50,,Motor,ESP
ea1b4ab9-082f-4500-b708-f1b6d626f105,70b7a5b2-bbe6-4129-87b4-35c51f124f9f,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,b7accb2e-9a29-491c-8702-4028b36eee4a,Power Consumption,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Input","unit":"kW","value":"35.0","category":"Electric Heat"}",35.0,kW,Electric Heat,Input
ea1b4ab9-082f-4500-b708-f1b6d626f105,8d3438ff-7343-4f8a-a368-203361a5f790,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,828c1e07-635d-480c-b0f7-bf107c53c118,MERV 13,,,"{"kind":"flat","type":"SA MERV Rating","unit":null,"value":"13","category":"Filters"}",13,,Filters,SA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,871a9afc-c99f-450f-b6b7-6fcf687daedd,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"4500","category":null}",4500,,,Unit Weight
ea1b4ab9-082f-4500-b708-f1b6d626f105,f494101c-582e-40f3-a939-c6ab5505929f,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,e3d4ec12-cafa-4278-a4a6-322cdec8d79c,Heat Recovery Type,777e939c-c18c-49d3-ac66-9e3330a5cba5,Enthalpy Wheel,,,"{"kind":"flat","type":"HEX Type","unit":null,"value":"WHEEL","category":null}",WHEEL,,,HEX Type
ea1b4ab9-082f-4500-b708-f1b6d626f105,8d5f0139-20d6-4aaa-b49b-2447a05a57b5,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18","category":null}","1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18",,,Accessories
ea1b4ab9-082f-4500-b708-f1b6d626f105,e72c8b17-8b4a-4711-aace-b4d044404a3a,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"RVE-85-52B-1S1-A2","category":null}",RVE-85-52B-1S1-A2,,,Model No.
ea1b4ab9-082f-4500-b708-f1b6d626f105,15648ac6-4b68-4c6f-9c50-f44b7affa78c,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"Exhaust Airflow","unit":null,"value":"4000","category":null}",4000,,,Exhaust Airflow
ea1b4ab9-082f-4500-b708-f1b6d626f105,045d48b6-1c90-41f2-a853-49e5c319577c,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Motor"}",1,,Motor,QTY
ea1b4ab9-082f-4500-b708-f1b6d626f105,c6c8df5a-ac63-4b5a-943f-8af1e27f0de9,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"2.00","category":"Motor"}",2.00,,Motor,HP
ea1b4ab9-082f-4500-b708-f1b6d626f105,3f7bf3f2-c569-430a-8d75-eda83fbd92b2,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"178.1","category":"Cooling"}",178.1,MBH,Cooling,Total
ea1b4ab9-082f-4500-b708-f1b6d626f105,2f2e371e-6ad4-40c5-92bb-0bacd35e22cb,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"161.9","category":"Cooling"}",161.9,MBH,Cooling,Sensible
ea1b4ab9-082f-4500-b708-f1b6d626f105,8df54ae5-71df-42af-879c-2dd0a17dfefb,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"100.7","category":"Outside Air"}",100.7,,Outside Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,01fc02a5-2cd9-4569-bf82-41efd9333017,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"EAT(wb)","unit":null,"value":"69.1","category":"Outside Air"}",69.1,,Outside Air,EAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,f0fbcf63-aa09-4153-ac92-c8da22adf8f8,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"LAT(db)","unit":null,"value":"84.6","category":"Supply Air"}",84.6,,Supply Air,LAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,96b02df8-fad4-4d3f-bae7-5094b4769544,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"LAT(wb)","unit":null,"value":"63.5","category":"Supply Air"}",63.5,,Supply Air,LAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,e1762f5e-5e88-4e12-b689-42ec0ab17d14,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"94.2","category":"Exhaust Air"}",94.2,,Exhaust Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,cab29589-f77a-44b1-8169-251fabb8a9b8,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"EAT(wb)","unit":null,"value":"67.0","category":"Exhaust Air"}",67.0,,Exhaust Air,EAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,64fd10a9-cf0c-43dd-a0e7-2eb3ee7b28bf,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"36.6","category":"Outside Air"}",36.6,,Outside Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,103453fc-592b-4fd6-9b54-c6ad3b1c465f,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"LAT(db)","unit":null,"value":"56.9","category":"Supply Air"}",56.9,,Supply Air,LAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,72ce7972-bf8c-4749-9cb3-3423e889baef,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"LAT(wb)","unit":null,"value":"45.1","category":"Supply Air"}",45.1,,Supply Air,LAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,aac515d2-497f-46d2-badd-874611ccf079,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"44.9","category":"Exhaust Air"}",44.9,,Exhaust Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,7fcf7a0b-4457-4042-90d0-3c8a4c290a9d,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"EAT(wb)","unit":null,"value":"37.8","category":"Exhaust Air"}",37.8,,Exhaust Air,EAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,61f230aa-cdc9-46d4-b936-b6247aa8e74e,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Hot Gas Reheat","unit":"MBH","value":"179.5","category":null}",179.5,MBH,,Hot Gas Reheat
ea1b4ab9-082f-4500-b708-f1b6d626f105,51e989dc-65a1-40c4-9780-4113f6541eeb,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"56.9","category":"Airside"}",56.9,,Airside,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,12b64701-9dbe-4008-9777-0094edfc21d5,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"SA MERV Rating","unit":null,"value":"8","category":"Filters"}",8,,Filters,SA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,51387c00-83a7-4199-92c9-126c9238f45d,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"RA MERV Rating","unit":null,"value":"8","category":"Filters"}",8,,Filters,RA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,29c5d26d-4bd2-4d32-a986-900b9175c80c,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"OA MERV Rating","unit":null,"value":"8","category":"Filters"}",8,,Filters,OA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,9f5ab09e-97b9-41d1-b4ab-f139b9cdefe2,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.1","category":"AHRI 340/360 Ratings"}",10.1,,AHRI 340/360 Ratings,EER
ea1b4ab9-082f-4500-b708-f1b6d626f105,9813a8be-10cc-46d6-82e6-3b23473c0d03,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"13.3","category":"AHRI 340/360 Ratings"}",13.3,,AHRI 340/360 Ratings,IEER
ea1b4ab9-082f-4500-b708-f1b6d626f105,b47efae1-c2b7-4961-af75-51ef493110a9,51b724e7-b7ca-4d01-aab1-6e5dff180ca6,,,,,,,"{"kind":"flat","type":"Combined Efficiency","unit":null,"value":"14.6","category":"AHRI 340/360 Ratings"}",14.6,,AHRI 340/360 Ratings,Combined Efficiency
ea1b4ab9-082f-4500-b708-f1b6d626f105,ad664b1a-648f-422a-aaec-2e1af22f788e,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"RVE-85-52B-1S1-A2","category":null}",RVE-85-52B-1S1-A2,,,Model No.
ea1b4ab9-082f-4500-b708-f1b6d626f105,755ab54b-9e70-4a7e-bec3-cfa1e8d53752,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
ea1b4ab9-082f-4500-b708-f1b6d626f105,2ba1dc5f-9470-4b05-bff3-898a0ea80b4a,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,,,"{"kind":"flat","type":"Supply Airflow","unit":null,"value":"4225","category":null}",4225,,,Supply Airflow
ea1b4ab9-082f-4500-b708-f1b6d626f105,0e20fc78-e7b5-4682-a30b-663dcf921e22,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"ESP","unit":null,"value":"0.75","category":"Motor"}",0.75,,Motor,ESP
ea1b4ab9-082f-4500-b708-f1b6d626f105,d86e4e77-cccc-4893-a0b1-37afad86b0fe,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,,,"{"kind":"flat","type":"ESP","unit":null,"value":"0.50","category":"Motor"}",0.50,,Motor,ESP
ea1b4ab9-082f-4500-b708-f1b6d626f105,23b0f5d8-200a-48f0-a23a-34931064e9d9,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"100.7","category":"Outside Air"}",100.7,,Outside Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,c7479842-e2b8-40ad-b15b-7a385ff1a6e2,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"EAT(wb)","unit":null,"value":"69.1","category":"Outside Air"}",69.1,,Outside Air,EAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,fcbc03e9-bc86-40a3-a514-a60591a1c93a,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,b7accb2e-9a29-491c-8702-4028b36eee4a,Power Consumption,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Input","unit":"kW","value":"35.0","category":"Electric Heat"}",35.0,kW,Electric Heat,Input
ea1b4ab9-082f-4500-b708-f1b6d626f105,dfdaf466-4bce-46f5-a3bd-9e60d439299b,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"SA MERV Rating","unit":null,"value":"8","category":"Filters"}",8,,Filters,SA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,00e78637-8411-4c90-bac7-8d53dceb9b3a,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Unit Weight","unit":null,"value":"4500","category":null}",4500,,,Unit Weight
ea1b4ab9-082f-4500-b708-f1b6d626f105,1958aad0-9eed-4deb-bffa-7369f17c6ffb,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,e3d4ec12-cafa-4278-a4a6-322cdec8d79c,Heat Recovery Type,777e939c-c18c-49d3-ac66-9e3330a5cba5,Enthalpy Wheel,,,"{"kind":"flat","type":"HEX Type","unit":null,"value":"WHEEL","category":null}",WHEEL,,,HEX Type
ea1b4ab9-082f-4500-b708-f1b6d626f105,ffd7efc9-2084-4f9b-a2fa-31820d79e3b7,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18","category":null}","1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18",,,Accessories
ea1b4ab9-082f-4500-b708-f1b6d626f105,de6c5cfa-250c-4493-9cab-60181b7360b3,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"Exhaust Airflow","unit":null,"value":"4000","category":null}",4000,,,Exhaust Airflow
ea1b4ab9-082f-4500-b708-f1b6d626f105,0f460858-b79a-4135-a95f-b814da65fdb1,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"2","category":"Motor"}",2,,Motor,QTY
ea1b4ab9-082f-4500-b708-f1b6d626f105,51492fd4-940a-4833-ba09-46e174db51a2,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"2.00","category":"Motor"}",2.00,,Motor,HP
ea1b4ab9-082f-4500-b708-f1b6d626f105,cf97fcce-d46a-414c-b99f-3f3935f2b5da,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"QTY","unit":null,"value":"1","category":"Motor"}",1,,Motor,QTY
ea1b4ab9-082f-4500-b708-f1b6d626f105,0394f6f8-8e31-4622-af0d-cfcd959f8985,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"2.00","category":"Motor"}",2.00,,Motor,HP
ea1b4ab9-082f-4500-b708-f1b6d626f105,b4d0e8dd-ce00-41ff-a828-04f458e504c2,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"178.1","category":"Cooling"}",178.1,MBH,Cooling,Total
ea1b4ab9-082f-4500-b708-f1b6d626f105,dffd6992-7b97-4996-aa68-485ce71cf8c6,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"161.9","category":"Cooling"}",161.9,MBH,Cooling,Sensible
ea1b4ab9-082f-4500-b708-f1b6d626f105,10cb9bff-e32e-4b94-a2b8-236f607c5278,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"LAT(db)","unit":null,"value":"84.6","category":"Supply Air"}",84.6,,Supply Air,LAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,362933e4-a7dc-4e62-8e1b-d1fe1192239a,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"LAT(wb)","unit":null,"value":"63.5","category":"Supply Air"}",63.5,,Supply Air,LAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,945c4b7f-0b5a-420e-ab09-700286d56925,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"94.2","category":"Exhaust Air"}",94.2,,Exhaust Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,b39e9adf-35a1-40d5-9b91-143dc63ef5b1,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"EAT(wb)","unit":null,"value":"67.0","category":"Exhaust Air"}",67.0,,Exhaust Air,EAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,756e8ab4-a7cd-47c1-9486-d3205b18e9ed,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"36.6","category":"Outside Air"}",36.6,,Outside Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,fe79747f-4444-4ac1-99bc-c3fa57f29740,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"LAT(db)","unit":null,"value":"56.9","category":"Supply Air"}",56.9,,Supply Air,LAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,d4f6b134-ec5d-46b5-9f87-5d6bc2ccb507,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"LAT(wb)","unit":null,"value":"45.1","category":"Supply Air"}",45.1,,Supply Air,LAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,b54d4b93-a9a3-4e0f-936d-d0e76163000d,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"44.9","category":"Exhaust Air"}",44.9,,Exhaust Air,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,9c3ee833-08cc-4409-a340-d7a7275514a1,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"EAT(wb)","unit":null,"value":"37.8","category":"Exhaust Air"}",37.8,,Exhaust Air,EAT(wb)
ea1b4ab9-082f-4500-b708-f1b6d626f105,ee399945-9846-4cb0-a1c1-b112e97f4e98,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Hot Gas Reheat","unit":"MBH","value":"179.5","category":null}",179.5,MBH,,Hot Gas Reheat
ea1b4ab9-082f-4500-b708-f1b6d626f105,221e0c2a-dd26-437e-a16d-a2aeb38945fa,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"EAT(db)","unit":null,"value":"56.9","category":"Airside"}",56.9,,Airside,EAT(db)
ea1b4ab9-082f-4500-b708-f1b6d626f105,e7d95068-4dc5-44d2-85ec-2cb3edb7eb47,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"SA MERV Rating","unit":null,"value":"13","category":"Filters"}",13,,Filters,SA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,33a4d7d4-e105-4392-83f2-7c08bfc152a6,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"RA MERV Rating","unit":null,"value":"8","category":"Filters"}",8,,Filters,RA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,684490ad-db22-42f2-8e0a-832ce653068c,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"OA MERV Rating","unit":null,"value":"8","category":"Filters"}",8,,Filters,OA MERV Rating
ea1b4ab9-082f-4500-b708-f1b6d626f105,dac41975-4728-41af-837e-b6cf528120c5,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"EER","unit":null,"value":"10.1","category":"AHRI 340/360 Ratings"}",10.1,,AHRI 340/360 Ratings,EER
ea1b4ab9-082f-4500-b708-f1b6d626f105,983c4d3e-5360-4834-9dd2-91fe9f97fdcb,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"IEER","unit":null,"value":"13.3","category":"AHRI 340/360 Ratings"}",13.3,,AHRI 340/360 Ratings,IEER
ea1b4ab9-082f-4500-b708-f1b6d626f105,17610d8f-6f12-4fb2-a974-567b501e97d8,a6dc7547-7cdc-4dd8-a725-9471d8bfc1ed,,,,,,,"{"kind":"flat","type":"Combined Efficiency","unit":null,"value":"14.6","category":"AHRI 340/360 Ratings"}",14.6,,AHRI 340/360 Ratings,Combined Efficiency
77785f56-fa97-467e-9ca7-b15a5d1d21d5,1d27d589-fead-4a50-ac50-99606162d14e,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
77785f56-fa97-467e-9ca7-b15a5d1d21d5,4d2a480f-5d2e-42a5-b8a5-ab4f18b07083,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
77785f56-fa97-467e-9ca7-b15a5d1d21d5,d60ca5ee-15b0-4887-9f2b-700519acffcc,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
77785f56-fa97-467e-9ca7-b15a5d1d21d5,12fc33e5-1007-43cd-bf7b-cd979b3313ac,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
77785f56-fa97-467e-9ca7-b15a5d1d21d5,96bb9a74-9a9b-4f07-9f72-6c3c411601a0,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
77785f56-fa97-467e-9ca7-b15a5d1d21d5,b2344388-1c2d-44a7-99cb-5e53eb34f2fd,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
77785f56-fa97-467e-9ca7-b15a5d1d21d5,e624398e-3b97-4f56-b150-1b98152a6da5,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
77785f56-fa97-467e-9ca7-b15a5d1d21d5,4efa1c23-b96a-44a2-9e95-32a83341de95,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
77785f56-fa97-467e-9ca7-b15a5d1d21d5,f4bf8956-3257-49ec-b9c4-20b83d3a29de,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
77785f56-fa97-467e-9ca7-b15a5d1d21d5,701e3dc1-2842-43eb-9bd9-119170b52f04,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
77785f56-fa97-467e-9ca7-b15a5d1d21d5,e8b54310-7a65-441e-89f5-5d8b8b763066,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
77785f56-fa97-467e-9ca7-b15a5d1d21d5,d947fe69-a8da-4914-8a3b-1d072608e8d3,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
77785f56-fa97-467e-9ca7-b15a5d1d21d5,56fe32ad-8f34-4e85-ac2f-e8f32bf6b120,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
77785f56-fa97-467e-9ca7-b15a5d1d21d5,3a392fd9-21bf-445c-b5d9-1011681274b2,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
77785f56-fa97-467e-9ca7-b15a5d1d21d5,8ca1aa86-9931-4832-b11a-79aa8dd1248a,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
77785f56-fa97-467e-9ca7-b15a5d1d21d5,ef2f257a-713f-4a30-a49d-bdd5b68e7b0a,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
77785f56-fa97-467e-9ca7-b15a5d1d21d5,0ab76d41-d17d-42df-9b03-9b691d632790,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
77785f56-fa97-467e-9ca7-b15a5d1d21d5,9c4deb1d-686e-4879-a22d-18fe10418467,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
77785f56-fa97-467e-9ca7-b15a5d1d21d5,f5e56b14-8fa6-403e-850b-822bb9aef112,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
77785f56-fa97-467e-9ca7-b15a5d1d21d5,c23ceca2-c8c7-46bd-99ac-f09971140970,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
77785f56-fa97-467e-9ca7-b15a5d1d21d5,977b8209-4b53-47a9-a723-61b25eea2387,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
77785f56-fa97-467e-9ca7-b15a5d1d21d5,705954ad-3f78-47f5-99b4-fdaab2f7bc6d,3ad0e783-7a32-48c1-b141-f60ff7c20929,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
77785f56-fa97-467e-9ca7-b15a5d1d21d5,dba44667-cb9d-4ee8-b937-ea17835566ee,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
77785f56-fa97-467e-9ca7-b15a5d1d21d5,2fb1af7f-06e1-4821-b399-80261bff7172,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
77785f56-fa97-467e-9ca7-b15a5d1d21d5,a8e81578-bab5-444d-a266-cc01603e55ef,3ad0e783-7a32-48c1-b141-f60ff7c20929,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
77785f56-fa97-467e-9ca7-b15a5d1d21d5,210fb059-57b4-4477-ba6c-e2359db56975,3ad0e783-7a32-48c1-b141-f60ff7c20929,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
77785f56-fa97-467e-9ca7-b15a5d1d21d5,ac63f09d-cfce-46c6-ab35-a94ceaaed615,3ad0e783-7a32-48c1-b141-f60ff7c20929,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
77785f56-fa97-467e-9ca7-b15a5d1d21d5,76b93174-1d68-4615-adf2-8b50eca6b399,3ad0e783-7a32-48c1-b141-f60ff7c20929,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
77785f56-fa97-467e-9ca7-b15a5d1d21d5,ae291f05-98ea-4fa7-b89b-065e05238507,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
77785f56-fa97-467e-9ca7-b15a5d1d21d5,8388aa3e-a2f7-45df-905a-6aeb8da90ce7,3ad0e783-7a32-48c1-b141-f60ff7c20929,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
77785f56-fa97-467e-9ca7-b15a5d1d21d5,3ce45a23-d916-4e5f-be27-a87c7b4d9134,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
77785f56-fa97-467e-9ca7-b15a5d1d21d5,55406bca-5739-4927-a0df-f9a774c783f4,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
77785f56-fa97-467e-9ca7-b15a5d1d21d5,39246a7a-c502-4d4a-a8c8-e2f6363ccebf,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
77785f56-fa97-467e-9ca7-b15a5d1d21d5,71f65b47-f9be-48ea-9fab-fc1e56d58be6,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
77785f56-fa97-467e-9ca7-b15a5d1d21d5,d639676a-48b2-4e41-970d-459d719cec92,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
77785f56-fa97-467e-9ca7-b15a5d1d21d5,6421c35f-eee4-429c-9605-c16103b29a6a,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
77785f56-fa97-467e-9ca7-b15a5d1d21d5,0274eb55-2c6f-4caa-ab55-472c21af37d4,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
77785f56-fa97-467e-9ca7-b15a5d1d21d5,71b217e2-bb68-434e-9f0a-ef0ea57f3022,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
77785f56-fa97-467e-9ca7-b15a5d1d21d5,b0d7b01e-96c8-43d7-8a71-50213bcff246,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
77785f56-fa97-467e-9ca7-b15a5d1d21d5,5c2d4d51-4bf9-4a71-8466-f0284a48dac4,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
77785f56-fa97-467e-9ca7-b15a5d1d21d5,dc6dcf54-b990-4a86-a3de-959facfd115a,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
77785f56-fa97-467e-9ca7-b15a5d1d21d5,85c12887-3c70-4ca3-90e9-b865cdce6853,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
77785f56-fa97-467e-9ca7-b15a5d1d21d5,2328e159-22d0-422c-99c4-3f7f8ce0aeba,c6907e51-9791-45f9-915a-cab5b6b4f0ba,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
77785f56-fa97-467e-9ca7-b15a5d1d21d5,2e29c450-ae28-4ef0-9345-a1133291eb8c,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
77785f56-fa97-467e-9ca7-b15a5d1d21d5,9fa98a72-d738-4d65-a0d4-3eae18dffde3,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
77785f56-fa97-467e-9ca7-b15a5d1d21d5,29abe009-acc1-4ded-b955-71ae9d5b26fa,c6907e51-9791-45f9-915a-cab5b6b4f0ba,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
77785f56-fa97-467e-9ca7-b15a5d1d21d5,b3b53416-76d5-4836-ac0c-b0e460c952ad,c6907e51-9791-45f9-915a-cab5b6b4f0ba,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
77785f56-fa97-467e-9ca7-b15a5d1d21d5,12371084-00a5-497f-8008-dd55f06142b7,c6907e51-9791-45f9-915a-cab5b6b4f0ba,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
77785f56-fa97-467e-9ca7-b15a5d1d21d5,3ecd429c-ccbc-4c8a-ab3e-ba5fd4a10718,c6907e51-9791-45f9-915a-cab5b6b4f0ba,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
77785f56-fa97-467e-9ca7-b15a5d1d21d5,15542a9d-00d6-446a-8aa6-af14dd16218c,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
77785f56-fa97-467e-9ca7-b15a5d1d21d5,6a66bea4-3cba-413c-8041-ee1d22802aa0,c6907e51-9791-45f9-915a-cab5b6b4f0ba,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
77785f56-fa97-467e-9ca7-b15a5d1d21d5,67577c7a-57fb-4894-ae94-c42ef34615f6,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
77785f56-fa97-467e-9ca7-b15a5d1d21d5,5b4a4f43-9045-48de-81d1-3646a9c555aa,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
77785f56-fa97-467e-9ca7-b15a5d1d21d5,4ae8e105-9c04-48b3-8ea4-0126f1fdecdd,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
77785f56-fa97-467e-9ca7-b15a5d1d21d5,bccc07c0-7e62-4b49-b364-697d1354e17c,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
77785f56-fa97-467e-9ca7-b15a5d1d21d5,10ffec99-8fe3-4ce9-b998-72e3214769eb,c6907e51-9791-45f9-915a-cab5b6b4f0ba,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,5cc2950e-4911-4148-b74d-113a351853b9,Suspended,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
77785f56-fa97-467e-9ca7-b15a5d1d21d5,5b6f94dd-1341-4f96-b236-1f201d781480,c6907e51-9791-45f9-915a-cab5b6b4f0ba,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
77785f56-fa97-467e-9ca7-b15a5d1d21d5,a8b97121-d068-4524-a60d-c4e6b5a9da72,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
77785f56-fa97-467e-9ca7-b15a5d1d21d5,6f05becf-f33d-47be-92f7-723dcfd3f18d,c6907e51-9791-45f9-915a-cab5b6b4f0ba,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,b3236b45-f934-48b9-acc2-065a055c1f61,UL Listed,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
77785f56-fa97-467e-9ca7-b15a5d1d21d5,0863819c-887e-43a1-82cc-c8b10428c51b,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
77785f56-fa97-467e-9ca7-b15a5d1d21d5,0fbacf01-dc88-479a-9201-e3a757366d38,c6907e51-9791-45f9-915a-cab5b6b4f0ba,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,81747a60-898b-49ef-8005-dba7a95c8b94,Inverter Duty,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
77785f56-fa97-467e-9ca7-b15a5d1d21d5,83cd1a5d-66cb-4d3c-97cb-6b8a09d674f6,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
77785f56-fa97-467e-9ca7-b15a5d1d21d5,71461f7a-70cb-493d-bfbd-5f18848b61a3,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
77785f56-fa97-467e-9ca7-b15a5d1d21d5,d677e371-40fa-41b2-a8a4-7b47ed80b2c5,3947a27b-a47d-4736-b6ab-62a85f5d36d5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
77785f56-fa97-467e-9ca7-b15a5d1d21d5,13c0e55c-807a-4549-a240-31c5e6ac5e86,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
