package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
77785f56-fa97-467e-9ca7-b15a5d1d21d5,456b9389-4916-4acb-8657-6d40d7bf9cf1,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
77785f56-fa97-467e-9ca7-b15a5d1d21d5,28e51d99-300b-4364-b74f-9605f116e99d,3947a27b-a47d-4736-b6ab-62a85f5d36d5,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
77785f56-fa97-467e-9ca7-b15a5d1d21d5,54f9ab43-689a-4012-b89e-fd2030332847,3947a27b-a47d-4736-b6ab-62a85f5d36d5,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
77785f56-fa97-467e-9ca7-b15a5d1d21d5,21bf26ba-7b3f-40c7-9e2b-10b065efbf36,3947a27b-a47d-4736-b6ab-62a85f5d36d5,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
77785f56-fa97-467e-9ca7-b15a5d1d21d5,09dbe07c-824d-43e0-a420-83d223e593f5,3947a27b-a47d-4736-b6ab-62a85f5d36d5,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
77785f56-fa97-467e-9ca7-b15a5d1d21d5,e936b1c0-d538-4423-b882-cd987e36a347,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
77785f56-fa97-467e-9ca7-b15a5d1d21d5,c7eb60a3-9e85-4519-89fc-469c19019dc1,3947a27b-a47d-4736-b6ab-62a85f5d36d5,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
77785f56-fa97-467e-9ca7-b15a5d1d21d5,473dde83-9b5f-4629-b076-6b8e84da20bf,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
77785f56-fa97-467e-9ca7-b15a5d1d21d5,c84e66eb-afd3-49cc-b475-73ee9b02d89d,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
77785f56-fa97-467e-9ca7-b15a5d1d21d5,bf83c91f-dcc8-4ad3-8555-2a60856f3785,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
77785f56-fa97-467e-9ca7-b15a5d1d21d5,3bb49fb3-0682-4a84-be65-249896614eac,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
77785f56-fa97-467e-9ca7-b15a5d1d21d5,51c42a6c-94c0-4b0f-8641-024a5bce6120,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
77785f56-fa97-467e-9ca7-b15a5d1d21d5,0db8e008-1c00-4d32-a9eb-491735bb84bc,3947a27b-a47d-4736-b6ab-62a85f5d36d5,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
77785f56-fa97-467e-9ca7-b15a5d1d21d5,8af4a6a3-e34c-49e0-a3ad-67aeb229054e,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
77785f56-fa97-467e-9ca7-b15a5d1d21d5,1ce4cb0e-e389-4636-a707-b3945ea91ba8,3947a27b-a47d-4736-b6ab-62a85f5d36d5,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,d1051666-50b7-4433-81b3-87ed885e17b4,CSA Certified,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
77785f56-fa97-467e-9ca7-b15a5d1d21d5,0a42793a-ead0-4fdb-93bf-bbe2819c00a2,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
77785f56-fa97-467e-9ca7-b15a5d1d21d5,79f211cd-b9c5-4fe4-a731-8c04111bafd7,3947a27b-a47d-4736-b6ab-62a85f5d36d5,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,81747a60-898b-49ef-8005-dba7a95c8b94,Inverter Duty,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
77785f56-fa97-467e-9ca7-b15a5d1d21d5,0138add1-43dc-4c6a-953b-049dfe1697a0,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
77785f56-fa97-467e-9ca7-b15a5d1d21d5,81846f7e-f522-4c14-99c4-cff0ef89b0ee,3947a27b-a47d-4736-b6ab-62a85f5d36d5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,ccf79360-f173-4e0f-a49d-78c2be6179d1,Big Ass Fans,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
77785f56-fa97-467e-9ca7-b15a5d1d21d5,f9e5071d-8f89-449c-8995-b2f2fb4f858c,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
77785f56-fa97-467e-9ca7-b15a5d1d21d5,98ff4162-45ab-4179-8e09-b6e8cca5e881,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
77785f56-fa97-467e-9ca7-b15a5d1d21d5,5f691790-1766-47d7-b7c6-31e89357e05c,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
77785f56-fa97-467e-9ca7-b15a5d1d21d5,383bc653-ae55-45bf-9c36-da77586416a9,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
77785f56-fa97-467e-9ca7-b15a5d1d21d5,5af2360e-ce8d-4c6d-a2e6-0e0b1c2ec22e,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
77785f56-fa97-467e-9ca7-b15a5d1d21d5,fcc3a1a7-c404-4864-a95c-7897ed50f21c,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
77785f56-fa97-467e-9ca7-b15a5d1d21d5,93b0942c-2a52-4ca1-825a-5dbdc3193d1d,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
77785f56-fa97-467e-9ca7-b15a5d1d21d5,73271119-668e-49ea-9e9f-64bfe4661f27,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
77785f56-fa97-467e-9ca7-b15a5d1d21d5,b4ec384c-2599-45ed-bfe6-eb2ed2f8fdc1,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
77785f56-fa97-467e-9ca7-b15a5d1d21d5,ce3d2a5b-9f82-46c6-be71-6c987158a861,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
77785f56-fa97-467e-9ca7-b15a5d1d21d5,846be108-ae70-473b-b0f1-1bffeaddac4f,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
77785f56-fa97-467e-9ca7-b15a5d1d21d5,010200f7-c30f-4894-a3eb-0a128362914c,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
77785f56-fa97-467e-9ca7-b15a5d1d21d5,320b5ccc-d0e8-4ca2-a29f-26f1ed509468,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
77785f56-fa97-467e-9ca7-b15a5d1d21d5,c6f65c31-b7d7-43db-90c9-3c35f962176e,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,5cc2950e-4911-4148-b74d-113a351853b9,Suspended,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
77785f56-fa97-467e-9ca7-b15a5d1d21d5,a342d7ab-a43e-4e39-b376-41e1b302eec8,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
77785f56-fa97-467e-9ca7-b15a5d1d21d5,04e7744f-dcf4-4550-91f1-8d65fd14a97a,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
77785f56-fa97-467e-9ca7-b15a5d1d21d5,4bfe3855-fb81-4ed6-a8b4-57deb5dac24f,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
77785f56-fa97-467e-9ca7-b15a5d1d21d5,1b11b3a7-3bd3-4dcd-a5f9-7f2d6b3579b6,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
77785f56-fa97-467e-9ca7-b15a5d1d21d5,98c7be6b-2c70-4ed8-ae2d-2765ae4634f7,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,81747a60-898b-49ef-8005-dba7a95c8b94,Inverter Duty,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
77785f56-fa97-467e-9ca7-b15a5d1d21d5,66a10530-70bc-4697-b332-645928d08f3c,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
77785f56-fa97-467e-9ca7-b15a5d1d21d5,c925d0a7-062d-4a68-8b23-18458503869d,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
77785f56-fa97-467e-9ca7-b15a5d1d21d5,5d034383-a620-49ed-8712-74c1b607d0a8,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
77785f56-fa97-467e-9ca7-b15a5d1d21d5,7f0f93dd-d769-43f1-b869-b448c8a627c3,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
77785f56-fa97-467e-9ca7-b15a5d1d21d5,654d359c-0bde-4f5c-bdd8-7d1cf5adc767,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
77785f56-fa97-467e-9ca7-b15a5d1d21d5,e9a245d5-e0d1-47ed-8b08-9021db3b16a1,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
77785f56-fa97-467e-9ca7-b15a5d1d21d5,482644e3-2e53-436e-858e-6a7d1dc2b6be,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
77785f56-fa97-467e-9ca7-b15a5d1d21d5,e443f807-e180-4313-8d8a-6c2c72e79396,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
77785f56-fa97-467e-9ca7-b15a5d1d21d5,9a8d84ec-9d3c-41f9-a584-025ccf1f0faf,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
77785f56-fa97-467e-9ca7-b15a5d1d21d5,7386fa40-f7e4-4ca5-916a-c6cd781d2c92,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
77785f56-fa97-467e-9ca7-b15a5d1d21d5,01b1a09e-6181-4668-8f69-4f4ee09d94d4,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
77785f56-fa97-467e-9ca7-b15a5d1d21d5,db244735-d3f6-4c92-b162-f360f15aee66,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
77785f56-fa97-467e-9ca7-b15a5d1d21d5,ff7545c2-c99a-4363-a250-d9f0527b060f,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
77785f56-fa97-467e-9ca7-b15a5d1d21d5,16ccc647-b699-4c44-afa7-e94b39fd62bf,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
77785f56-fa97-467e-9ca7-b15a5d1d21d5,038d570e-5c9d-45fa-be50-5cdf48f665e2,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
77785f56-fa97-467e-9ca7-b15a5d1d21d5,5ff9d6f5-5997-4341-8452-d451ac7e6c8f,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
77785f56-fa97-467e-9ca7-b15a5d1d21d5,7ce84da6-629f-48ac-af3c-8af08dc9b594,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
77785f56-fa97-467e-9ca7-b15a5d1d21d5,21d5bc0a-a366-4ae3-b913-573361d6537c,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
77785f56-fa97-467e-9ca7-b15a5d1d21d5,d326f956-cae0-42f9-ac5c-fa64e40fc159,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,d1051666-50b7-4433-81b3-87ed885e17b4,CSA Certified,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
77785f56-fa97-467e-9ca7-b15a5d1d21d5,7b0e6199-8914-4f15-8f9b-699accf22b74,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
77785f56-fa97-467e-9ca7-b15a5d1d21d5,6224742d-ee31-4d1e-9a04-b376b9a8267b,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,81747a60-898b-49ef-8005-dba7a95c8b94,Inverter Duty,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
77785f56-fa97-467e-9ca7-b15a5d1d21d5,f65104a1-75f8-4b52-b650-dfc2715cdb6c,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
77785f56-fa97-467e-9ca7-b15a5d1d21d5,37185a47-28b0-4310-b6b2-d45e309be433,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
77785f56-fa97-467e-9ca7-b15a5d1d21d5,0722743c-871a-42c1-88e4-9cc32562c5e0,97bc8083-f139-44aa-97f3-722ebfbee205,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
77785f56-fa97-467e-9ca7-b15a5d1d21d5,9bebcd88-c09d-4566-904e-984d7658f4b5,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
77785f56-fa97-467e-9ca7-b15a5d1d21d5,bdf2b37e-5443-4082-b1f5-0bd74922cfa7,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
77785f56-fa97-467e-9ca7-b15a5d1d21d5,d49eeaa3-63e7-4726-9358-51b44709d914,97bc8083-f139-44aa-97f3-722ebfbee205,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
77785f56-fa97-467e-9ca7-b15a5d1d21d5,f3de3a45-3f34-4a82-b65e-06cf2e2797fb,97bc8083-f139-44aa-97f3-722ebfbee205,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
77785f56-fa97-467e-9ca7-b15a5d1d21d5,f4f46e12-707a-4544-97ea-3425b09595df,97bc8083-f139-44aa-97f3-722ebfbee205,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
77785f56-fa97-467e-9ca7-b15a5d1d21d5,3ed8fcd2-1275-42a1-901e-031f1283856a,97bc8083-f139-44aa-97f3-722ebfbee205,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
77785f56-fa97-467e-9ca7-b15a5d1d21d5,65174a38-3231-42f1-b2f6-ca53233ef249,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
77785f56-fa97-467e-9ca7-b15a5d1d21d5,a505454f-0965-4086-ad9a-ad61815107b2,97bc8083-f139-44aa-97f3-722ebfbee205,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
77785f56-fa97-467e-9ca7-b15a5d1d21d5,67042ce6-f3ea-44c6-b86f-d43e3be026ff,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
77785f56-fa97-467e-9ca7-b15a5d1d21d5,f106d7aa-07ef-41b2-b2c1-331af824c4c9,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
77785f56-fa97-467e-9ca7-b15a5d1d21d5,56133528-b4d8-428b-919e-74d0fbeb5f76,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
77785f56-fa97-467e-9ca7-b15a5d1d21d5,ebe708c2-c93d-4c75-ba76-a15b06a556fc,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
77785f56-fa97-467e-9ca7-b15a5d1d21d5,921026be-361d-4f51-8be9-8ccf75d62cb5,97bc8083-f139-44aa-97f3-722ebfbee205,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,5cc2950e-4911-4148-b74d-113a351853b9,Suspended,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
77785f56-fa97-467e-9ca7-b15a5d1d21d5,72fdb4f1-97de-40b8-88e9-592b974aaee7,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
77785f56-fa97-467e-9ca7-b15a5d1d21d5,df22ce69-f7a8-483c-a911-a4392417f194,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
77785f56-fa97-467e-9ca7-b15a5d1d21d5,e5d7a898-1d4d-4a7d-941a-55d59d8ec8cb,97bc8083-f139-44aa-97f3-722ebfbee205,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,97d4af14-29ec-4cad-8a64-fed03c5e2012,ETL Listed,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
77785f56-fa97-467e-9ca7-b15a5d1d21d5,005a4e01-73b8-43a1-8671-105d85343025,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
77785f56-fa97-467e-9ca7-b15a5d1d21d5,a16a2ef8-bdcf-452c-a65e-ad46b10e8569,97bc8083-f139-44aa-97f3-722ebfbee205,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,81747a60-898b-49ef-8005-dba7a95c8b94,Inverter Duty,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
77785f56-fa97-467e-9ca7-b15a5d1d21d5,cd62c9aa-4340-4352-b7d1-b2301a5ac97c,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
77785f56-fa97-467e-9ca7-b15a5d1d21d5,1bf3ab62-dc54-4cfd-9fa7-a5cbf3af0f4b,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
77785f56-fa97-467e-9ca7-b15a5d1d21d5,b337c6de-f0e3-48a8-8a03-100beff832cf,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
77785f56-fa97-467e-9ca7-b15a5d1d21d5,dca8e2a1-4e52-43e7-8f60-b26c834d978b,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
77785f56-fa97-467e-9ca7-b15a5d1d21d5,70e90ac1-2be9-467f-bd41-84bc78ea095c,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
77785f56-fa97-467e-9ca7-b15a5d1d21d5,ffb9f769-f47f-4083-b09b-dd59fbbaab7b,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
77785f56-fa97-467e-9ca7-b15a5d1d21d5,23917fb3-f4cd-4caa-92f0-295c75911c39,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
77785f56-fa97-467e-9ca7-b15a5d1d21d5,3df5ed0c-7cd7-4153-8c03-702a54e7be64,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
77785f56-fa97-467e-9ca7-b15a5d1d21d5,e1290d09-7012-47a0-9c06-eefb0e933944,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
77785f56-fa97-467e-9ca7-b15a5d1d21d5,f1730b52-92de-4d30-bc39-496123bfc9fa,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
77785f56-fa97-467e-9ca7-b15a5d1d21d5,0c7b8ee3-48f4-4963-b533-27df5d361087,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
77785f56-fa97-467e-9ca7-b15a5d1d21d5,49be7a1d-dbf4-4385-842e-100c862c716f,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
77785f56-fa97-467e-9ca7-b15a5d1d21d5,de5055f3-3203-4c24-8830-a2255d699ee5,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
77785f56-fa97-467e-9ca7-b15a5d1d21d5,7cb527f1-a31d-4293-bc9b-b1e476960e6d,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
77785f56-fa97-467e-9ca7-b15a5d1d21d5,e952ca38-e833-4b18-a066-e60713ab65d1,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
77785f56-fa97-467e-9ca7-b15a5d1d21d5,fe697d86-b09e-4ce6-a13b-2cc25a9b5dd2,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
77785f56-fa97-467e-9ca7-b15a5d1d21d5,bfd82183-bd41-47c3-a6e7-e6aebae7286f,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
77785f56-fa97-467e-9ca7-b15a5d1d21d5,d074edf5-1c33-447f-ad5e-400b95659695,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
77785f56-fa97-467e-9ca7-b15a5d1d21d5,665dc4df-ea72-4a35-82a6-b8b41392fe85,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
77785f56-fa97-467e-9ca7-b15a5d1d21d5,15e082e6-83ed-4ec6-aea4-e6dee3f9de12,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
77785f56-fa97-467e-9ca7-b15a5d1d21d5,eba69306-a6bd-4dc9-97f6-319825dd9c46,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
77785f56-fa97-467e-9ca7-b15a5d1d21d5,67491178-6b23-49d8-b762-80c5f95025e6,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
77785f56-fa97-467e-9ca7-b15a5d1d21d5,b76dd6a3-ef7d-40cc-a919-a8d4856046e0,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
c6e8d0fc-1db2-4669-b173-8a704814e6c8,5be7c842-c7f9-4ced-b77c-02ca93653513,c9ee528e-2f90-4e40-a308-d2735851c4e1,,,,,,,"{"kind":"flat","type":"Max. Load Capacity","unit":"lb²","value":"9240","category":null}",9240,lb²,,Max. Load Capacity
c6e8d0fc-1db2-4669-b173-8a704814e6c8,b770f7d6-1fec-493e-a840-0873f485a708,c9ee528e-2f90-4e40-a308-d2735851c4e1,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Expansion Anchors to Concrete","unit":"\"","value":"4-7/8","category":null}",4-7/8,",,Expansion Anchors to Concrete
c6e8d0fc-1db2-4669-b173-8a704814e6c8,51136721-f199-45de-af82-2d1d619e666d,c9ee528e-2f90-4e40-a308-d2735851c4e1,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Machine Bolt End of Brace","unit":"\"","value":"1","category":null}",1,",,Machine Bolt End of Brace
c6e8d0fc-1db2-4669-b173-8a704814e6c8,4e6a80b3-10b0-4e02-bd55-521488970e19,c9ee528e-2f90-4e40-a308-d2735851c4e1,,,,,,,"{"kind":"flat","type":"Spreader Size","unit":null,"value":"C12x20.7","category":null}",C12x20.7,,,Spreader Size
c6e8d0fc-1db2-4669-b173-8a704814e6c8,f576f62a-86d1-4eff-8997-1ec80a12155f,c9ee528e-2f90-4e40-a308-d2735851c4e1,,,,,,,"{"kind":"flat","type":"Machine Bolt at Wood","unit":null,"value":"(NOTE 7)","category":null}",(NOTE 7),,,Machine Bolt at Wood
c6e8d0fc-1db2-4669-b173-8a704814e6c8,b1ce24d4-e0d8-4e95-a186-40ddfdbb2091,c9ee528e-2f90-4e40-a308-d2735851c4e1,,,,,,,"{"kind":"flat","type":"Hollow Core Plank Rod","unit":null,"value":"(NOTE 7)","category":null}",(NOTE 7),,,Hollow Core Plank Rod
c6e8d0fc-1db2-4669-b173-8a704814e6c8,8ef3ca7e-b241-4f1e-8902-615fdb6551b9,c9ee528e-2f90-4e40-a308-d2735851c4e1,,,,,,,"{"kind":"flat","type":"Angle to Supporting Structural Member","unit":null,"value":"2-8x4x3/4x1',1-1/2\"LLH","category":null}","2-8x4x3/4x1',1-1/2"LLH",,,Angle to Supporting Structural Member
c6e8d0fc-1db2-4669-b173-8a704814e6c8,0884eb6f-3a19-430a-847d-ed91b0971f81,83a050f1-524c-4e58-a44a-7605a45f5683,,,,,,,"{"kind":"flat","type":"Max. Load Capacity","unit":"lb²","value":"1040","category":null}",1040,lb²,,Max. Load Capacity
c6e8d0fc-1db2-4669-b173-8a704814e6c8,7385dadc-78d2-4121-845d-51f038e43979,83a050f1-524c-4e58-a44a-7605a45f5683,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Expansion Anchors to Concrete","unit":"\"","value":"1/2","category":null}",1/2,",,Expansion Anchors to Concrete
c6e8d0fc-1db2-4669-b173-8a704814e6c8,2ad790f5-dfe3-4a73-990b-03d40296203b,83a050f1-524c-4e58-a44a-7605a45f5683,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Machine Bolt End of Brace","unit":"\"","value":"3/8","category":null}",3/8,",,Machine Bolt End of Brace
c6e8d0fc-1db2-4669-b173-8a704814e6c8,c774967d-caa7-47b4-847e-626e2bb88501,83a050f1-524c-4e58-a44a-7605a45f5683,,,,,,,"{"kind":"flat","type":"Spreader Size","unit":null,"value":"C4x5.4","category":null}",C4x5.4,,,Spreader Size
c6e8d0fc-1db2-4669-b173-8a704814e6c8,2bc600eb-0a32-4bd0-a6fc-f65de3dc164c,83a050f1-524c-4e58-a44a-7605a45f5683,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Machine Bolt at Wood","unit":"\"","value":"1/2","category":null}",1/2,",,Machine Bolt at Wood
c6e8d0fc-1db2-4669-b173-8a704814e6c8,da1227ee-44c7-4a73-ac1b-8c073e75348e,83a050f1-524c-4e58-a44a-7605a45f5683,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hollow Core Plank Rod","unit":"\"","value":"3/8","category":null}",3/8,",,Hollow Core Plank Rod
c6e8d0fc-1db2-4669-b173-8a704814e6c8,02ac3493-1f2b-4b60-a526-d954af8b2769,83a050f1-524c-4e58-a44a-7605a45f5683,,,,,,,"{"kind":"flat","type":"Angle to Supporting Structural Member","unit":null,"value":"3-1/2x2-1/2x3/8x0',3\"LLH","category":null}","3-1/2x2-1/2x3/8x0',3"LLH",,,Angle to Supporting Structural Member
c6e8d0fc-1db2-4669-b173-8a704814e6c8,d141fc73-d87f-458b-9b44-309a6b2c4447,27fedad1-dd79-475d-ad6a-699a9b8886f3,,,,,,,"{"kind":"flat","type":"Max. Load Capacity","unit":"lb²","value":"1415","category":null}",1415,lb²,,Max. Load Capacity
c6e8d0fc-1db2-4669-b173-8a704814e6c8,4be185f4-c01a-436a-a272-b5f3d93795ab,27fedad1-dd79-475d-ad6a-699a9b8886f3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Expansion Anchors to Concrete","unit":"\"","value":"5/8","category":null}",5/8,",,Expansion Anchors to Concrete
c6e8d0fc-1db2-4669-b173-8a704814e6c8,b6ca15a2-615c-4a8b-834c-af037d769992,27fedad1-dd79-475d-ad6a-699a9b8886f3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Machine Bolt End of Brace","unit":"\"","value":"3/8","category":null}",3/8,",,Machine Bolt End of Brace
c6e8d0fc-1db2-4669-b173-8a704814e6c8,c98b5496-2954-467f-8b00-6e99ef398d2e,27fedad1-dd79-475d-ad6a-699a9b8886f3,,,,,,,"{"kind":"flat","type":"Spreader Size","unit":null,"value":"C4x5.4","category":null}",C4x5.4,,,Spreader Size
c6e8d0fc-1db2-4669-b173-8a704814e6c8,a7f2bf47-521d-4aad-b90b-4495a575c056,27fedad1-dd79-475d-ad6a-699a9b8886f3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Machine Bolt at Wood","unit":"\"","value":"5/8","category":null}",5/8,",,Machine Bolt at Wood
c6e8d0fc-1db2-4669-b173-8a704814e6c8,2a928e8b-734e-44fc-89a4-562103a6970f,27fedad1-dd79-475d-ad6a-699a9b8886f3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hollow Core Plank Rod","unit":"\"","value":"3/8","category":null}",3/8,",,Hollow Core Plank Rod
c6e8d0fc-1db2-4669-b173-8a704814e6c8,07d8921f-e677-4a3a-8202-ba078a016f9b,27fedad1-dd79-475d-ad6a-699a9b8886f3,,,,,,,"{"kind":"flat","type":"Angle to Supporting Structural Member","unit":null,"value":"5x3x3/8x0',3\"LLH","category":null}","5x3x3/8x0',3"LLH",,,Angle to Supporting Structural Member
c6e8d0fc-1db2-4669-b173-8a704814e6c8,f3496b73-057b-4de8-8f56-1f9f35a4b073,9f4ab78a-1bcc-4d20-82e7-99e2c46c0ee3,,,,,,,"{"kind":"flat","type":"Max. Load Capacity","unit":"lb²","value":"1586","category":null}",1586,lb²,,Max. Load Capacity
c6e8d0fc-1db2-4669-b173-8a704814e6c8,d2173ef5-f796-4070-9a97-76e0865ea49c,9f4ab78a-1bcc-4d20-82e7-99e2c46c0ee3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Expansion Anchors to Concrete","unit":"\"","value":"2-1/2","category":null}",2-1/2,",,Expansion Anchors to Concrete
c6e8d0fc-1db2-4669-b173-8a704814e6c8,68003978-6174-4201-9e32-5efea32177c7,9f4ab78a-1bcc-4d20-82e7-99e2c46c0ee3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Machine Bolt End of Brace","unit":"\"","value":"1/2","category":null}",1/2,",,Machine Bolt End of Brace
c6e8d0fc-1db2-4669-b173-8a704814e6c8,d68b8e91-c768-4002-accf-6e292a1b0f54,9f4ab78a-1bcc-4d20-82e7-99e2c46c0ee3,,,,,,,"{"kind":"flat","type":"Spreader Size","unit":null,"value":"C5x6.7","category":null}",C5x6.7,,,Spreader Size
c6e8d0fc-1db2-4669-b173-8a704814e6c8,b0e0cb9c-1e00-41a0-9c6e-eb87f20e5c48,9f4ab78a-1bcc-4d20-82e7-99e2c46c0ee3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Machine Bolt at Wood","unit":"\"","value":"3/4","category":null}",3/4,",,Machine Bolt at Wood
c6e8d0fc-1db2-4669-b173-8a704814e6c8,82918032-1aac-4f63-8e4f-c4933a262ed2,9f4ab78a-1bcc-4d20-82e7-99e2c46c0ee3,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hollow Core Plank Rod","unit":"\"","value":"3/8","category":null}",3/8,",,Hollow Core Plank Rod
c6e8d0fc-1db2-4669-b173-8a704814e6c8,1b7e3ad0-a10e-4eef-90c0-a2a268018539,9f4ab78a-1bcc-4d20-82e7-99e2c46c0ee3,,,,,,,"{"kind":"flat","type":"Angle to Supporting Structural Member","unit":null,"value":"2-4x3x3/8x0',4\"LLH","category":null}","2-4x3x3/8x0',4"LLH",,,Angle to Supporting Structural Member
c6e8d0fc-1db2-4669-b173-8a704814e6c8,04c5ddba-4f3f-4375-9ff5-5f17bd148fbd,77e88a59-316d-4065-a71f-656408ffd1c6,,,,,,,"{"kind":"flat","type":"Max. Load Capacity","unit":"lb²","value":"2020","category":null}",2020,lb²,,Max. Load Capacity
c6e8d0fc-1db2-4669-b173-8a704814e6c8,a1baa9f0-35e4-4e44-a5d4-d6f6d52727fc,77e88a59-316d-4065-a71f-656408ffd1c6,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Expansion Anchors to Concrete","unit":"\"","value":"2-5/8","category":null}",2-5/8,",,Expansion Anchors to Concrete
c6e8d0fc-1db2-4669-b173-8a704814e6c8,3d73eba7-df9f-43ad-b424-9df3b43667cd,77e88a59-316d-4065-a71f-656408ffd1c6,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Machine Bolt End of Brace","unit":"\"","value":"1/2","category":null}",1/2,",,Machine Bolt End of Brace
c6e8d0fc-1db2-4669-b173-8a704814e6c8,bdf015e3-9fb3-4651-931b-d8a07a3a4b94,77e88a59-316d-4065-a71f-656408ffd1c6,,,,,,,"{"kind":"flat","type":"Spreader Size","unit":null,"value":"C6x8.5","category":null}",C6x8.5,,,Spreader Size
c6e8d0fc-1db2-4669-b173-8a704814e6c8,b25d964b-0760-475b-b8a0-d979021b3831,77e88a59-316d-4065-a71f-656408ffd1c6,,,,,,,"{"kind":"flat","type":"Machine Bolt at Wood","unit":null,"value":"(NOTE 7)","category":null}",(NOTE 7),,,Machine Bolt at Wood
c6e8d0fc-1db2-4669-b173-8a704814e6c8,41cd69cd-e6a0-4090-bcae-50af41e24578,77e88a59-316d-4065-a71f-656408ffd1c6,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hollow Core Plank Rod","unit":"\"","value":"1/2","category":null}",1/2,",,Hollow Core Plank Rod
c6e8d0fc-1db2-4669-b173-8a704814e6c8,41ca1d3b-69b0-4104-8e4f-ab9da56abb46,77e88a59-316d-4065-a71f-656408ffd1c6,,,,,,,"{"kind":"flat","type":"Angle to Supporting Structural Member","unit":null,"value":"2-5x3x3/8x0',4\"LLH","category":null}","2-5x3x3/8x0',4"LLH",,,Angle to Supporting Structural Member
c6e8d0fc-1db2-4669-b173-8a704814e6c8,132b1ace-6b0e-4962-98c3-d48ffb80e404,7f56e35f-1e45-4df1-b3de-4264e92c64fc,,,,,,,"{"kind":"flat","type":"Max. Load Capacity","unit":"lb²","value":"2870","category":null}",2870,lb²,,Max. Load Capacity
c6e8d0fc-1db2-4669-b173-8a704814e6c8,79538a9b-313b-49ea-a08e-dbedccffc95c,7f56e35f-1e45-4df1-b3de-4264e92c64fc,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Expansion Anchors to Concrete","unit":"\"","value":"2-3/4","category":null}",2-3/4,",,Expansion Anchors to Concrete
c6e8d0fc-1db2-4669-b173-8a704814e6c8,e7b197dd-9c04-441f-a392-3dfc06e184b2,7f56e35f-1e45-4df1-b3de-4264e92c64fc,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Machine Bolt End of Brace","unit":"\"","value":"5/8","category":null}",5/8,",,Machine Bolt End of Brace
c6e8d0fc-1db2-4669-b173-8a704814e6c8,aa14397e-bc56-4639-ba47-1a4c2fbdc16f,7f56e35f-1e45-4df1-b3de-4264e92c64fc,,,,,,,"{"kind":"flat","type":"Spreader Size","unit":null,"value":"C8x11.5","category":null}",C8x11.5,,,Spreader Size
c6e8d0fc-1db2-4669-b173-8a704814e6c8,d2fdd091-7c37-4870-ba81-f257b9e14e54,7f56e35f-1e45-4df1-b3de-4264e92c64fc,,,,,,,"{"kind":"flat","type":"Machine Bolt at Wood","unit":null,"value":"(NOTE 7)","category":null}",(NOTE 7),,,Machine Bolt at Wood
