package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
c6e8d0fc-1db2-4669-b173-8a704814e6c8,4d7ce892-7568-47de-a998-b57690676775,7f56e35f-1e45-4df1-b3de-4264e92c64fc,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Hollow Core Plank Rod","unit":"\"","value":"1/2","category":null}",1/2,",,Hollow Core Plank Rod
c6e8d0fc-1db2-4669-b173-8a704814e6c8,cac79013-0992-4577-90ed-5e9492cb5854,7f56e35f-1e45-4df1-b3de-4264e92c64fc,,,,,,,"{"kind":"flat","type":"Angle to Supporting Structural Member","unit":null,"value":"2-6x3-1/2x3/8x0',4\"LLH","category":null}","2-6x3-1/2x3/8x0',4"LLH",,,Angle to Supporting Structural Member
c6e8d0fc-1db2-4669-b173-8a704814e6c8,10380a08-8c18-4eb4-8fb0-36c86d369ce8,2b41af8f-ceb1-47aa-811a-f27c7b0c2e71,,,,,,,"{"kind":"flat","type":"Max. Load Capacity","unit":"lb²","value":"4600","category":null}",4600,lb²,,Max. Load Capacity
c6e8d0fc-1db2-4669-b173-8a704814e6c8,cb842220-ea42-45d8-8b82-dfe624a8df78,2b41af8f-ceb1-47aa-811a-f27c7b0c2e71,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Expansion Anchors to Concrete","unit":"\"","value":"4-5/8","category":null}",4-5/8,",,Expansion Anchors to Concrete
c6e8d0fc-1db2-4669-b173-8a704814e6c8,8ca205d5-e05b-44a6-94e8-00328fabe0ff,2b41af8f-ceb1-47aa-811a-f27c7b0c2e71,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Machine Bolt End of Brace","unit":"\"","value":"3/4","category":null}",3/4,",,Machine Bolt End of Brace
c6e8d0fc-1db2-4669-b173-8a704814e6c8,662bc7b5-dcfa-490c-92d0-74f622548c07,2b41af8f-ceb1-47aa-811a-f27c7b0c2e71,,,,,,,"{"kind":"flat","type":"Spreader Size","unit":null,"value":"C9x13.4","category":null}",C9x13.4,,,Spreader Size
c6e8d0fc-1db2-4669-b173-8a704814e6c8,7d889bbf-0e02-4381-9bc0-80206dbc7a96,2b41af8f-ceb1-47aa-811a-f27c7b0c2e71,,,,,,,"{"kind":"flat","type":"Machine Bolt at Wood","unit":null,"value":"(NOTE 7)","category":null}",(NOTE 7),,,Machine Bolt at Wood
c6e8d0fc-1db2-4669-b173-8a704814e6c8,43e7f8bd-0414-4e31-95fb-402d8f07b93c,2b41af8f-ceb1-47aa-811a-f27c7b0c2e71,,,,,,,"{"kind":"flat","type":"Hollow Core Plank Rod","unit":null,"value":"(NOTE 7)","category":null}",(NOTE 7),,,Hollow Core Plank Rod
c6e8d0fc-1db2-4669-b173-8a704814e6c8,b64a1c2a-7807-4c10-9b21-f6cd7f27697e,2b41af8f-ceb1-47aa-811a-f27c7b0c2e71,,,,,,,"{"kind":"flat","type":"Angle to Supporting Structural Member","unit":null,"value":"2-5x3x3/8x0',10\"LLH","category":null}","2-5x3x3/8x0',10"LLH",,,Angle to Supporting Structural Member
c6e8d0fc-1db2-4669-b173-8a704814e6c8,ea83516a-8e6f-4934-8425-d02e0ce65fdc,b6ea94cd-c7b7-4fb1-8fa6-27e3b69d18b7,,,,,,,"{"kind":"flat","type":"Max. Load Capacity","unit":"lb²","value":"7040","category":null}",7040,lb²,,Max. Load Capacity
c6e8d0fc-1db2-4669-b173-8a704814e6c8,7ce55fac-3950-4894-b3c2-c0b2111bfa82,b6ea94cd-c7b7-4fb1-8fa6-27e3b69d18b7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Expansion Anchors to Concrete","unit":"\"","value":"4-3/4","category":null}",4-3/4,",,Expansion Anchors to Concrete
c6e8d0fc-1db2-4669-b173-8a704814e6c8,c04197f1-a87e-4807-9093-11abe37b3bda,b6ea94cd-c7b7-4fb1-8fa6-27e3b69d18b7,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Machine Bolt End of Brace","unit":"\"","value":"7/8","category":null}",7/8,",,Machine Bolt End of Brace
c6e8d0fc-1db2-4669-b173-8a704814e6c8,97319b52-8cfd-4137-a9c2-319984487525,b6ea94cd-c7b7-4fb1-8fa6-27e3b69d18b7,,,,,,,"{"kind":"flat","type":"Spreader Size","unit":null,"value":"C10x15.3","category":null}",C10x15.3,,,Spreader Size
c6e8d0fc-1db2-4669-b173-8a704814e6c8,e181aacc-b34e-4733-8783-4a1377b8c931,b6ea94cd-c7b7-4fb1-8fa6-27e3b69d18b7,,,,,,,"{"kind":"flat","type":"Machine Bolt at Wood","unit":null,"value":"(NOTE 7)","category":null}",(NOTE 7),,,Machine Bolt at Wood
c6e8d0fc-1db2-4669-b173-8a704814e6c8,dcc63b9e-1d08-423f-9316-b3cb7cc3b82c,b6ea94cd-c7b7-4fb1-8fa6-27e3b69d18b7,,,,,,,"{"kind":"flat","type":"Hollow Core Plank Rod","unit":null,"value":"(NOTE 7)","category":null}",(NOTE 7),,,Hollow Core Plank Rod
c6e8d0fc-1db2-4669-b173-8a704814e6c8,da2de016-d3ac-48ef-be74-7a70248d5b5c,b6ea94cd-c7b7-4fb1-8fa6-27e3b69d18b7,,,,,,,"{"kind":"flat","type":"Angle to Supporting Structural Member","unit":null,"value":"2-6x3-1/2x1/2x0\",11-12\"LLH","category":null}","2-6x3-1/2x1/2x0",11-12"LLH",,,Angle to Supporting Structural Member
9a55f3d4-1620-44d7-9db9-932911b61292,756add33-c6a0-4322-affc-5b5b9f0bb50a,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Series Indoor/Outdoor Unit","unit":null,"value":"MMD96 / PFH096","category":null}",MMD96 / PFH096,,,Series Indoor/Outdoor Unit
9a55f3d4-1620-44d7-9db9-932911b61292,0d8bcfae-3f7a-4df0-9f26-3acb51acdffb,c62a7381-e39e-45d5-8ad3-92f5f645c263,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"3750","category":null}",3750,,,CFM
9a55f3d4-1620-44d7-9db9-932911b61292,b1520b2f-42f4-4664-ad44-d322a31cb885,c62a7381-e39e-45d5-8ad3-92f5f645c263,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.5","category":null}",0.5,IN WC,,ESP
9a55f3d4-1620-44d7-9db9-932911b61292,7735d82c-cc3a-4006-89c1-24efb9c600a4,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan HP","unit":"HP","value":"2","category":null}",2,HP,,Fan HP
9a55f3d4-1620-44d7-9db9-932911b61292,eb9923b0-5d86-4b6f-899a-635079147719,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"92.7","category":"Cooling Capacity"}",92.7,MBH,Cooling Capacity,Total
9a55f3d4-1620-44d7-9db9-932911b61292,7c058132-3beb-4c3a-89ad-79aa841abcf8,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"84.9","category":"Cooling Capacity"}",84.9,MBH,Cooling Capacity,Sensible
9a55f3d4-1620-44d7-9db9-932911b61292,e5cf9e05-3155-4d1c-9c6b-3982466e7157,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Humidifier","unit":"#/HR","value":"10","category":null}",10,#/HR,,Humidifier
9a55f3d4-1620-44d7-9db9-932911b61292,c1eb4ad8-a8c3-4433-9a12-00d6cef115da,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat","unit":"kW","value":"11.5","category":null}",11.5,kW,,Reheat
9a55f3d4-1620-44d7-9db9-932911b61292,a6fabc8c-f0f9-4ebf-9df5-45165bd50a2c,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"SCOP-127","unit":null,"value":"-","category":null}",-,,,SCOP-127
9a55f3d4-1620-44d7-9db9-932911b61292,72a03133-59ae-4508-b366-ddcaf1e5143c,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Indoor","unit":"LBS","value":"665","category":"Approximate Weight"}",665,LBS,Approximate Weight,Indoor
9a55f3d4-1620-44d7-9db9-932911b61292,43bf20b1-0f1a-4f1b-96e3-fa528bee64df,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Outdoor","unit":"LBS","value":"570","category":"Approximate Weight"}",570,LBS,Approximate Weight,Outdoor
9a55f3d4-1620-44d7-9db9-932911b61292,6190cdae-3ace-4dab-9ed9-be523f29dc41,c62a7381-e39e-45d5-8ad3-92f5f645c263,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Filter","unit":null,"value":"MERV 8","category":"Accessories"}",MERV 8,,Accessories,Filter
9a55f3d4-1620-44d7-9db9-932911b61292,371c6097-9fd6-4db8-b39e-f9a91592e6b8,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Indoor Unit Power","unit":null,"value":"Single point power with factory disconnect and overload protection","category":"Accessories"}",Single point power with factory disconnect and overload protection,,Accessories,Indoor Unit Power
9a55f3d4-1620-44d7-9db9-932911b61292,c46bc3b6-732e-49ce-83d8-b74de76a308e,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Outdoor Unit Power","unit":null,"value":"Disconnect furnished by mechanical; installed by electrical","category":"Accessories"}",Disconnect furnished by mechanical; installed by electrical,,Accessories,Outdoor Unit Power
9a55f3d4-1620-44d7-9db9-932911b61292,0b195870-e9ee-42fb-a24b-30179385e64e,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Detector","unit":null,"value":"Smoke Detector","category":"Accessories"}",Smoke Detector,,Accessories,Detector
9a55f3d4-1620-44d7-9db9-932911b61292,a6c2cb68-8dfa-4def-8f69-2780a5c8d60e,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Low Ambient Operation","unit":"°F","value":"0","category":"Accessories"}",0,°F,Accessories,Low Ambient Operation
9a55f3d4-1620-44d7-9db9-932911b61292,b7e0f700-7af7-4edd-802f-b486322fc293,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Refrigerant Circuits","unit":null,"value":"Dual refrigerant circuits with liquid line filter dryer and internally equalized expansion valves","category":"Accessories"}",Dual refrigerant circuits with liquid line filter dryer and internally equalized expansion valves,,Accessories,Refrigerant Circuits
9a55f3d4-1620-44d7-9db9-932911b61292,6cfcba36-0197-4a12-842e-3f7665fccfa9,c62a7381-e39e-45d5-8ad3-92f5f645c263,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"Interlock with fire suppression system","category":"Accessories"}",Interlock with fire suppression system,,Accessories,Interlock
9a55f3d4-1620-44d7-9db9-932911b61292,2096f71b-178c-4afc-8709-4ce28efa3236,c62a7381-e39e-45d5-8ad3-92f5f645c263,bffce330-215c-46b8-8cb8-bd002d64243f,Communication Protocol,,,,,"{"kind":"flat","type":"Interface","unit":null,"value":"BACnet","category":"Accessories"}",BACnet,,Accessories,Interface
9a55f3d4-1620-44d7-9db9-932911b61292,6e564964-bb79-414d-b418-9091a44a8ea4,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Pump","unit":null,"value":"Condensate Pump Kit","category":"Accessories"}",Condensate Pump Kit,,Accessories,Pump
9a55f3d4-1620-44d7-9db9-932911b61292,83217684-03ea-4ba0-8d0e-56beb3791050,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Bypass","unit":null,"value":"Hot Gas Bypass","category":"Accessories"}",Hot Gas Bypass,,Accessories,Bypass
9a55f3d4-1620-44d7-9db9-932911b61292,9f89fc72-f6bb-4c4d-a5ae-045aecff7460,c62a7381-e39e-45d5-8ad3-92f5f645c263,1816724e-e60c-4e72-84f0-ae63a59210cb,Humidification,,,,,"{"kind":"flat","type":"Humidifier Type","unit":null,"value":"Steam Generating","category":"Accessories"}",Steam Generating,,Accessories,Humidifier Type
9a55f3d4-1620-44d7-9db9-932911b61292,191c89bd-9490-4b9c-b676-366dfa6c0aae,c62a7381-e39e-45d5-8ad3-92f5f645c263,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,488223d7-2550-4076-9cdc-244382942b1d,R-407C,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-407C","category":"Accessories"}",R-407C,,Accessories,Refrigerant
9a55f3d4-1620-44d7-9db9-932911b61292,79b5c2cf-da19-4da4-b9e4-c5e816b173d8,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Roof Rails","unit":null,"value":"18\" Tall Roof Equipment Rails","category":"Accessories"}",18" Tall Roof Equipment Rails,,Accessories,Roof Rails
9a55f3d4-1620-44d7-9db9-932911b61292,d397e2f5-2fb2-4c0c-82e5-7f5ac5365ebb,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Dampers","unit":null,"value":"Supply and return motorized duct isolation dampers interlocked to BAS","category":"Accessories"}",Supply and return motorized duct isolation dampers interlocked to BAS,,Accessories,Dampers
9a55f3d4-1620-44d7-9db9-932911b61292,97a15eb1-5778-4da9-8871-6a0441ede587,c62a7381-e39e-45d5-8ad3-92f5f645c263,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,,,,,"{"kind":"flat","type":"Standard","unit":null,"value":"DOE Rated and Tested to ANSI/ASHRAE Standard 127","category":"General Notes & Conditions"}",DOE Rated and Tested to ANSI/ASHRAE Standard 127,,General Notes & Conditions,Standard
9a55f3d4-1620-44d7-9db9-932911b61292,12ba027e-c735-4966-a867-da1932ce60c8,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Room Conditions (EAT)","unit":null,"value":"72°F DB/60°F WB (50% RH)","category":"Cooling Capacity Basis"}",72°F DB/60°F WB (50% RH),,Cooling Capacity Basis,Room Conditions (EAT)
9a55f3d4-1620-44d7-9db9-932911b61292,a938bb29-6d3a-4a2c-805b-59ee76f9b040,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient","unit":"°F","value":"95","category":"Cooling Capacity Basis"}",95,°F,Cooling Capacity Basis,Ambient
9a55f3d4-1620-44d7-9db9-932911b61292,73dbb92b-ea82-4528-8efd-11ff3467bd9f,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Project Elevation","unit":"ft","value":"949","category":"Cooling Capacity Basis"}",949,ft,Cooling Capacity Basis,Project Elevation
9a55f3d4-1620-44d7-9db9-932911b61292,eb18e625-708c-4e69-b8d4-fc8a16707671,c62a7381-e39e-45d5-8ad3-92f5f645c263,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"Horizontal","category":"General Notes & Conditions"}",Horizontal,,General Notes & Conditions,Arrangement
9a55f3d4-1620-44d7-9db9-932911b61292,5919d8e7-8772-4614-8999-63df5d05c2c9,c62a7381-e39e-45d5-8ad3-92f5f645c263,41c11777-a97c-4656-973d-c3af742f2ec3,Condenser Type,9ad3201a-617c-4990-be46-b45c257ed391,Refrigerant Leak Detection,,,"{"kind":"flat","type":"Refrigerant Safety","unit":null,"value":"Complete factory installed UL listed A2L refrigerant detection and mitigation system","category":"General Notes & Conditions"}",Complete factory installed UL listed A2L refrigerant detection and mitigation system,,General Notes & Conditions,Refrigerant Safety
9a55f3d4-1620-44d7-9db9-932911b61292,20289aae-2899-4e73-b1f7-f90f2a64a0e4,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Series Indoor/Outdoor Unit","unit":null,"value":"MMD96 / PFH096","category":null}",MMD96 / PFH096,,,Series Indoor/Outdoor Unit
9a55f3d4-1620-44d7-9db9-932911b61292,6e853890-ff54-4eb8-9cf4-7776067a0304,1e95929f-3fff-4799-b80f-7943ea9081e1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"3750","category":null}",3750,,,CFM
9a55f3d4-1620-44d7-9db9-932911b61292,3c650bfa-9af3-4875-a382-3fd99364adfa,1e95929f-3fff-4799-b80f-7943ea9081e1,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.5","category":null}",0.5,IN WC,,ESP
9a55f3d4-1620-44d7-9db9-932911b61292,45c12a7e-60f0-478e-9e2e-8e2c048928fb,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan HP","unit":"HP","value":"2","category":null}",2,HP,,Fan HP
9a55f3d4-1620-44d7-9db9-932911b61292,943482dd-1d8c-48d9-b453-1720315e5612,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"92.7","category":"Cooling Capacity"}",92.7,MBH,Cooling Capacity,Total
9a55f3d4-1620-44d7-9db9-932911b61292,67094446-4956-46de-b87a-5af685d4226c,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"84.9","category":"Cooling Capacity"}",84.9,MBH,Cooling Capacity,Sensible
9a55f3d4-1620-44d7-9db9-932911b61292,207dcb49-e93b-4caa-9eec-ef0ff092ec2b,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Humidifier","unit":"#/HR","value":"10","category":null}",10,#/HR,,Humidifier
9a55f3d4-1620-44d7-9db9-932911b61292,95a74083-b0d3-4919-af11-d794f4cc5a90,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat","unit":"kW","value":"11.5","category":null}",11.5,kW,,Reheat
9a55f3d4-1620-44d7-9db9-932911b61292,875baa0e-d0bd-4723-be2a-265efc7bd3e9,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"SCOP-127","unit":null,"value":"-","category":null}",-,,,SCOP-127
9a55f3d4-1620-44d7-9db9-932911b61292,c5dc5b08-5ed6-4ab5-8b7d-33a10ee4dedf,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Indoor","unit":"LBS","value":"665","category":"Approximate Weight"}",665,LBS,Approximate Weight,Indoor
9a55f3d4-1620-44d7-9db9-932911b61292,b830c3bc-091a-4d05-aa87-a98b6ea7ed19,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Outdoor","unit":"LBS","value":"570","category":"Approximate Weight"}",570,LBS,Approximate Weight,Outdoor
9a55f3d4-1620-44d7-9db9-932911b61292,5d624619-83ab-420c-86e0-061581243da2,1e95929f-3fff-4799-b80f-7943ea9081e1,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Filter","unit":null,"value":"MERV 8","category":"Accessories"}",MERV 8,,Accessories,Filter
9a55f3d4-1620-44d7-9db9-932911b61292,0f74fc85-c40e-4c08-8991-a930a7798870,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Indoor Unit Power","unit":null,"value":"Single point power with factory disconnect and overload protection","category":"Accessories"}",Single point power with factory disconnect and overload protection,,Accessories,Indoor Unit Power
9a55f3d4-1620-44d7-9db9-932911b61292,a8239b0a-8e24-4b2b-b503-f0b23a3820ae,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Outdoor Unit Power","unit":null,"value":"Disconnect furnished by mechanical; installed by electrical","category":"Accessories"}",Disconnect furnished by mechanical; installed by electrical,,Accessories,Outdoor Unit Power
9a55f3d4-1620-44d7-9db9-932911b61292,801399fc-103a-4d60-abe4-011d997aee38,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Detector","unit":null,"value":"Smoke Detector","category":"Accessories"}",Smoke Detector,,Accessories,Detector
9a55f3d4-1620-44d7-9db9-932911b61292,995d8848-5416-4c70-b2cd-74f1f0e26eb0,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Low Ambient Operation","unit":"°F","value":"0","category":"Accessories"}",0,°F,Accessories,Low Ambient Operation
9a55f3d4-1620-44d7-9db9-932911b61292,d7fb3826-c5f3-4df2-b8db-3d02d2d4c502,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Refrigerant Circuits","unit":null,"value":"Dual refrigerant circuits with liquid line filter dryer and internally equalized expansion valves","category":"Accessories"}",Dual refrigerant circuits with liquid line filter dryer and internally equalized expansion valves,,Accessories,Refrigerant Circuits
9a55f3d4-1620-44d7-9db9-932911b61292,edcb780c-829f-4824-bac5-9967543ab7cb,1e95929f-3fff-4799-b80f-7943ea9081e1,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"Interlock with fire suppression system","category":"Accessories"}",Interlock with fire suppression system,,Accessories,Interlock
9a55f3d4-1620-44d7-9db9-932911b61292,6b079f88-c87b-4d53-bc53-dd29cf21bbbc,1e95929f-3fff-4799-b80f-7943ea9081e1,bffce330-215c-46b8-8cb8-bd002d64243f,Communication Protocol,,,,,"{"kind":"flat","type":"Interface","unit":null,"value":"BACnet","category":"Accessories"}",BACnet,,Accessories,Interface
9a55f3d4-1620-44d7-9db9-932911b61292,e689a2ba-5f16-43df-9b39-2cc60f37b2ea,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Pump","unit":null,"value":"Condensate Pump Kit","category":"Accessories"}",Condensate Pump Kit,,Accessories,Pump
9a55f3d4-1620-44d7-9db9-932911b61292,0776389b-9f79-44b5-91d4-79f736612853,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Bypass","unit":null,"value":"Hot Gas Bypass","category":"Accessories"}",Hot Gas Bypass,,Accessories,Bypass
9a55f3d4-1620-44d7-9db9-932911b61292,ae55bf37-a0a1-4b09-8c56-45b33b43bf5b,1e95929f-3fff-4799-b80f-7943ea9081e1,1816724e-e60c-4e72-84f0-ae63a59210cb,Humidification,,,,,"{"kind":"flat","type":"Humidifier Type","unit":null,"value":"Steam Generating","category":"Accessories"}",Steam Generating,,Accessories,Humidifier Type
9a55f3d4-1620-44d7-9db9-932911b61292,019b5e24-8f67-401a-bf83-89aae628cce6,1e95929f-3fff-4799-b80f-7943ea9081e1,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,488223d7-2550-4076-9cdc-244382942b1d,R-407C,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-407C","category":"Accessories"}",R-407C,,Accessories,Refrigerant
9a55f3d4-1620-44d7-9db9-932911b61292,737841d8-e42a-420b-96c1-e41a34a9fbbe,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Roof Rails","unit":null,"value":"18\" Tall Roof Equipment Rails","category":"Accessories"}",18" Tall Roof Equipment Rails,,Accessories,Roof Rails
9a55f3d4-1620-44d7-9db9-932911b61292,a3113338-457f-4127-bdc4-4e73f334fce2,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Dampers","unit":null,"value":"Supply and return motorized duct isolation dampers interlocked to BAS","category":"Accessories"}",Supply and return motorized duct isolation dampers interlocked to BAS,,Accessories,Dampers
9a55f3d4-1620-44d7-9db9-932911b61292,d2b9174f-7272-46ae-a5c2-b200ba25fb03,1e95929f-3fff-4799-b80f-7943ea9081e1,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,,,,,"{"kind":"flat","type":"Standard","unit":null,"value":"DOE Rated and Tested to ANSI/ASHRAE Standard 127","category":"General Notes & Conditions"}",DOE Rated and Tested to ANSI/ASHRAE Standard 127,,General Notes & Conditions,Standard
9a55f3d4-1620-44d7-9db9-932911b61292,f06fe19c-3528-490f-a4e4-e67c82323e2d,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Room Conditions (EAT)","unit":null,"value":"72°F DB/60°F WB (50% RH)","category":"Cooling Capacity Basis"}",72°F DB/60°F WB (50% RH),,Cooling Capacity Basis,Room Conditions (EAT)
9a55f3d4-1620-44d7-9db9-932911b61292,cc0e3808-279f-48e6-a6b8-236cdb0ab4e4,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient","unit":"°F","value":"95","category":"Cooling Capacity Basis"}",95,°F,Cooling Capacity Basis,Ambient
9a55f3d4-1620-44d7-9db9-932911b61292,82bdf135-c869-4ffa-81a2-d183b4d609ba,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Project Elevation","unit":"ft","value":"949","category":"Cooling Capacity Basis"}",949,ft,Cooling Capacity Basis,Project Elevation
9a55f3d4-1620-44d7-9db9-932911b61292,f4718b20-1f69-4585-bdf4-8d34f5e27639,1e95929f-3fff-4799-b80f-7943ea9081e1,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"Horizontal","category":"General Notes & Conditions"}",Horizontal,,General Notes & Conditions,Arrangement
9a55f3d4-1620-44d7-9db9-932911b61292,b031cbf1-1a03-41b9-b804-9907abc2f33b,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Refrigerant Safety","unit":null,"value":"Complete factory installed UL listed A2L refrigerant detection and mitigation system","category":"General Notes & Conditions"}",Complete factory installed UL listed A2L refrigerant detection and mitigation system,,General Notes & Conditions,Refrigerant Safety
41a820d2-652e-42b8-a8c9-b10e54463f7e,cec09a72-63c9-466b-8da3-52eeb89397ba,caa2b995-bc97-4e8c-9e5b-b7a9a2d2d581,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"DRUM LOUVER","category":null}",DRUM LOUVER,,,Description
41a820d2-652e-42b8-a8c9-b10e54463f7e,becd25b9-340c-46d7-aac9-2bca78b03df8,caa2b995-bc97-4e8c-9e5b-b7a9a2d2d581,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DL","category":null}",DL,,,Model
41a820d2-652e-42b8-a8c9-b10e54463f7e,4b3bb269-9759-4289-b71b-59099dc5ee3c,caa2b995-bc97-4e8c-9e5b-b7a9a2d2d581,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"<varies>","category":null}",<varies>,,,Face Size
41a820d2-652e-42b8-a8c9-b10e54463f7e,a8e9a8db-329c-4d1e-802c-d82f10bcf21f,caa2b995-bc97-4e8c-9e5b-b7a9a2d2d581,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"<varies>","category":null}",<varies>,,,Damper
41a820d2-652e-42b8-a8c9-b10e54463f7e,f007c9a1-ab0d-4337-8564-b2014f7a922c,caa2b995-bc97-4e8c-9e5b-b7a9a2d2d581,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"BALANCING DAMPER IN INLET","category":null}",BALANCING DAMPER IN INLET,,,Accessory
41a820d2-652e-42b8-a8c9-b10e54463f7e,2b7dc1ea-99b5-4f77-aeae-d507290bc415,caa2b995-bc97-4e8c-9e5b-b7a9a2d2d581,,,,,,,"{"kind":"flat","type":"Maximum NC Level","unit":null,"value":"35","category":null}",35,,,Maximum NC Level
41a820d2-652e-42b8-a8c9-b10e54463f7e,1b41959e-61df-4706-89e5-79f63f3b4ea2,caa2b995-bc97-4e8c-9e5b-b7a9a2d2d581,,,,,,,"{"kind":"flat","type":"Maximum Pressure Drop","unit":"\" WC","value":"0.10","category":null}",0.10," WC,,Maximum Pressure Drop
41a820d2-652e-42b8-a8c9-b10e54463f7e,2e25a236-d3d3-4f98-9f49-7b29f415f07a,caa2b995-bc97-4e8c-9e5b-b7a9a2d2d581,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
41a820d2-652e-42b8-a8c9-b10e54463f7e,29dd59b2-c0c5-4339-90f8-851555aefa10,caa2b995-bc97-4e8c-9e5b-b7a9a2d2d581,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
41a820d2-652e-42b8-a8c9-b10e54463f7e,d6722169-40cd-4f74-a89e-c3a7cb34da7d,f5fda12d-24f2-4f56-8762-784b2d1fb185,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"4-WAY DROP BOX","category":null}",4-WAY DROP BOX,,,Description
41a820d2-652e-42b8-a8c9-b10e54463f7e,f373abed-9085-425a-875c-781d099ca841,f5fda12d-24f2-4f56-8762-784b2d1fb185,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"UNITED ENERTECH","category":null}",UNITED ENERTECH,,,Manufacturer
41a820d2-652e-42b8-a8c9-b10e54463f7e,c24000c5-6b28-43e6-b720-9da74854ba83,f5fda12d-24f2-4f56-8762-784b2d1fb185,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DPD","category":null}",DPD,,,Model
41a820d2-652e-42b8-a8c9-b10e54463f7e,ea5811cb-bafb-4770-8cc9-4e8f07b1d0e9,f5fda12d-24f2-4f56-8762-784b2d1fb185,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"(4) 40x10","category":null}",(4) 40x10,,,Face Size
41a820d2-652e-42b8-a8c9-b10e54463f7e,a70806a8-991d-45a2-8483-f71c9b726b04,f5fda12d-24f2-4f56-8762-784b2d1fb185,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"---","category":null}",---,,,Damper
41a820d2-652e-42b8-a8c9-b10e54463f7e,39352cd3-01d9-4eca-ab83-98b34ed686fb,f5fda12d-24f2-4f56-8762-784b2d1fb185,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
41a820d2-652e-42b8-a8c9-b10e54463f7e,1c8353c9-3f0d-4a17-b244-acfd70e82126,f5fda12d-24f2-4f56-8762-784b2d1fb185,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Maximum NC Level","unit":null,"value":"35","category":null}",35,,,Maximum NC Level
41a820d2-652e-42b8-a8c9-b10e54463f7e,35310299-a713-42cb-9744-b23c7826d245,f5fda12d-24f2-4f56-8762-784b2d1fb185,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Maximum Pressure Drop","unit":"\" WC","value":"0.10","category":null}",0.10," WC,,Maximum Pressure Drop
41a820d2-652e-42b8-a8c9-b10e54463f7e,ed6a4088-a1e3-484a-92a7-295000274e62,261c11a4-0e9e-489f-ad3a-cf307b7758e5,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"4-WAY DROP BOX","category":null}",4-WAY DROP BOX,,,Description
41a820d2-652e-42b8-a8c9-b10e54463f7e,c7644dc2-5bf5-4ed8-b7e7-e659c242abe3,261c11a4-0e9e-489f-ad3a-cf307b7758e5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"UNITED ENERTECH","category":null}",UNITED ENERTECH,,,Manufacturer
41a820d2-652e-42b8-a8c9-b10e54463f7e,8435ec38-ef2d-49f6-a0b5-313e63c522cf,261c11a4-0e9e-489f-ad3a-cf307b7758e5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"DPD","category":null}",DPD,,,Model
41a820d2-652e-42b8-a8c9-b10e54463f7e,94678a42-0691-4f06-8296-f0b53b0e4626,261c11a4-0e9e-489f-ad3a-cf307b7758e5,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"(4) 20x10","category":null}",(4) 20x10,,,Face Size
41a820d2-652e-42b8-a8c9-b10e54463f7e,3c92f269-58dc-428c-9ca4-980fc07565ee,261c11a4-0e9e-489f-ad3a-cf307b7758e5,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"---","category":null}",---,,,Damper
41a820d2-652e-42b8-a8c9-b10e54463f7e,5c4c0545-0fe4-4104-a6ab-e0aa4c7a834b,261c11a4-0e9e-489f-ad3a-cf307b7758e5,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
41a820d2-652e-42b8-a8c9-b10e54463f7e,4dc4bed7-856d-405f-b7d3-8eb66a521dc9,261c11a4-0e9e-489f-ad3a-cf307b7758e5,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Maximum NC Level","unit":null,"value":"35","category":null}",35,,,Maximum NC Level
41a820d2-652e-42b8-a8c9-b10e54463f7e,99cff0f2-977c-416e-ade3-d21cdf32cf91,261c11a4-0e9e-489f-ad3a-cf307b7758e5,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Maximum Pressure Drop","unit":"\" WC","value":"0.10","category":null}",0.10," WC,,Maximum Pressure Drop
41a820d2-652e-42b8-a8c9-b10e54463f7e,068fd100-1be9-493f-8aa4-080a7a259945,f9b421f9-96a8-4a16-a657-a6d810f4860a,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"3-CONE DIFFUSER","category":null}",3-CONE DIFFUSER,,,Description
41a820d2-652e-42b8-a8c9-b10e54463f7e,a5ac5c7a-848a-42b4-bf12-8f9f57296ff7,f9b421f9-96a8-4a16-a657-a6d810f4860a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
41a820d2-652e-42b8-a8c9-b10e54463f7e,3243dc4f-836d-4991-8406-82bc4e4ea9a0,f9b421f9-96a8-4a16-a657-a6d810f4860a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TMS","category":null}",TMS,,,Model
41a820d2-652e-42b8-a8c9-b10e54463f7e,0da1b39b-160b-4e0c-ac6e-215a135cd7f5,f9b421f9-96a8-4a16-a657-a6d810f4860a,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"24x24","category":null}",24x24,,,Face Size
41a820d2-652e-42b8-a8c9-b10e54463f7e,b730a9a5-1d78-4714-abb2-482b99c419e3,f9b421f9-96a8-4a16-a657-a6d810f4860a,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"---","category":null}",---,,,Damper
41a820d2-652e-42b8-a8c9-b10e54463f7e,70194cbe-3dda-4566-8ed6-0ec79b5893e2,f9b421f9-96a8-4a16-a657-a6d810f4860a,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
41a820d2-652e-42b8-a8c9-b10e54463f7e,876c127b-13bc-41be-be6d-0c084ed72cfe,f9b421f9-96a8-4a16-a657-a6d810f4860a,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"MOLDED INSULATION (R-6) BLANKET ON BACK PAN","category":null}",MOLDED INSULATION (R-6) BLANKET ON BACK PAN,,,Accessory
41a820d2-652e-42b8-a8c9-b10e54463f7e,dc864d8d-82ca-4da2-bdb2-48e9a2c5369d,f9b421f9-96a8-4a16-a657-a6d810f4860a,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Maximum NC Level","unit":null,"value":"35","category":null}",35,,,Maximum NC Level
41a820d2-652e-42b8-a8c9-b10e54463f7e,fecc0792-c52e-4b8d-9068-8f0800f0fba7,f9b421f9-96a8-4a16-a657-a6d810f4860a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Maximum Pressure Drop","unit":"\" WC","value":"0.10","category":null}",0.10," WC,,Maximum Pressure Drop
41a820d2-652e-42b8-a8c9-b10e54463f7e,20fcd982-8636-484f-b00d-adafe7031d4b,49179ce8-e73e-4f79-b4f8-586c1777537d,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"LOUVERED GRILLE","category":null}",LOUVERED GRILLE,,,Description
41a820d2-652e-42b8-a8c9-b10e54463f7e,65f014e1-5ea1-45d2-9f63-24a51254b9f7,49179ce8-e73e-4f79-b4f8-586c1777537d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
41a820d2-652e-42b8-a8c9-b10e54463f7e,ed84d4ec-006c-4b61-a8cd-c0800513cd6a,49179ce8-e73e-4f79-b4f8-586c1777537d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"350RL","category":null}",350RL,,,Model
41a820d2-652e-42b8-a8c9-b10e54463f7e,0f3bbd45-e2fe-4a92-89c2-504caf4c8806,49179ce8-e73e-4f79-b4f8-586c1777537d,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"SEE DWG","category":null}",SEE DWG,,,Face Size
41a820d2-652e-42b8-a8c9-b10e54463f7e,43fe96b0-6cf4-4b52-a134-0c54d96f5194,49179ce8-e73e-4f79-b4f8-586c1777537d,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"OPPOSED BLADE DAMPER","category":null}",OPPOSED BLADE DAMPER,,,Damper
41a820d2-652e-42b8-a8c9-b10e54463f7e,d330397c-8c66-407f-b150-01736a3bedfa,49179ce8-e73e-4f79-b4f8-586c1777537d,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
41a820d2-652e-42b8-a8c9-b10e54463f7e,fca60b00-ef70-4934-b04e-daad91c551eb,49179ce8-e73e-4f79-b4f8-586c1777537d,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"BALANCING DAMPER IN INLET","category":null}",BALANCING DAMPER IN INLET,,,Accessory
41a820d2-652e-42b8-a8c9-b10e54463f7e,345b2350-14bf-4625-be34-aacfa46db3fc,49179ce8-e73e-4f79-b4f8-586c1777537d,f12d9246-913d-411f-8ca0-e0d9f251a88f,Noise Criteria,,,,,"{"kind":"flat","type":"Maximum NC Level","unit":null,"value":"35","category":null}",35,,,Maximum NC Level
41a820d2-652e-42b8-a8c9-b10e54463f7e,9c5cc31f-72cf-4756-b91e-e159e1423d87,49179ce8-e73e-4f79-b4f8-586c1777537d,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Maximum Pressure Drop","unit":"\" WC","value":"0.10","category":null}",0.10," WC,,Maximum Pressure Drop
41a820d2-652e-42b8-a8c9-b10e54463f7e,ff30cd0e-50eb-4cb4-a9d2-510aabe789be,7117c3c2-5274-4130-94b9-d72d6e953075,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"3-CONE DIFFUSER","category":null}",3-CONE DIFFUSER,,,Description
41a820d2-652e-42b8-a8c9-b10e54463f7e,3487323c-a555-4e12-92f1-720384b78a61,7117c3c2-5274-4130-94b9-d72d6e953075,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
41a820d2-652e-42b8-a8c9-b10e54463f7e,f01d4551-9d46-4cea-b558-244d5388b42b,7117c3c2-5274-4130-94b9-d72d6e953075,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"TMS-AA","category":null}",TMS-AA,,,Model
41a820d2-652e-42b8-a8c9-b10e54463f7e,40534a70-7355-477a-ae1d-1f35a0b6a364,7117c3c2-5274-4130-94b9-d72d6e953075,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"12x12","category":null}",12x12,,,Face Size
41a820d2-652e-42b8-a8c9-b10e54463f7e,81c5bc41-7bec-4ec8-932e-df7cbf395a96,7117c3c2-5274-4130-94b9-d72d6e953075,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"OPPOSED BLADE DAMPER","category":null}",OPPOSED BLADE DAMPER,,,Damper
41a820d2-652e-42b8-a8c9-b10e54463f7e,3cb4b4a9-7aa5-48c6-a8ad-9052f1550864,7117c3c2-5274-4130-94b9-d72d6e953075,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
41a820d2-652e-42b8-a8c9-b10e54463f7e,985b6281-f467-4b8b-b545-14c5b9e67575,7117c3c2-5274-4130-94b9-d72d6e953075,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"MOLDED INSULATION (R-6) BLANKET ON BACK PAN","category":null}",MOLDED INSULATION (R-6) BLANKET ON BACK PAN,,,Accessory
41a820d2-652e-42b8-a8c9-b10e54463f7e,d5ffb1e7-1fc5-4476-b487-485d1a100df6,7117c3c2-5274-4130-94b9-d72d6e953075,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"BALANCING DAMPER IN INLET","category":null}",BALANCING DAMPER IN INLET,,,Accessory
41a820d2-652e-42b8-a8c9-b10e54463f7e,5894f7df-0197-4b41-aab9-b17b67d37f49,7117c3c2-5274-4130-94b9-d72d6e953075,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Maximum NC Level","unit":null,"value":"35","category":null}",35,,,Maximum NC Level
41a820d2-652e-42b8-a8c9-b10e54463f7e,8c49d45a-f390-4172-bbda-82fff330a53d,7117c3c2-5274-4130-94b9-d72d6e953075,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Maximum Pressure Drop","unit":"\" WC","value":"0.10","category":null}",0.10," WC,,Maximum Pressure Drop
41a820d2-652e-42b8-a8c9-b10e54463f7e,c0092546-27ee-4725-a1c3-d8182ed56bf5,8022d97b-1dd9-4dcb-9953-8f26061098b3,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"EGGCRATE RETURN GRILLE","category":null}",EGGCRATE RETURN GRILLE,,,Description
41a820d2-652e-42b8-a8c9-b10e54463f7e,660e3bf6-8118-4fa7-8fa3-6db46a55b2f5,8022d97b-1dd9-4dcb-9953-8f26061098b3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
41a820d2-652e-42b8-a8c9-b10e54463f7e,9c583339-0fee-44f2-9f76-f15f1eb5888d,8022d97b-1dd9-4dcb-9953-8f26061098b3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"50F","category":null}",50F,,,Model
41a820d2-652e-42b8-a8c9-b10e54463f7e,e8670fa8-829c-415e-878d-a13eebdf2129,8022d97b-1dd9-4dcb-9953-8f26061098b3,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"24x24","category":null}",24x24,,,Face Size
41a820d2-652e-42b8-a8c9-b10e54463f7e,2d43be1d-e22e-4238-9990-d0835683c82d,8022d97b-1dd9-4dcb-9953-8f26061098b3,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"---","category":null}",---,,,Damper
41a820d2-652e-42b8-a8c9-b10e54463f7e,60c0255a-7e62-49f0-97fa-b73742e3aab2,8022d97b-1dd9-4dcb-9953-8f26061098b3,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
41a820d2-652e-42b8-a8c9-b10e54463f7e,12fbafb8-5543-4acb-8715-7fcc41e4d154,8022d97b-1dd9-4dcb-9953-8f26061098b3,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"1/2\"x1/2\"x1/2\" CORE","category":null}",1/2"x1/2"x1/2" CORE,,,Accessory
41a820d2-652e-42b8-a8c9-b10e54463f7e,f6b0fd83-b9e6-455a-94a8-e32d873be499,8022d97b-1dd9-4dcb-9953-8f26061098b3,,,,,,,"{"kind":"flat","type":"Maximum NC Level","unit":null,"value":"35","category":null}",35,,,Maximum NC Level
41a820d2-652e-42b8-a8c9-b10e54463f7e,8f00343b-12c1-406e-b2cd-0f0514257804,8022d97b-1dd9-4dcb-9953-8f26061098b3,,,,,,,"{"kind":"flat","type":"Maximum Pressure Drop","unit":"\" WC","value":"0.10","category":null}",0.10," WC,,Maximum Pressure Drop
41a820d2-652e-42b8-a8c9-b10e54463f7e,2c04c89b-a924-4e22-a3cf-af5500d4b145,8ae20ddf-608f-4783-935c-246bb2a18cb7,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"EGGCRATE EXHAUST GRILLE","category":null}",EGGCRATE EXHAUST GRILLE,,,Description
41a820d2-652e-42b8-a8c9-b10e54463f7e,4e61ff1c-1dbc-4cae-9d86-2089e5ff7d67,8ae20ddf-608f-4783-935c-246bb2a18cb7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
41a820d2-652e-42b8-a8c9-b10e54463f7e,0f98f1c1-9479-4d71-b808-9c0221295a20,8ae20ddf-608f-4783-935c-246bb2a18cb7,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"50F","category":null}",50F,,,Model
41a820d2-652e-42b8-a8c9-b10e54463f7e,b8890ef5-a36a-428e-8b9f-f64485d641e0,8ae20ddf-608f-4783-935c-246bb2a18cb7,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"24x24","category":null}",24x24,,,Face Size
41a820d2-652e-42b8-a8c9-b10e54463f7e,2bcaba54-0b73-4e78-81ff-0b6624bc1c59,8ae20ddf-608f-4783-935c-246bb2a18cb7,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"---","category":null}",---,,,Damper
41a820d2-652e-42b8-a8c9-b10e54463f7e,09661c63-992d-4f21-b406-1942d4f4ca2c,8ae20ddf-608f-4783-935c-246bb2a18cb7,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
41a820d2-652e-42b8-a8c9-b10e54463f7e,eccc01ab-ab62-4700-a15b-bfbcd937243d,8ae20ddf-608f-4783-935c-246bb2a18cb7,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"1/2\"x1/2\"x1/2\" CORE","category":null}",1/2"x1/2"x1/2" CORE,,,Accessory
41a820d2-652e-42b8-a8c9-b10e54463f7e,0ad91a7a-0b47-4b2a-a2c5-ed0e1eedf291,8ae20ddf-608f-4783-935c-246bb2a18cb7,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Maximum NC Level","unit":null,"value":"35","category":null}",35,,,Maximum NC Level
41a820d2-652e-42b8-a8c9-b10e54463f7e,4ca68da1-624b-44a5-ab8f-892bf771d34a,8ae20ddf-608f-4783-935c-246bb2a18cb7,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Maximum Pressure Drop","unit":"\" WC","value":"0.10","category":null}",0.10," WC,,Maximum Pressure Drop
41a820d2-652e-42b8-a8c9-b10e54463f7e,b7908fbb-aaf1-4c18-8b4e-5e208a35a6a3,a747f770-24c5-4514-a698-058ec334ec46,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"EGGCRATE EXHAUST GRILLE","category":null}",EGGCRATE EXHAUST GRILLE,,,Description
41a820d2-652e-42b8-a8c9-b10e54463f7e,54b3f6ba-d15e-41f4-b3d5-db0f3ba160c6,a747f770-24c5-4514-a698-058ec334ec46,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
41a820d2-652e-42b8-a8c9-b10e54463f7e,5f7ec9f3-65c4-42d4-a6db-671f4823de5d,a747f770-24c5-4514-a698-058ec334ec46,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"50F","category":null}",50F,,,Model
41a820d2-652e-42b8-a8c9-b10e54463f7e,92b020cc-28a9-4e5a-a1e4-6da84f9b83b6,a747f770-24c5-4514-a698-058ec334ec46,,,,,,,"{"kind":"flat","type":"Face Size","unit":null,"value":"12x12","category":null}",12x12,,,Face Size
41a820d2-652e-42b8-a8c9-b10e54463f7e,1a624849-9c7a-41be-a4c4-61a39b978db6,a747f770-24c5-4514-a698-058ec334ec46,,,,,,,"{"kind":"flat","type":"Damper","unit":null,"value":"OPPOSED BLADE DAMPER","category":null}",OPPOSED BLADE DAMPER,,,Damper
41a820d2-652e-42b8-a8c9-b10e54463f7e,2df5751d-9f92-4454-97f4-005be8d75ce9,a747f770-24c5-4514-a698-058ec334ec46,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
41a820d2-652e-42b8-a8c9-b10e54463f7e,a39fc8ce-af0d-4736-a293-9052a6f3aef1,a747f770-24c5-4514-a698-058ec334ec46,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"1/2\"x1/2\"x1/2\" CORE","category":null}",1/2"x1/2"x1/2" CORE,,,Accessory
41a820d2-652e-42b8-a8c9-b10e54463f7e,9011f9dd-d95b-444d-a338-64913351fc75,a747f770-24c5-4514-a698-058ec334ec46,,,,,,,"{"kind":"flat","type":"Accessory","unit":null,"value":"BALANCING DAMPER IN INLET","category":null}",BALANCING DAMPER IN INLET,,,Accessory
41a820d2-652e-42b8-a8c9-b10e54463f7e,033d169b-6b99-47fd-b41e-16cbfe6e532f,a747f770-24c5-4514-a698-058ec334ec46,671253fd-d096-4dee-ba55-b9a9cc344ccb,Noise Level,,,,,"{"kind":"flat","type":"Maximum NC Level","unit":null,"value":"35","category":null}",35,,,Maximum NC Level
41a820d2-652e-42b8-a8c9-b10e54463f7e,bc2ed0bd-ec85-44de-8bd4-3a14bb612ca4,a747f770-24c5-4514-a698-058ec334ec46,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,,,"{"kind":"flat","type":"Maximum Pressure Drop","unit":"\" WC","value":"0.10","category":null}",0.10," WC,,Maximum Pressure Drop
eae3e658-3716-4061-96bc-e98319635f8b,2940873e-aeeb-4fb0-b52d-99d9671cc62f,7caf1bea-5085-4475-a695-1d8c2257e460,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
eae3e658-3716-4061-96bc-e98319635f8b,d33d1634-af6a-4d1c-b46b-2ae82c141b3e,7caf1bea-5085-4475-a695-1d8c2257e460,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CUE-180-VG","category":null}",CUE-180-VG,,,Model No.
eae3e658-3716-4061-96bc-e98319635f8b,f2dcce18-b5c7-4a76-a5a8-2a3ca4034cbe,7caf1bea-5085-4475-a695-1d8c2257e460,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"RCU","category":null}",RCU,,,Type
eae3e658-3716-4061-96bc-e98319635f8b,1e9bf1ce-b79b-497c-b45f-0bbed17471b7,7caf1bea-5085-4475-a695-1d8c2257e460,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"BATTERY CHARGE","category":null}",BATTERY CHARGE,,,Duty
eae3e658-3716-4061-96bc-e98319635f8b,677cd28f-b13f-47d1-97f8-ed4d30c8e043,7caf1bea-5085-4475-a695-1d8c2257e460,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"4100","category":"Fan"}",4100,CFM,Fan,Airflow
eae3e658-3716-4061-96bc-e98319635f8b,88baa706-f3e4-4bcd-a7f4-b2678fda49b4,7caf1bea-5085-4475-a695-1d8c2257e460,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.65","category":"Fan"}",0.65,IN WG,Fan,ESP
eae3e658-3716-4061-96bc-e98319635f8b,67fdc0a4-a312-4097-927e-3b1c60187794,7caf1bea-5085-4475-a695-1d8c2257e460,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1241","category":"Fan"}",1241,,Fan,RPM
eae3e658-3716-4061-96bc-e98319635f8b,f381365d-1fdd-40dc-99c0-0508b46f7fc1,7caf1bea-5085-4475-a695-1d8c2257e460,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"D","category":"Motor"}",D,,Motor,Drive Type
eae3e658-3716-4061-96bc-e98319635f8b,61d224cc-f887-462d-802f-44483b629aa4,7caf1bea-5085-4475-a695-1d8c2257e460,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"2.00","category":"Motor"}",2.00,HP,Motor,HP
eae3e658-3716-4061-96bc-e98319635f8b,c0843538-c899-4d11-889a-60be9c47168b,7caf1bea-5085-4475-a695-1d8c2257e460,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"18","category":null}",18,,,Sones
eae3e658-3716-4061-96bc-e98319635f8b,79b2e265-40f8-4353-80ea-20f4e5772c29,7caf1bea-5085-4475-a695-1d8c2257e460,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"190","category":null}",190,LBS,,Unit Weight
eae3e658-3716-4061-96bc-e98319635f8b,a16fed98-c767-4018-a464-39bcf2a753a7,7caf1bea-5085-4475-a695-1d8c2257e460,,,,,,,"{"kind":"flat","type":"Controlled By","unit":null,"value":"CD","category":null}",CD,,,Controlled By
eae3e658-3716-4061-96bc-e98319635f8b,e2ead8bf-bc40-45d2-aef1-dcfda82b260a,7caf1bea-5085-4475-a695-1d8c2257e460,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"2,4,5","category":null}","2,4,5",,,Accessories
eae3e658-3716-4061-96bc-e98319635f8b,543d0673-389a-4b71-ac14-85ab443cd4b3,05677369-2132-45ef-a87b-91620b61fe8e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
eae3e658-3716-4061-96bc-e98319635f8b,5fb3172d-70a4-4f46-964b-501e05da4fe5,05677369-2132-45ef-a87b-91620b61fe8e,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CUE-90-VG","category":null}",CUE-90-VG,,,Model No.
