spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
756add33-c6a0-4322-affc-5b5b9f0bb50a,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Series Indoor/Outdoor Unit","unit":null,"value":"MMD96 / PFH096","category":null}",MMD96 / PFH096,,,Series Indoor/Outdoor Unit
0d8bcfae-3f7a-4df0-9f26-3acb51acdffb,c62a7381-e39e-45d5-8ad3-92f5f645c263,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"3750","category":null}",3750,,,CFM
b1520b2f-42f4-4664-ad44-d322a31cb885,c62a7381-e39e-45d5-8ad3-92f5f645c263,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.5","category":null}",0.5,IN WC,,ESP
7735d82c-cc3a-4006-89c1-24efb9c600a4,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan HP","unit":"HP","value":"2","category":null}",2,HP,,Fan HP
eb9923b0-5d86-4b6f-899a-635079147719,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"92.7","category":"Cooling Capacity"}",92.7,MBH,Cooling Capacity,Total
7c058132-3beb-4c3a-89ad-79aa841abcf8,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"84.9","category":"Cooling Capacity"}",84.9,MBH,Cooling Capacity,Sensible
e5cf9e05-3155-4d1c-9c6b-3982466e7157,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Humidifier","unit":"#/HR","value":"10","category":null}",10,#/HR,,Humidifier
c1eb4ad8-a8c3-4433-9a12-00d6cef115da,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat","unit":"kW","value":"11.5","category":null}",11.5,kW,,Reheat
a6fabc8c-f0f9-4ebf-9df5-45165bd50a2c,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"SCOP-127","unit":null,"value":"-","category":null}",-,,,SCOP-127
72a03133-59ae-4508-b366-ddcaf1e5143c,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Indoor","unit":"LBS","value":"665","category":"Approximate Weight"}",665,LBS,Approximate Weight,Indoor
43bf20b1-0f1a-4f1b-96e3-fa528bee64df,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Outdoor","unit":"LBS","value":"570","category":"Approximate Weight"}",570,LBS,Approximate Weight,Outdoor
6190cdae-3ace-4dab-9ed9-be523f29dc41,c62a7381-e39e-45d5-8ad3-92f5f645c263,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Filter","unit":null,"value":"MERV 8","category":"Accessories"}",MERV 8,,Accessories,Filter
371c6097-9fd6-4db8-b39e-f9a91592e6b8,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Indoor Unit Power","unit":null,"value":"Single point power with factory disconnect and overload protection","category":"Accessories"}",Single point power with factory disconnect and overload protection,,Accessories,Indoor Unit Power
c46bc3b6-732e-49ce-83d8-b74de76a308e,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Outdoor Unit Power","unit":null,"value":"Disconnect furnished by mechanical; installed by electrical","category":"Accessories"}",Disconnect furnished by mechanical; installed by electrical,,Accessories,Outdoor Unit Power
0b195870-e9ee-42fb-a24b-30179385e64e,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Detector","unit":null,"value":"Smoke Detector","category":"Accessories"}",Smoke Detector,,Accessories,Detector
a6c2cb68-8dfa-4def-8f69-2780a5c8d60e,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Low Ambient Operation","unit":"°F","value":"0","category":"Accessories"}",0,°F,Accessories,Low Ambient Operation
b7e0f700-7af7-4edd-802f-b486322fc293,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Refrigerant Circuits","unit":null,"value":"Dual refrigerant circuits with liquid line filter dryer and internally equalized expansion valves","category":"Accessories"}",Dual refrigerant circuits with liquid line filter dryer and internally equalized expansion valves,,Accessories,Refrigerant Circuits
6cfcba36-0197-4a12-842e-3f7665fccfa9,c62a7381-e39e-45d5-8ad3-92f5f645c263,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"Interlock with fire suppression system","category":"Accessories"}",Interlock with fire suppression system,,Accessories,Interlock
2096f71b-178c-4afc-8709-4ce28efa3236,c62a7381-e39e-45d5-8ad3-92f5f645c263,bffce330-215c-46b8-8cb8-bd002d64243f,Communication Protocol,,,,,"{"kind":"flat","type":"Interface","unit":null,"value":"BACnet","category":"Accessories"}",BACnet,,Accessories,Interface
6e564964-bb79-414d-b418-9091a44a8ea4,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Pump","unit":null,"value":"Condensate Pump Kit","category":"Accessories"}",Condensate Pump Kit,,Accessories,Pump
83217684-03ea-4ba0-8d0e-56beb3791050,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Bypass","unit":null,"value":"Hot Gas Bypass","category":"Accessories"}",Hot Gas Bypass,,Accessories,Bypass
9f89fc72-f6bb-4c4d-a5ae-045aecff7460,c62a7381-e39e-45d5-8ad3-92f5f645c263,1816724e-e60c-4e72-84f0-ae63a59210cb,Humidification,,,,,"{"kind":"flat","type":"Humidifier Type","unit":null,"value":"Steam Generating","category":"Accessories"}",Steam Generating,,Accessories,Humidifier Type
191c89bd-9490-4b9c-b676-366dfa6c0aae,c62a7381-e39e-45d5-8ad3-92f5f645c263,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,488223d7-2550-4076-9cdc-244382942b1d,R-407C,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-407C","category":"Accessories"}",R-407C,,Accessories,Refrigerant
79b5c2cf-da19-4da4-b9e4-c5e816b173d8,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Roof Rails","unit":null,"value":"18\" Tall Roof Equipment Rails","category":"Accessories"}",18" Tall Roof Equipment Rails,,Accessories,Roof Rails
d397e2f5-2fb2-4c0c-82e5-7f5ac5365ebb,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Dampers","unit":null,"value":"Supply and return motorized duct isolation dampers interlocked to BAS","category":"Accessories"}",Supply and return motorized duct isolation dampers interlocked to BAS,,Accessories,Dampers
97a15eb1-5778-4da9-8871-6a0441ede587,c62a7381-e39e-45d5-8ad3-92f5f645c263,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,,,,,"{"kind":"flat","type":"Standard","unit":null,"value":"DOE Rated and Tested to ANSI/ASHRAE Standard 127","category":"General Notes & Conditions"}",DOE Rated and Tested to ANSI/ASHRAE Standard 127,,General Notes & Conditions,Standard
12ba027e-c735-4966-a867-da1932ce60c8,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,,,"{"kind":"flat","type":"Room Conditions (EAT)","unit":null,"value":"72°F DB/60°F WB (50% RH)","category":"Cooling Capacity Basis"}",72°F DB/60°F WB (50% RH),,Cooling Capacity Basis,Room Conditions (EAT)
a938bb29-6d3a-4a2c-805b-59ee76f9b040,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient","unit":"°F","value":"95","category":"Cooling Capacity Basis"}",95,°F,Cooling Capacity Basis,Ambient
73dbb92b-ea82-4528-8efd-11ff3467bd9f,c62a7381-e39e-45d5-8ad3-92f5f645c263,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Project Elevation","unit":"ft","value":"949","category":"Cooling Capacity Basis"}",949,ft,Cooling Capacity Basis,Project Elevation
eb18e625-708c-4e69-b8d4-fc8a16707671,c62a7381-e39e-45d5-8ad3-92f5f645c263,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"Horizontal","category":"General Notes & Conditions"}",Horizontal,,General Notes & Conditions,Arrangement
5919d8e7-8772-4614-8999-63df5d05c2c9,c62a7381-e39e-45d5-8ad3-92f5f645c263,41c11777-a97c-4656-973d-c3af742f2ec3,Condenser Type,9ad3201a-617c-4990-be46-b45c257ed391,Refrigerant Leak Detection,,,"{"kind":"flat","type":"Refrigerant Safety","unit":null,"value":"Complete factory installed UL listed A2L refrigerant detection and mitigation system","category":"General Notes & Conditions"}",Complete factory installed UL listed A2L refrigerant detection and mitigation system,,General Notes & Conditions,Refrigerant Safety
20289aae-2899-4e73-b1f7-f90f2a64a0e4,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Series Indoor/Outdoor Unit","unit":null,"value":"MMD96 / PFH096","category":null}",MMD96 / PFH096,,,Series Indoor/Outdoor Unit
6e853890-ff54-4eb8-9cf4-7776067a0304,1e95929f-3fff-4799-b80f-7943ea9081e1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"3750","category":null}",3750,,,CFM
3c650bfa-9af3-4875-a382-3fd99364adfa,1e95929f-3fff-4799-b80f-7943ea9081e1,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN WC","value":"0.5","category":null}",0.5,IN WC,,ESP
45c12a7e-60f0-478e-9e2e-8e2c048928fb,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Fan HP","unit":"HP","value":"2","category":null}",2,HP,,Fan HP
943482dd-1d8c-48d9-b453-1720315e5612,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Total","unit":"MBH","value":"92.7","category":"Cooling Capacity"}",92.7,MBH,Cooling Capacity,Total
67094446-4956-46de-b87a-5af685d4226c,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Sensible","unit":"MBH","value":"84.9","category":"Cooling Capacity"}",84.9,MBH,Cooling Capacity,Sensible
207dcb49-e93b-4caa-9eec-ef0ff092ec2b,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Humidifier","unit":"#/HR","value":"10","category":null}",10,#/HR,,Humidifier
95a74083-b0d3-4919-af11-d794f4cc5a90,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Reheat","unit":"kW","value":"11.5","category":null}",11.5,kW,,Reheat
875baa0e-d0bd-4723-be2a-265efc7bd3e9,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"SCOP-127","unit":null,"value":"-","category":null}",-,,,SCOP-127
c5dc5b08-5ed6-4ab5-8b7d-33a10ee4dedf,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Indoor","unit":"LBS","value":"665","category":"Approximate Weight"}",665,LBS,Approximate Weight,Indoor
b830c3bc-091a-4d05-aa87-a98b6ea7ed19,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Outdoor","unit":"LBS","value":"570","category":"Approximate Weight"}",570,LBS,Approximate Weight,Outdoor
5d624619-83ab-420c-86e0-061581243da2,1e95929f-3fff-4799-b80f-7943ea9081e1,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Filter","unit":null,"value":"MERV 8","category":"Accessories"}",MERV 8,,Accessories,Filter
0f74fc85-c40e-4c08-8991-a930a7798870,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Indoor Unit Power","unit":null,"value":"Single point power with factory disconnect and overload protection","category":"Accessories"}",Single point power with factory disconnect and overload protection,,Accessories,Indoor Unit Power
a8239b0a-8e24-4b2b-b503-f0b23a3820ae,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Outdoor Unit Power","unit":null,"value":"Disconnect furnished by mechanical; installed by electrical","category":"Accessories"}",Disconnect furnished by mechanical; installed by electrical,,Accessories,Outdoor Unit Power
801399fc-103a-4d60-abe4-011d997aee38,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Detector","unit":null,"value":"Smoke Detector","category":"Accessories"}",Smoke Detector,,Accessories,Detector
995d8848-5416-4c70-b2cd-74f1f0e26eb0,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Low Ambient Operation","unit":"°F","value":"0","category":"Accessories"}",0,°F,Accessories,Low Ambient Operation
d7fb3826-c5f3-4df2-b8db-3d02d2d4c502,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Refrigerant Circuits","unit":null,"value":"Dual refrigerant circuits with liquid line filter dryer and internally equalized expansion valves","category":"Accessories"}",Dual refrigerant circuits with liquid line filter dryer and internally equalized expansion valves,,Accessories,Refrigerant Circuits
edcb780c-829f-4824-bac5-9967543ab7cb,1e95929f-3fff-4799-b80f-7943ea9081e1,b074a070-cf80-4d59-8084-01b6132f8ccf,Interlocking,,,,,"{"kind":"flat","type":"Interlock","unit":null,"value":"Interlock with fire suppression system","category":"Accessories"}",Interlock with fire suppression system,,Accessories,Interlock
6b079f88-c87b-4d53-bc53-dd29cf21bbbc,1e95929f-3fff-4799-b80f-7943ea9081e1,bffce330-215c-46b8-8cb8-bd002d64243f,Communication Protocol,,,,,"{"kind":"flat","type":"Interface","unit":null,"value":"BACnet","category":"Accessories"}",BACnet,,Accessories,Interface
e689a2ba-5f16-43df-9b39-2cc60f37b2ea,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Pump","unit":null,"value":"Condensate Pump Kit","category":"Accessories"}",Condensate Pump Kit,,Accessories,Pump
0776389b-9f79-44b5-91d4-79f736612853,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Bypass","unit":null,"value":"Hot Gas Bypass","category":"Accessories"}",Hot Gas Bypass,,Accessories,Bypass
ae55bf37-a0a1-4b09-8c56-45b33b43bf5b,1e95929f-3fff-4799-b80f-7943ea9081e1,1816724e-e60c-4e72-84f0-ae63a59210cb,Humidification,,,,,"{"kind":"flat","type":"Humidifier Type","unit":null,"value":"Steam Generating","category":"Accessories"}",Steam Generating,,Accessories,Humidifier Type
019b5e24-8f67-401a-bf83-89aae628cce6,1e95929f-3fff-4799-b80f-7943ea9081e1,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,488223d7-2550-4076-9cdc-244382942b1d,R-407C,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-407C","category":"Accessories"}",R-407C,,Accessories,Refrigerant
737841d8-e42a-420b-96c1-e41a34a9fbbe,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Roof Rails","unit":null,"value":"18\" Tall Roof Equipment Rails","category":"Accessories"}",18" Tall Roof Equipment Rails,,Accessories,Roof Rails
a3113338-457f-4127-bdc4-4e73f334fce2,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Dampers","unit":null,"value":"Supply and return motorized duct isolation dampers interlocked to BAS","category":"Accessories"}",Supply and return motorized duct isolation dampers interlocked to BAS,,Accessories,Dampers
d2b9174f-7272-46ae-a5c2-b200ba25fb03,1e95929f-3fff-4799-b80f-7943ea9081e1,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,,,,,"{"kind":"flat","type":"Standard","unit":null,"value":"DOE Rated and Tested to ANSI/ASHRAE Standard 127","category":"General Notes & Conditions"}",DOE Rated and Tested to ANSI/ASHRAE Standard 127,,General Notes & Conditions,Standard
f06fe19c-3528-490f-a4e4-e67c82323e2d,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Room Conditions (EAT)","unit":null,"value":"72°F DB/60°F WB (50% RH)","category":"Cooling Capacity Basis"}",72°F DB/60°F WB (50% RH),,Cooling Capacity Basis,Room Conditions (EAT)
cc0e3808-279f-48e6-a6b8-236cdb0ab4e4,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient","unit":"°F","value":"95","category":"Cooling Capacity Basis"}",95,°F,Cooling Capacity Basis,Ambient
82bdf135-c869-4ffa-81a2-d183b4d609ba,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Project Elevation","unit":"ft","value":"949","category":"Cooling Capacity Basis"}",949,ft,Cooling Capacity Basis,Project Elevation
f4718b20-1f69-4585-bdf4-8d34f5e27639,1e95929f-3fff-4799-b80f-7943ea9081e1,8ef1672c-61da-4d76-a7c7-4f0c98c6c579,Unit Configuration,,,,,"{"kind":"flat","type":"Arrangement","unit":null,"value":"Horizontal","category":"General Notes & Conditions"}",Horizontal,,General Notes & Conditions,Arrangement
b031cbf1-1a03-41b9-b804-9907abc2f33b,1e95929f-3fff-4799-b80f-7943ea9081e1,,,,,,,"{"kind":"flat","type":"Refrigerant Safety","unit":null,"value":"Complete factory installed UL listed A2L refrigerant detection and mitigation system","category":"General Notes & Conditions"}",Complete factory installed UL listed A2L refrigerant detection and mitigation system,,General Notes & Conditions,Refrigerant Safety