spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
096935c1-75ed-41cf-8fcb-0ad7ae0f2cec,228d23b8-8494-424f-866b-fb1935269686,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PATTERSON","category":null}",PATTERSON,,,Manufacturer
a9865e90-b53e-4a37-884e-ac73387ad235,228d23b8-8494-424f-866b-fb1935269686,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"HV22","category":null}",HV22,,,Model No.
3c9ee140-d863-4da5-b295-4189cc7bd8a3,228d23b8-8494-424f-866b-fb1935269686,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CF","category":null}",CF,,,Type
68a13d08-3aa2-4664-bca3-f30d35825cfb,228d23b8-8494-424f-866b-fb1935269686,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"CIRCULATION","category":null}",CIRCULATION,,,Duty
015eb5a6-f809-4cf4-9dda-b392e0af7c4b,228d23b8-8494-424f-866b-fb1935269686,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"5570","category":"Fan"}",5570,CFM,Fan,Airflow
caf36cc8-89ea-496f-bc7a-141d782edaeb,228d23b8-8494-424f-866b-fb1935269686,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.00","category":"Fan"}",0.00,IN WG,Fan,ESP
0ab6a468-14b1-416f-86a7-a79a61645fef,228d23b8-8494-424f-866b-fb1935269686,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1725","category":"Fan"}",1725,RPM,Fan,RPM
92114d27-982f-4d8e-8406-0fa7bdc05501,228d23b8-8494-424f-866b-fb1935269686,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"D","category":null}",D,,,Drive Type
fc69d423-766e-4cdc-a3b8-062da5900145,228d23b8-8494-424f-866b-fb1935269686,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.50","category":null}",0.50,HP,,Motor HP
0571b819-b8b2-4b1d-8efe-1ddabd3300d7,228d23b8-8494-424f-866b-fb1935269686,,,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"0","category":null}",0,,,Sones
bb2ecbdb-1067-4148-9de3-bc1e719c0fbf,228d23b8-8494-424f-866b-fb1935269686,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"50","category":null}",50,LBS,,Unit Weight
e65d8ad8-166a-416d-b6bc-2593a6f2315f,228d23b8-8494-424f-866b-fb1935269686,,,,,,,"{"kind":"flat","type":"Controlled By","unit":null,"value":"CA","category":null}",CA,,,Controlled By
d80bc3eb-9181-409c-b979-7a2819dcc024,228d23b8-8494-424f-866b-fb1935269686,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"9,10,11,12","category":null}","9,10,11,12",,,Accessories
c3f0fa96-d922-47c7-9668-0513ce2f51b0,0b0515ae-e13f-409b-bd8f-d0aef12aca5e,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"CIRCULATION","category":null}",CIRCULATION,,,Duty
0e033bb4-9d50-4b81-a235-80257d45e5ed,0b0515ae-e13f-409b-bd8f-d0aef12aca5e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"PATTERSON","category":null}",PATTERSON,,,Manufacturer
b5741874-d24f-4964-8e6f-8f61ca9ccdbf,0b0515ae-e13f-409b-bd8f-d0aef12aca5e,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"HV22","category":null}",HV22,,,Model No.
11c14147-1122-4783-8757-e62e0d8d62ad,0b0515ae-e13f-409b-bd8f-d0aef12aca5e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CF","category":null}",CF,,,Type
dddb440d-aad1-45c7-92ab-04d38a31dc71,0b0515ae-e13f-409b-bd8f-d0aef12aca5e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"5570","category":"Fan"}",5570,CFM,Fan,Airflow
e33e7133-249e-4fa0-b8f7-0fd6676e4c02,0b0515ae-e13f-409b-bd8f-d0aef12aca5e,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.00","category":"Fan"}",0.00,IN WG,Fan,ESP
a81730c1-9f73-46a1-9859-1092d1f8dbe1,0b0515ae-e13f-409b-bd8f-d0aef12aca5e,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"1725","category":"Fan"}",1725,RPM,Fan,RPM
c5ae79da-14d7-4c36-8e52-6ddef95b371a,0b0515ae-e13f-409b-bd8f-d0aef12aca5e,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"D","category":null}",D,,,Drive Type
4364c7de-04fe-46e8-ab4d-8f8e212129db,0b0515ae-e13f-409b-bd8f-d0aef12aca5e,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.50","category":null}",0.50,HP,,Motor HP
5de14eb2-40bd-49ea-a140-816117947f7a,0b0515ae-e13f-409b-bd8f-d0aef12aca5e,,,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"0","category":null}",0,,,Sones
be4c9987-12bd-4533-9fad-204ae0a1c0de,0b0515ae-e13f-409b-bd8f-d0aef12aca5e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"50","category":null}",50,LBS,,Unit Weight
5e5adc27-936f-4870-ab86-236a0b759150,0b0515ae-e13f-409b-bd8f-d0aef12aca5e,,,,,,,"{"kind":"flat","type":"Controlled By","unit":null,"value":"CA","category":null}",CA,,,Controlled By
765b5364-df7a-412e-9eff-2bc068407da6,0b0515ae-e13f-409b-bd8f-d0aef12aca5e,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"9,10,11,12","category":null}","9,10,11,12",,,Accessories
b1a895bb-9ad0-45b8-b4c3-a443488d9686,811af8b5-09a4-489e-993b-85c17ee4b965,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
7172ef80-2c40-4a07-949b-2c51e639b7eb,811af8b5-09a4-489e-993b-85c17ee4b965,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"G-095-VG","category":null}",G-095-VG,,,Model No.
78ddb078-42b6-4087-9eb8-82a84ca30653,811af8b5-09a4-489e-993b-85c17ee4b965,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"RCD","category":null}",RCD,,,Type
449a98d0-eb1a-466e-ba68-8a07ea9b4ff4,811af8b5-09a4-489e-993b-85c17ee4b965,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"RESTROOM","category":null}",RESTROOM,,,Duty
c78f22a1-e86f-4532-9f88-8b0efbd555ba,811af8b5-09a4-489e-993b-85c17ee4b965,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"225","category":"Fan"}",225,CFM,Fan,Airflow
1339509a-97e2-4750-9c66-f4d2be284c81,811af8b5-09a4-489e-993b-85c17ee4b965,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"ESP","unit":"IN WG","value":"0.65","category":"Fan"}",0.65,IN WG,Fan,ESP
9225fc89-685f-4ed4-92f1-fc7d97f82e70,811af8b5-09a4-489e-993b-85c17ee4b965,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"1506","category":"Fan"}",1506,,Fan,RPM
657affc9-e78c-4617-b191-adcad51f7e57,811af8b5-09a4-489e-993b-85c17ee4b965,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"D","category":"Motor"}",D,,Motor,Drive Type
944b3e23-dd68-4918-bd9b-f4f457685c06,811af8b5-09a4-489e-993b-85c17ee4b965,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.17","category":"Motor"}",0.17,HP,Motor,HP
992a69a2-328f-4e00-b6d4-aa8e0aff51b3,811af8b5-09a4-489e-993b-85c17ee4b965,a9fa11ce-895c-4ff9-91a8-e69b3ae9e314,Sound Rating,,,,,"{"kind":"flat","type":"Sones","unit":null,"value":"12","category":null}",12,,,Sones
5ed2196f-d67e-4070-ad65-712de875f084,811af8b5-09a4-489e-993b-85c17ee4b965,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"60","category":null}",60,LBS,,Unit Weight
52820992-cf5b-4a7b-899c-0521a1528096,811af8b5-09a4-489e-993b-85c17ee4b965,,,,,,,"{"kind":"flat","type":"Controlled By","unit":null,"value":"CA","category":null}",CA,,,Controlled By
ec27349d-117a-4aaa-9a25-eaa91894fcd4,811af8b5-09a4-489e-993b-85c17ee4b965,b835af1f-72ee-44cd-99b2-71d9b47cded4,Custom Features,,,,,"{"kind":"flat","type":"Accessories","unit":null,"value":"1,3,5,6,7,8","category":null}","1,3,5,6,7,8",,,Accessories
5df7de32-ff91-4e98-91c1-d3d5270ba90e,9cdb2aa1-459f-4945-99aa-d902696db6d9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BIG ASS FAN","category":null}",BIG ASS FAN,,,Manufacturer
418be6f4-cab3-4b3d-924c-cb0f144bb7b8,9cdb2aa1-459f-4945-99aa-d902696db6d9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"AIREYE","category":null}",AIREYE,,,Model
0593b93a-5487-4b20-afe0-cd75f8e17993,9cdb2aa1-459f-4945-99aa-d902696db6d9,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"L.B.","value":"67","category":null}",67,L.B.,,Weight
85f6283e-5a9f-4bad-bac3-2df5adfc4393,9cdb2aa1-459f-4945-99aa-d902696db6d9,89a0bf6b-e116-4d1c-9baa-ac793bddeed9,Diameter,,,,,"{"kind":"flat","type":"Diameter","unit":"IN.","value":"36","category":null}",36,IN.,,Diameter
ba93dea3-28bc-4d19-a131-8551bd8906ad,9cdb2aa1-459f-4945-99aa-d902696db6d9,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"956","category":null}",956,RPM,,RPM
a9b0fae7-f8cb-449c-b642-9b9642d58ff8,9cdb2aa1-459f-4945-99aa-d902696db6d9,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"WATTS","value":"595","category":null}",595,WATTS,,Watts
5143e44b-0401-4d1f-909f-9937a8127fc7,9cdb2aa1-459f-4945-99aa-d902696db6d9,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":null}",1,,,Quantity
2cf4f096-78a8-401c-a800-0b093d49964d,9cdb2aa1-459f-4945-99aa-d902696db6d9,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.","category":"Accessories"}",PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.,,Accessories,Accessory 1
39d5c962-f38f-4066-a3aa-5e2b3d98a4d2,9cdb2aa1-459f-4945-99aa-d902696db6d9,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS","category":"Accessories"}",CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS,,Accessories,Accessory 2
c0fe9599-cd2d-4e1b-96f8-5424458b76c0,9cdb2aa1-459f-4945-99aa-d902696db6d9,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"VARIABLE FREQUENCY DRIVE.","category":"Accessories"}",VARIABLE FREQUENCY DRIVE.,,Accessories,Accessory 3
5c1e7a8d-d655-427a-a758-57874dab7083,9cdb2aa1-459f-4945-99aa-d902696db6d9,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"MULTIPLE UNITS - SEE PLANS FOR QUANTITIES","category":"Accessories"}",MULTIPLE UNITS - SEE PLANS FOR QUANTITIES,,Accessories,Accessory 4
f02bb2a4-4d1d-465f-8dcc-882e4b17cc97,9cdb2aa1-459f-4945-99aa-d902696db6d9,,,,,,,"{"kind":"flat","type":"Accessory 5","unit":null,"value":"MOUNTING BRACKET & HARDWARE","category":"Accessories"}",MOUNTING BRACKET & HARDWARE,,Accessories,Accessory 5
ef696d52-80c5-452b-960a-366b8b0d1b55,9cdb2aa1-459f-4945-99aa-d902696db6d9,,,,,,,"{"kind":"flat","type":"Accessory 6","unit":null,"value":"CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.","category":"Accessories"}",CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.,,Accessories,Accessory 6
40c415e5-8e1d-4c7f-9d04-56ed9b93e4d3,9cdb2aa1-459f-4945-99aa-d902696db6d9,,,,,,,"{"kind":"flat","type":"Accessory 7","unit":null,"value":"FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.","category":"Accessories"}",FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.,,Accessories,Accessory 7
c13d1e4f-074a-48e6-a554-e23e1826ab56,9cdb2aa1-459f-4945-99aa-d902696db6d9,,,,,,,"{"kind":"flat","type":"Accessory 8","unit":null,"value":"AIREYE MULTI FAN KIT","category":"Accessories"}",AIREYE MULTI FAN KIT,,Accessories,Accessory 8
3882a907-a63d-428d-a737-eda97ad67286,59a0c815-12c9-4739-814a-c6b6a7741821,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":null}",1,,,Quantity
e3b503ea-8a63-4292-afe9-3c04b48822d2,59a0c815-12c9-4739-814a-c6b6a7741821,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.","category":"Accessories"}",PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.,,Accessories,Accessory 1
02db666d-a763-4720-b405-80461bc36f0b,59a0c815-12c9-4739-814a-c6b6a7741821,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BIG ASS FAN","category":null}",BIG ASS FAN,,,Manufacturer
ed01af82-bf9e-4cd0-b918-b9eb821d5868,59a0c815-12c9-4739-814a-c6b6a7741821,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"AIREYE","category":null}",AIREYE,,,Model
b98e88d8-c759-4318-a969-5aaab86727ca,59a0c815-12c9-4739-814a-c6b6a7741821,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"L.B.","value":"67","category":null}",67,L.B.,,Weight
581d39ff-dc5d-4995-bfcb-6d67198d7d79,59a0c815-12c9-4739-814a-c6b6a7741821,89a0bf6b-e116-4d1c-9baa-ac793bddeed9,Diameter,,,,,"{"kind":"flat","type":"Diameter","unit":"IN.","value":"36","category":null}",36,IN.,,Diameter
2201bbcb-57a5-40f1-8015-97fe51cc921f,59a0c815-12c9-4739-814a-c6b6a7741821,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"956","category":null}",956,RPM,,RPM
77a6a76b-1b30-4d6c-abaf-f06a9b429f6b,59a0c815-12c9-4739-814a-c6b6a7741821,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"WATTS","value":"595","category":null}",595,WATTS,,Watts
cf7543e1-06ff-4640-af91-11ef82b4c391,59a0c815-12c9-4739-814a-c6b6a7741821,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS","category":"Accessories"}",CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS,,Accessories,Accessory 2
0bcfa66d-cdcc-485d-9e74-48e3fa35a16b,59a0c815-12c9-4739-814a-c6b6a7741821,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"VARIABLE FREQUENCY DRIVE.","category":"Accessories"}",VARIABLE FREQUENCY DRIVE.,,Accessories,Accessory 3
71b514fb-f7ae-4eba-b12f-cad7f37e2c19,59a0c815-12c9-4739-814a-c6b6a7741821,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"MULTIPLE UNITS - SEE PLANS FOR QUANTITIES","category":"Accessories"}",MULTIPLE UNITS - SEE PLANS FOR QUANTITIES,,Accessories,Accessory 4
d4245f22-22d5-4bfa-a6ba-95847e58ebb9,59a0c815-12c9-4739-814a-c6b6a7741821,,,,,,,"{"kind":"flat","type":"Accessory 5","unit":null,"value":"MOUNTING BRACKET & HARDWARE","category":"Accessories"}",MOUNTING BRACKET & HARDWARE,,Accessories,Accessory 5
741eb4e2-c4a3-47ca-bd9d-11079076bb9e,59a0c815-12c9-4739-814a-c6b6a7741821,,,,,,,"{"kind":"flat","type":"Accessory 6","unit":null,"value":"CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.","category":"Accessories"}",CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.,,Accessories,Accessory 6
f6354492-3e36-45c0-a893-1e48162d74f8,59a0c815-12c9-4739-814a-c6b6a7741821,,,,,,,"{"kind":"flat","type":"Accessory 7","unit":null,"value":"FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.","category":"Accessories"}",FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.,,Accessories,Accessory 7
1ebdf4aa-488d-4068-850f-73c371d254b7,59a0c815-12c9-4739-814a-c6b6a7741821,,,,,,,"{"kind":"flat","type":"Accessory 8","unit":null,"value":"AIREYE MULTI FAN KIT","category":"Accessories"}",AIREYE MULTI FAN KIT,,Accessories,Accessory 8
83fa8f8a-e741-464b-bb6e-32014cad543b,5903af68-733e-4e50-97cd-344f5a75345c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BIG ASS FAN","category":null}",BIG ASS FAN,,,Manufacturer
41e7dbba-04a5-4466-b4c8-21d94e5cc616,5903af68-733e-4e50-97cd-344f5a75345c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"AIREYE","category":null}",AIREYE,,,Model
e9c78528-58a8-47d3-a4d3-e7af51f2bbda,5903af68-733e-4e50-97cd-344f5a75345c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"L.B.","value":"67","category":null}",67,L.B.,,Weight
128de2e7-708b-4dd1-a1e9-5e0a1d62d018,5903af68-733e-4e50-97cd-344f5a75345c,89a0bf6b-e116-4d1c-9baa-ac793bddeed9,Diameter,,,,,"{"kind":"flat","type":"Diameter","unit":"IN.","value":"36","category":null}",36,IN.,,Diameter
d8f5c700-b7ba-4bfd-a4aa-fdba442e1032,5903af68-733e-4e50-97cd-344f5a75345c,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"956","category":null}",956,RPM,,RPM
1c78f3c9-c18d-493e-ad71-d588baf7264e,5903af68-733e-4e50-97cd-344f5a75345c,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"WATTS","value":"595","category":null}",595,WATTS,,Watts
70eaf44e-45c2-48eb-a42b-7d6608070060,5903af68-733e-4e50-97cd-344f5a75345c,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":null}",1,,,Quantity
2b747c38-d6c1-4353-92f3-9466e38fa854,5903af68-733e-4e50-97cd-344f5a75345c,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.","category":"Accessories"}",PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.,,Accessories,Accessory 1
d1715636-50c1-4676-8119-00654a9e3332,5903af68-733e-4e50-97cd-344f5a75345c,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS","category":"Accessories"}",CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS,,Accessories,Accessory 2
81ea0c53-2ea6-445e-b5bb-c8aac23e38c7,5903af68-733e-4e50-97cd-344f5a75345c,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"VARIABLE FREQUENCY DRIVE.","category":"Accessories"}",VARIABLE FREQUENCY DRIVE.,,Accessories,Accessory 3
17e66594-75e4-4037-bd18-ad363983494d,5903af68-733e-4e50-97cd-344f5a75345c,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"MULTIPLE UNITS - SEE PLANS FOR QUANTITIES","category":"Accessories"}",MULTIPLE UNITS - SEE PLANS FOR QUANTITIES,,Accessories,Accessory 4
1585dccb-d977-4eb8-b35f-b92f995e0da6,5903af68-733e-4e50-97cd-344f5a75345c,,,,,,,"{"kind":"flat","type":"Accessory 5","unit":null,"value":"MOUNTING BRACKET & HARDWARE","category":"Accessories"}",MOUNTING BRACKET & HARDWARE,,Accessories,Accessory 5
2f710235-7fe2-4821-97f9-47f0783f625c,5903af68-733e-4e50-97cd-344f5a75345c,,,,,,,"{"kind":"flat","type":"Accessory 6","unit":null,"value":"CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.","category":"Accessories"}",CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.,,Accessories,Accessory 6
3b9c33c1-8f15-4022-a2ce-1ab3dfb67676,5903af68-733e-4e50-97cd-344f5a75345c,,,,,,,"{"kind":"flat","type":"Accessory 7","unit":null,"value":"FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.","category":"Accessories"}",FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.,,Accessories,Accessory 7
5d6413bd-ba8f-441b-aefd-9ce5df80b7d4,5903af68-733e-4e50-97cd-344f5a75345c,,,,,,,"{"kind":"flat","type":"Accessory 8","unit":null,"value":"AIREYE MULTI FAN KIT","category":"Accessories"}",AIREYE MULTI FAN KIT,,Accessories,Accessory 8
faddfcb2-3c5e-4eba-9729-0d3b152fc956,fbb72c6b-d3fd-472c-b3d2-14196cc18593,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BIG ASS FAN","category":null}",BIG ASS FAN,,,Manufacturer
b1c6a23c-e151-4b0b-8f59-2d44f1d4be26,fbb72c6b-d3fd-472c-b3d2-14196cc18593,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"AIREYE","category":null}",AIREYE,,,Model
d9c5ac20-086d-45b1-a2f0-3af9c128abec,fbb72c6b-d3fd-472c-b3d2-14196cc18593,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"L.B.","value":"67","category":null}",67,L.B.,,Weight
77f2b3d2-1653-4aab-a3b9-518937e99f89,fbb72c6b-d3fd-472c-b3d2-14196cc18593,89a0bf6b-e116-4d1c-9baa-ac793bddeed9,Diameter,,,,,"{"kind":"flat","type":"Diameter","unit":"IN.","value":"36","category":null}",36,IN.,,Diameter
b230e854-6114-4b06-9f80-6cbcd6d82835,fbb72c6b-d3fd-472c-b3d2-14196cc18593,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"956","category":null}",956,RPM,,RPM
a1ca5bb3-1d9c-415f-b436-efaae2f5fd91,fbb72c6b-d3fd-472c-b3d2-14196cc18593,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"WATTS","value":"595","category":null}",595,WATTS,,Watts
58cf6c12-e7a2-4857-8b79-9b47dc7ca6dc,fbb72c6b-d3fd-472c-b3d2-14196cc18593,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":null}",1,,,Quantity
7aac9bb2-5c51-46c1-a187-c50f833e1ace,fbb72c6b-d3fd-472c-b3d2-14196cc18593,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.","category":"Accessories"}",PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.,,Accessories,Accessory 1
48569e36-6da9-4dc8-adf6-b4011950270d,fbb72c6b-d3fd-472c-b3d2-14196cc18593,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS","category":"Accessories"}",CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS,,Accessories,Accessory 2
1961fe18-e901-4f2e-a49e-08d73e486898,fbb72c6b-d3fd-472c-b3d2-14196cc18593,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"VARIABLE FREQUENCY DRIVE.","category":"Accessories"}",VARIABLE FREQUENCY DRIVE.,,Accessories,Accessory 3
a9e18009-f675-4543-8af1-6c317811b9d7,fbb72c6b-d3fd-472c-b3d2-14196cc18593,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"MULTIPLE UNITS - SEE PLANS FOR QUANTITIES","category":"Accessories"}",MULTIPLE UNITS - SEE PLANS FOR QUANTITIES,,Accessories,Accessory 4
2ef535f9-67bf-43d6-9454-e5ead41ea389,fbb72c6b-d3fd-472c-b3d2-14196cc18593,,,,,,,"{"kind":"flat","type":"Accessory 5","unit":null,"value":"MOUNTING BRACKET & HARDWARE","category":"Accessories"}",MOUNTING BRACKET & HARDWARE,,Accessories,Accessory 5
2c8ad0f6-7252-421e-a7ea-37cfb33c06b7,fbb72c6b-d3fd-472c-b3d2-14196cc18593,,,,,,,"{"kind":"flat","type":"Accessory 6","unit":null,"value":"CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.","category":"Accessories"}",CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.,,Accessories,Accessory 6
e1e8a9cc-7c1f-4caf-849f-2b19627ac732,fbb72c6b-d3fd-472c-b3d2-14196cc18593,,,,,,,"{"kind":"flat","type":"Accessory 7","unit":null,"value":"FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.","category":"Accessories"}",FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.,,Accessories,Accessory 7
d2c7870c-332c-4f23-885a-b578cb53833e,fbb72c6b-d3fd-472c-b3d2-14196cc18593,,,,,,,"{"kind":"flat","type":"Accessory 8","unit":null,"value":"AIREYE MULTI FAN KIT","category":"Accessories"}",AIREYE MULTI FAN KIT,,Accessories,Accessory 8
db512933-4539-4977-a8f2-18c1aa68e5bd,16093846-63f0-44dc-a8d5-1ccc8aac0be4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BIG ASS FAN","category":null}",BIG ASS FAN,,,Manufacturer
c095ecdf-386a-4f40-9ef2-1be89f4f73d6,16093846-63f0-44dc-a8d5-1ccc8aac0be4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"AIREYE","category":null}",AIREYE,,,Model
a440e66a-a0b0-453c-94d2-cb50fafd7c95,16093846-63f0-44dc-a8d5-1ccc8aac0be4,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"L.B.","value":"67","category":null}",67,L.B.,,Weight
c306f273-0ed7-4835-8b79-5b9772fa2787,16093846-63f0-44dc-a8d5-1ccc8aac0be4,89a0bf6b-e116-4d1c-9baa-ac793bddeed9,Diameter,,,,,"{"kind":"flat","type":"Diameter","unit":"IN.","value":"36","category":null}",36,IN.,,Diameter
e826d372-6d8a-4b3d-9c41-86321977dbd6,16093846-63f0-44dc-a8d5-1ccc8aac0be4,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"956","category":null}",956,RPM,,RPM
46851c36-8a1e-424f-8cb2-9962e686c01b,16093846-63f0-44dc-a8d5-1ccc8aac0be4,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"WATTS","value":"595","category":null}",595,WATTS,,Watts
6d3e31cb-e472-4495-a116-a386f7cbfc83,16093846-63f0-44dc-a8d5-1ccc8aac0be4,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":null}",1,,,Quantity
6e7ff4f3-45c5-4c56-b82a-8906b4f5d35a,16093846-63f0-44dc-a8d5-1ccc8aac0be4,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.","category":"Accessories"}",PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.,,Accessories,Accessory 1
3535f8f5-f10e-4f75-9041-fb195344850b,16093846-63f0-44dc-a8d5-1ccc8aac0be4,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS","category":"Accessories"}",CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS,,Accessories,Accessory 2
09cde73e-2a73-4bb8-aa75-2ae126a5e653,16093846-63f0-44dc-a8d5-1ccc8aac0be4,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"VARIABLE FREQUENCY DRIVE.","category":"Accessories"}",VARIABLE FREQUENCY DRIVE.,,Accessories,Accessory 3
6dc7688b-3c20-466e-a912-905cfe87ae27,16093846-63f0-44dc-a8d5-1ccc8aac0be4,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"MULTIPLE UNITS - SEE PLANS FOR QUANTITIES","category":"Accessories"}",MULTIPLE UNITS - SEE PLANS FOR QUANTITIES,,Accessories,Accessory 4
7556371a-e483-4ad9-86b8-e93e1a08f6f2,16093846-63f0-44dc-a8d5-1ccc8aac0be4,,,,,,,"{"kind":"flat","type":"Accessory 5","unit":null,"value":"MOUNTING BRACKET & HARDWARE","category":"Accessories"}",MOUNTING BRACKET & HARDWARE,,Accessories,Accessory 5
31a28750-8d33-4832-8e99-f229442f4aed,16093846-63f0-44dc-a8d5-1ccc8aac0be4,,,,,,,"{"kind":"flat","type":"Accessory 6","unit":null,"value":"CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.","category":"Accessories"}",CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.,,Accessories,Accessory 6
c9f01539-a28f-4a1e-aa0b-c33859d975e5,16093846-63f0-44dc-a8d5-1ccc8aac0be4,,,,,,,"{"kind":"flat","type":"Accessory 7","unit":null,"value":"FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.","category":"Accessories"}",FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.,,Accessories,Accessory 7
908330a7-8157-493a-95e5-7c67b18eaa8f,16093846-63f0-44dc-a8d5-1ccc8aac0be4,,,,,,,"{"kind":"flat","type":"Accessory 8","unit":null,"value":"AIREYE MULTI FAN KIT","category":"Accessories"}",AIREYE MULTI FAN KIT,,Accessories,Accessory 8
9eb0ada4-e0ca-44d8-a3c2-24a22d886661,190f142b-bd7d-4433-9136-0c3cdc9c1c51,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BIG ASS FAN","category":null}",BIG ASS FAN,,,Manufacturer
8be31c0c-8171-46de-b1f7-aa3dd291cb5c,190f142b-bd7d-4433-9136-0c3cdc9c1c51,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"AIREYE","category":null}",AIREYE,,,Model
96c9e9ce-4e36-4916-92b7-9830349880e3,190f142b-bd7d-4433-9136-0c3cdc9c1c51,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"L.B.","value":"67","category":null}",67,L.B.,,Weight
8a516bab-7926-454e-96d7-415ba904b67c,190f142b-bd7d-4433-9136-0c3cdc9c1c51,89a0bf6b-e116-4d1c-9baa-ac793bddeed9,Diameter,,,,,"{"kind":"flat","type":"Diameter","unit":"IN.","value":"36","category":null}",36,IN.,,Diameter
8489d122-8bc4-4c94-97c7-1f2082c610f5,190f142b-bd7d-4433-9136-0c3cdc9c1c51,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"956","category":null}",956,RPM,,RPM
9d5f7aec-8197-47c2-9788-d8775a896c22,190f142b-bd7d-4433-9136-0c3cdc9c1c51,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"WATTS","value":"595","category":null}",595,WATTS,,Watts
84a171f6-77ce-4215-909e-a59d498a3c18,190f142b-bd7d-4433-9136-0c3cdc9c1c51,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":null}",1,,,Quantity
406d2792-7720-4726-9491-e237151c6f31,190f142b-bd7d-4433-9136-0c3cdc9c1c51,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.","category":"Accessories"}",PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.,,Accessories,Accessory 1
07e69ef5-d6d0-41e9-9295-e31e365d825c,190f142b-bd7d-4433-9136-0c3cdc9c1c51,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS","category":"Accessories"}",CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS,,Accessories,Accessory 2
2ead1396-9cd9-45f4-8542-6c59872cac45,190f142b-bd7d-4433-9136-0c3cdc9c1c51,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"VARIABLE FREQUENCY DRIVE.","category":"Accessories"}",VARIABLE FREQUENCY DRIVE.,,Accessories,Accessory 3
8c88bea3-6e8e-44be-b10f-67efb444a17a,190f142b-bd7d-4433-9136-0c3cdc9c1c51,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"MULTIPLE UNITS - SEE PLANS FOR QUANTITIES","category":"Accessories"}",MULTIPLE UNITS - SEE PLANS FOR QUANTITIES,,Accessories,Accessory 4
baa03e31-7535-4f33-9e51-cf4fdc2ed340,190f142b-bd7d-4433-9136-0c3cdc9c1c51,,,,,,,"{"kind":"flat","type":"Accessory 5","unit":null,"value":"MOUNTING BRACKET & HARDWARE","category":"Accessories"}",MOUNTING BRACKET & HARDWARE,,Accessories,Accessory 5
2035c625-b27b-49fe-9dae-e265d243c8f6,190f142b-bd7d-4433-9136-0c3cdc9c1c51,,,,,,,"{"kind":"flat","type":"Accessory 6","unit":null,"value":"CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.","category":"Accessories"}",CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.,,Accessories,Accessory 6
28caa39d-2fe8-41ba-a948-de3df420d68c,190f142b-bd7d-4433-9136-0c3cdc9c1c51,,,,,,,"{"kind":"flat","type":"Accessory 7","unit":null,"value":"FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.","category":"Accessories"}",FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.,,Accessories,Accessory 7
875d2cfc-4c1e-4911-bb92-b614bcdc000c,190f142b-bd7d-4433-9136-0c3cdc9c1c51,,,,,,,"{"kind":"flat","type":"Accessory 8","unit":null,"value":"AIREYE MULTI FAN KIT","category":"Accessories"}",AIREYE MULTI FAN KIT,,Accessories,Accessory 8
7c860d40-9654-4a27-b6d4-00235571070b,a0214393-10ff-4dc5-8529-f41faf07b936,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BIG ASS FAN","category":null}",BIG ASS FAN,,,Manufacturer
87f9a6e8-66e8-44e3-8123-ee08b0186d09,a0214393-10ff-4dc5-8529-f41faf07b936,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"AIREYE","category":null}",AIREYE,,,Model
6e0f63b9-33b1-4a47-89c1-cb15dc3134b3,a0214393-10ff-4dc5-8529-f41faf07b936,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"L.B.","value":"67","category":null}",67,L.B.,,Weight
90a282f1-f572-4df5-9960-030be43e6aa2,a0214393-10ff-4dc5-8529-f41faf07b936,89a0bf6b-e116-4d1c-9baa-ac793bddeed9,Diameter,,,,,"{"kind":"flat","type":"Diameter","unit":"IN.","value":"36","category":null}",36,IN.,,Diameter
5c6e4d91-7590-475c-b7f7-4ffee69b4923,a0214393-10ff-4dc5-8529-f41faf07b936,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"956","category":null}",956,RPM,,RPM
0eeef116-13be-4556-9b85-ff865328f4c2,a0214393-10ff-4dc5-8529-f41faf07b936,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"WATTS","value":"595","category":null}",595,WATTS,,Watts
343987a7-0336-43c8-b097-db5515b61875,a0214393-10ff-4dc5-8529-f41faf07b936,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":null}",1,,,Quantity
d0463159-7569-44b5-bb90-c236033f01cd,a0214393-10ff-4dc5-8529-f41faf07b936,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.","category":"Accessories"}",PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.,,Accessories,Accessory 1
79fcfb66-dac9-440c-8127-8fe031570300,a0214393-10ff-4dc5-8529-f41faf07b936,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS","category":"Accessories"}",CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS,,Accessories,Accessory 2
a7c841c9-d537-4096-8637-998bb0fc20e5,a0214393-10ff-4dc5-8529-f41faf07b936,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"VARIABLE FREQUENCY DRIVE.","category":"Accessories"}",VARIABLE FREQUENCY DRIVE.,,Accessories,Accessory 3
6013d1a7-a423-4d57-ba50-652f0e311646,a0214393-10ff-4dc5-8529-f41faf07b936,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"MULTIPLE UNITS - SEE PLANS FOR QUANTITIES","category":"Accessories"}",MULTIPLE UNITS - SEE PLANS FOR QUANTITIES,,Accessories,Accessory 4
7f39c647-7813-4dba-801b-b014d547edfb,a0214393-10ff-4dc5-8529-f41faf07b936,,,,,,,"{"kind":"flat","type":"Accessory 5","unit":null,"value":"MOUNTING BRACKET & HARDWARE","category":"Accessories"}",MOUNTING BRACKET & HARDWARE,,Accessories,Accessory 5
95804f4f-0262-440f-94e9-fcf1de29aeaa,a0214393-10ff-4dc5-8529-f41faf07b936,,,,,,,"{"kind":"flat","type":"Accessory 6","unit":null,"value":"CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.","category":"Accessories"}",CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.,,Accessories,Accessory 6
bb061fab-f726-4ef5-9d6c-ab2187ed1889,a0214393-10ff-4dc5-8529-f41faf07b936,,,,,,,"{"kind":"flat","type":"Accessory 7","unit":null,"value":"FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.","category":"Accessories"}",FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.,,Accessories,Accessory 7
2952c4a3-0700-4cba-9e54-7c7b73d37a1c,a0214393-10ff-4dc5-8529-f41faf07b936,,,,,,,"{"kind":"flat","type":"Accessory 8","unit":null,"value":"AIREYE MULTI FAN KIT","category":"Accessories"}",AIREYE MULTI FAN KIT,,Accessories,Accessory 8
76ffa4ba-9aa4-4110-9f9f-4465fe079abc,b75eda2c-dec0-4c1a-9eca-849d790b324e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BIG ASS FAN","category":null}",BIG ASS FAN,,,Manufacturer
45b1cb08-c37c-4e3c-94c7-3090c367756f,b75eda2c-dec0-4c1a-9eca-849d790b324e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"AIREYE","category":null}",AIREYE,,,Model
c4a414a3-8683-4c99-b614-fb7829bfc060,b75eda2c-dec0-4c1a-9eca-849d790b324e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"L.B.","value":"67","category":null}",67,L.B.,,Weight
c8310825-ff4f-40e8-8c2a-1cfcc8b5ec23,b75eda2c-dec0-4c1a-9eca-849d790b324e,89a0bf6b-e116-4d1c-9baa-ac793bddeed9,Diameter,,,,,"{"kind":"flat","type":"Diameter","unit":"IN.","value":"36","category":null}",36,IN.,,Diameter
9c8edf92-b34e-4223-a440-8e0c99637a0a,b75eda2c-dec0-4c1a-9eca-849d790b324e,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"956","category":null}",956,RPM,,RPM
95f0b206-045a-46a8-8adb-ba71419e68b3,b75eda2c-dec0-4c1a-9eca-849d790b324e,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"WATTS","value":"595","category":null}",595,WATTS,,Watts
93b1fcba-d4c5-4169-a741-1b8154ae44e6,b75eda2c-dec0-4c1a-9eca-849d790b324e,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":null}",1,,,Quantity
ded1060e-96a2-4e10-8367-4e08b40fbb37,b75eda2c-dec0-4c1a-9eca-849d790b324e,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.","category":"Accessories"}",PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.,,Accessories,Accessory 1
5a12aa0a-5f01-4e06-924c-03c4c5929dd5,b75eda2c-dec0-4c1a-9eca-849d790b324e,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS","category":"Accessories"}",CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS,,Accessories,Accessory 2
6d97e0c5-088a-448c-bc15-09964ab8b5c9,b75eda2c-dec0-4c1a-9eca-849d790b324e,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"VARIABLE FREQUENCY DRIVE.","category":"Accessories"}",VARIABLE FREQUENCY DRIVE.,,Accessories,Accessory 3
ef1fdbf7-8ab2-4b80-94c2-9cac17e9611a,b75eda2c-dec0-4c1a-9eca-849d790b324e,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"MULTIPLE UNITS - SEE PLANS FOR QUANTITIES","category":"Accessories"}",MULTIPLE UNITS - SEE PLANS FOR QUANTITIES,,Accessories,Accessory 4
b032afee-97fc-4ea7-b6be-303539cea548,b75eda2c-dec0-4c1a-9eca-849d790b324e,,,,,,,"{"kind":"flat","type":"Accessory 5","unit":null,"value":"MOUNTING BRACKET & HARDWARE","category":"Accessories"}",MOUNTING BRACKET & HARDWARE,,Accessories,Accessory 5
9b35290d-49a3-4678-9970-721d35727129,b75eda2c-dec0-4c1a-9eca-849d790b324e,,,,,,,"{"kind":"flat","type":"Accessory 6","unit":null,"value":"CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.","category":"Accessories"}",CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.,,Accessories,Accessory 6
1aa58c90-ae4d-43ae-aaa5-f643a6941ec4,b75eda2c-dec0-4c1a-9eca-849d790b324e,,,,,,,"{"kind":"flat","type":"Accessory 7","unit":null,"value":"FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.","category":"Accessories"}",FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.,,Accessories,Accessory 7
293c3d98-df68-4b45-ac37-92bdfd505c06,b75eda2c-dec0-4c1a-9eca-849d790b324e,,,,,,,"{"kind":"flat","type":"Accessory 8","unit":null,"value":"AIREYE MULTI FAN KIT","category":"Accessories"}",AIREYE MULTI FAN KIT,,Accessories,Accessory 8
62b4a408-8197-4262-802e-e3598e2f0a53,d899cac0-aebf-46cb-b529-95b86cc551cf,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BIG ASS FAN","category":null}",BIG ASS FAN,,,Manufacturer
8acead57-983f-47a6-9a56-bf2f0313b0eb,d899cac0-aebf-46cb-b529-95b86cc551cf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"AIREYE","category":null}",AIREYE,,,Model
c6662e2e-7372-4d26-897c-6034722ccb10,d899cac0-aebf-46cb-b529-95b86cc551cf,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"L.B.","value":"67","category":null}",67,L.B.,,Weight
d2eea2bc-b04c-4ea5-85fb-bfada6c39c58,d899cac0-aebf-46cb-b529-95b86cc551cf,89a0bf6b-e116-4d1c-9baa-ac793bddeed9,Diameter,,,,,"{"kind":"flat","type":"Diameter","unit":"IN.","value":"36","category":null}",36,IN.,,Diameter
1404092e-b2bf-439d-91a5-304e955d5ac9,d899cac0-aebf-46cb-b529-95b86cc551cf,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"956","category":null}",956,RPM,,RPM
99c9f2d2-95eb-42c3-9e5c-e3230e58e972,d899cac0-aebf-46cb-b529-95b86cc551cf,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"WATTS","value":"595","category":null}",595,WATTS,,Watts
c8de2d03-97a6-4983-a6a9-647497983218,d899cac0-aebf-46cb-b529-95b86cc551cf,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":null}",1,,,Quantity
4a649856-bdc6-4e30-9f1e-f46ebe485eb4,d899cac0-aebf-46cb-b529-95b86cc551cf,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.","category":"Accessories"}",PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.,,Accessories,Accessory 1
60bae868-4e21-4732-9878-1b8d5effa2ce,d899cac0-aebf-46cb-b529-95b86cc551cf,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS","category":"Accessories"}",CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS,,Accessories,Accessory 2
8f06b9df-256f-42fa-a71d-8a79696206af,d899cac0-aebf-46cb-b529-95b86cc551cf,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"VARIABLE FREQUENCY DRIVE.","category":"Accessories"}",VARIABLE FREQUENCY DRIVE.,,Accessories,Accessory 3
b60ef630-d631-4975-b490-7be4762007a6,d899cac0-aebf-46cb-b529-95b86cc551cf,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"MULTIPLE UNITS - SEE PLANS FOR QUANTITIES","category":"Accessories"}",MULTIPLE UNITS - SEE PLANS FOR QUANTITIES,,Accessories,Accessory 4
2d3d215c-16c9-45f2-a649-4e47539aaaac,d899cac0-aebf-46cb-b529-95b86cc551cf,,,,,,,"{"kind":"flat","type":"Accessory 5","unit":null,"value":"MOUNTING BRACKET & HARDWARE","category":"Accessories"}",MOUNTING BRACKET & HARDWARE,,Accessories,Accessory 5
30d09e7a-f667-45bc-8d39-90864175d1c7,d899cac0-aebf-46cb-b529-95b86cc551cf,,,,,,,"{"kind":"flat","type":"Accessory 6","unit":null,"value":"CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.","category":"Accessories"}",CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.,,Accessories,Accessory 6
d0946e04-be29-4fb9-8b0e-5dacf56b56ba,d899cac0-aebf-46cb-b529-95b86cc551cf,,,,,,,"{"kind":"flat","type":"Accessory 7","unit":null,"value":"FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.","category":"Accessories"}",FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.,,Accessories,Accessory 7
dd87dac7-a440-4a10-9042-8aa90bc9f1de,d899cac0-aebf-46cb-b529-95b86cc551cf,,,,,,,"{"kind":"flat","type":"Accessory 8","unit":null,"value":"AIREYE MULTI FAN KIT","category":"Accessories"}",AIREYE MULTI FAN KIT,,Accessories,Accessory 8
459a0b9c-c69b-4ca3-8bf3-217e726f8784,d532344c-b352-4b0c-8f0a-a6fa6a11d140,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BIG ASS FAN","category":null}",BIG ASS FAN,,,Manufacturer
389432f6-cb33-420b-bfaf-d4a7090a74ef,d532344c-b352-4b0c-8f0a-a6fa6a11d140,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"AIREYE","category":null}",AIREYE,,,Model
3d4c9556-d733-45a3-8373-23cb8496bdd1,d532344c-b352-4b0c-8f0a-a6fa6a11d140,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Weight","unit":"L.B.","value":"67","category":null}",67,L.B.,,Weight
f01847ca-8ae6-4691-8570-1b654734f6d5,d532344c-b352-4b0c-8f0a-a6fa6a11d140,89a0bf6b-e116-4d1c-9baa-ac793bddeed9,Diameter,,,,,"{"kind":"flat","type":"Diameter","unit":"IN.","value":"36","category":null}",36,IN.,,Diameter
77d7d345-58ee-4438-9be4-0b7905d1db01,d532344c-b352-4b0c-8f0a-a6fa6a11d140,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"956","category":null}",956,RPM,,RPM
5d2f95e0-2d17-4701-8dd9-af9ecde032b7,d532344c-b352-4b0c-8f0a-a6fa6a11d140,,,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Watts","unit":"WATTS","value":"595","category":null}",595,WATTS,,Watts
20c1ac74-c4fe-4a1c-8b18-7dc7a15119b0,d532344c-b352-4b0c-8f0a-a6fa6a11d140,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":null}",1,,,Quantity
7654252f-0ae9-4d28-b1eb-93df36aecccc,d532344c-b352-4b0c-8f0a-a6fa6a11d140,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.","category":"Accessories"}",PROVIDE BUILDING AUTOMATION SYSTEM (BAS) INTERLOCK.,,Accessories,Accessory 1
b7fc6b64-00eb-4cf1-9f37-24be4958e8b7,d532344c-b352-4b0c-8f0a-a6fa6a11d140,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS","category":"Accessories"}",CONTROLLED BY BMS - COORDINATE INTERFACE REQUIREMENTS,,Accessories,Accessory 2
334cda56-174f-4eff-96b9-5ff97ea18091,d532344c-b352-4b0c-8f0a-a6fa6a11d140,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"VARIABLE FREQUENCY DRIVE.","category":"Accessories"}",VARIABLE FREQUENCY DRIVE.,,Accessories,Accessory 3
32011b0d-49f5-4250-99a2-24572125033d,d532344c-b352-4b0c-8f0a-a6fa6a11d140,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"MULTIPLE UNITS - SEE PLANS FOR QUANTITIES","category":"Accessories"}",MULTIPLE UNITS - SEE PLANS FOR QUANTITIES,,Accessories,Accessory 4
0303db59-4f0f-4fe6-b39f-5eeb61c5f927,d532344c-b352-4b0c-8f0a-a6fa6a11d140,,,,,,,"{"kind":"flat","type":"Accessory 5","unit":null,"value":"MOUNTING BRACKET & HARDWARE","category":"Accessories"}",MOUNTING BRACKET & HARDWARE,,Accessories,Accessory 5
596219db-2f69-4d48-87ca-dbbb6d836577,d532344c-b352-4b0c-8f0a-a6fa6a11d140,,,,,,,"{"kind":"flat","type":"Accessory 6","unit":null,"value":"CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.","category":"Accessories"}",CONTROLLERS SHALL BE TIED INTO ONSITE BUILDING MANAGEMENT SYSTEM (BMS) FOR MONITORING AND CONTROL.,,Accessories,Accessory 6
a6e4b5b8-bdac-4a7e-bc48-abcf33c96d13,d532344c-b352-4b0c-8f0a-a6fa6a11d140,,,,,,,"{"kind":"flat","type":"Accessory 7","unit":null,"value":"FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.","category":"Accessories"}",FANS SHALL BE INTERLOCKED TO SHUT DOWN ON RECIEVING A FIRE ALARM SIGNAL. COORDINATE WITH FIRE PROTECTION.,,Accessories,Accessory 7
d7940929-f702-4082-9f2b-9ec7ae9f4585,d532344c-b352-4b0c-8f0a-a6fa6a11d140,,,,,,,"{"kind":"flat","type":"Accessory 8","unit":null,"value":"AIREYE MULTI FAN KIT","category":"Accessories"}",AIREYE MULTI FAN KIT,,Accessories,Accessory 8
