spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
1d27d589-fead-4a50-ac50-99606162d14e,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
4d2a480f-5d2e-42a5-b8a5-ab4f18b07083,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
d60ca5ee-15b0-4887-9f2b-700519acffcc,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
12fc33e5-1007-43cd-bf7b-cd979b3313ac,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
96bb9a74-9a9b-4f07-9f72-6c3c411601a0,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
b2344388-1c2d-44a7-99cb-5e53eb34f2fd,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
e624398e-3b97-4f56-b150-1b98152a6da5,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
4efa1c23-b96a-44a2-9e95-32a83341de95,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
f4bf8956-3257-49ec-b9c4-20b83d3a29de,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
701e3dc1-2842-43eb-9bd9-119170b52f04,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
e8b54310-7a65-441e-89f5-5d8b8b763066,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
d947fe69-a8da-4914-8a3b-1d072608e8d3,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
56fe32ad-8f34-4e85-ac2f-e8f32bf6b120,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
3a392fd9-21bf-445c-b5d9-1011681274b2,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
8ca1aa86-9931-4832-b11a-79aa8dd1248a,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
ef2f257a-713f-4a30-a49d-bdd5b68e7b0a,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
0ab76d41-d17d-42df-9b03-9b691d632790,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
9c4deb1d-686e-4879-a22d-18fe10418467,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
f5e56b14-8fa6-403e-850b-822bb9aef112,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
c23ceca2-c8c7-46bd-99ac-f09971140970,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
977b8209-4b53-47a9-a723-61b25eea2387,de2a00c2-f1fa-4af1-9da4-ffb13a1733ea,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
705954ad-3f78-47f5-99b4-fdaab2f7bc6d,3ad0e783-7a32-48c1-b141-f60ff7c20929,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
dba44667-cb9d-4ee8-b937-ea17835566ee,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
2fb1af7f-06e1-4821-b399-80261bff7172,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
a8e81578-bab5-444d-a266-cc01603e55ef,3ad0e783-7a32-48c1-b141-f60ff7c20929,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
210fb059-57b4-4477-ba6c-e2359db56975,3ad0e783-7a32-48c1-b141-f60ff7c20929,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
ac63f09d-cfce-46c6-ab35-a94ceaaed615,3ad0e783-7a32-48c1-b141-f60ff7c20929,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
76b93174-1d68-4615-adf2-8b50eca6b399,3ad0e783-7a32-48c1-b141-f60ff7c20929,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
ae291f05-98ea-4fa7-b89b-065e05238507,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
8388aa3e-a2f7-45df-905a-6aeb8da90ce7,3ad0e783-7a32-48c1-b141-f60ff7c20929,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
3ce45a23-d916-4e5f-be27-a87c7b4d9134,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
55406bca-5739-4927-a0df-f9a774c783f4,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
39246a7a-c502-4d4a-a8c8-e2f6363ccebf,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
71f65b47-f9be-48ea-9fab-fc1e56d58be6,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
d639676a-48b2-4e41-970d-459d719cec92,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
6421c35f-eee4-429c-9605-c16103b29a6a,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
0274eb55-2c6f-4caa-ab55-472c21af37d4,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
71b217e2-bb68-434e-9f0a-ef0ea57f3022,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
b0d7b01e-96c8-43d7-8a71-50213bcff246,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
5c2d4d51-4bf9-4a71-8466-f0284a48dac4,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
dc6dcf54-b990-4a86-a3de-959facfd115a,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
85c12887-3c70-4ca3-90e9-b865cdce6853,3ad0e783-7a32-48c1-b141-f60ff7c20929,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
2328e159-22d0-422c-99c4-3f7f8ce0aeba,c6907e51-9791-45f9-915a-cab5b6b4f0ba,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
2e29c450-ae28-4ef0-9345-a1133291eb8c,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
9fa98a72-d738-4d65-a0d4-3eae18dffde3,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
29abe009-acc1-4ded-b955-71ae9d5b26fa,c6907e51-9791-45f9-915a-cab5b6b4f0ba,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
b3b53416-76d5-4836-ac0c-b0e460c952ad,c6907e51-9791-45f9-915a-cab5b6b4f0ba,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
12371084-00a5-497f-8008-dd55f06142b7,c6907e51-9791-45f9-915a-cab5b6b4f0ba,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
3ecd429c-ccbc-4c8a-ab3e-ba5fd4a10718,c6907e51-9791-45f9-915a-cab5b6b4f0ba,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
15542a9d-00d6-446a-8aa6-af14dd16218c,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
6a66bea4-3cba-413c-8041-ee1d22802aa0,c6907e51-9791-45f9-915a-cab5b6b4f0ba,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
67577c7a-57fb-4894-ae94-c42ef34615f6,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
5b4a4f43-9045-48de-81d1-3646a9c555aa,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
4ae8e105-9c04-48b3-8ea4-0126f1fdecdd,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
bccc07c0-7e62-4b49-b364-697d1354e17c,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
10ffec99-8fe3-4ce9-b998-72e3214769eb,c6907e51-9791-45f9-915a-cab5b6b4f0ba,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,5cc2950e-4911-4148-b74d-113a351853b9,Suspended,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
5b6f94dd-1341-4f96-b236-1f201d781480,c6907e51-9791-45f9-915a-cab5b6b4f0ba,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
a8b97121-d068-4524-a60d-c4e6b5a9da72,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
6f05becf-f33d-47be-92f7-723dcfd3f18d,c6907e51-9791-45f9-915a-cab5b6b4f0ba,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,b3236b45-f934-48b9-acc2-065a055c1f61,UL Listed,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
0863819c-887e-43a1-82cc-c8b10428c51b,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
0fbacf01-dc88-479a-9201-e3a757366d38,c6907e51-9791-45f9-915a-cab5b6b4f0ba,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,81747a60-898b-49ef-8005-dba7a95c8b94,Inverter Duty,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
83cd1a5d-66cb-4d3c-97cb-6b8a09d674f6,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
71461f7a-70cb-493d-bfbd-5f18848b61a3,c6907e51-9791-45f9-915a-cab5b6b4f0ba,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
d677e371-40fa-41b2-a8a4-7b47ed80b2c5,3947a27b-a47d-4736-b6ab-62a85f5d36d5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
13c0e55c-807a-4549-a240-31c5e6ac5e86,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
456b9389-4916-4acb-8657-6d40d7bf9cf1,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
28e51d99-300b-4364-b74f-9605f116e99d,3947a27b-a47d-4736-b6ab-62a85f5d36d5,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
54f9ab43-689a-4012-b89e-fd2030332847,3947a27b-a47d-4736-b6ab-62a85f5d36d5,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
21bf26ba-7b3f-40c7-9e2b-10b065efbf36,3947a27b-a47d-4736-b6ab-62a85f5d36d5,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
09dbe07c-824d-43e0-a420-83d223e593f5,3947a27b-a47d-4736-b6ab-62a85f5d36d5,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
e936b1c0-d538-4423-b882-cd987e36a347,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
c7eb60a3-9e85-4519-89fc-469c19019dc1,3947a27b-a47d-4736-b6ab-62a85f5d36d5,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
473dde83-9b5f-4629-b076-6b8e84da20bf,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
c84e66eb-afd3-49cc-b475-73ee9b02d89d,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
bf83c91f-dcc8-4ad3-8555-2a60856f3785,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
3bb49fb3-0682-4a84-be65-249896614eac,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
51c42a6c-94c0-4b0f-8641-024a5bce6120,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
0db8e008-1c00-4d32-a9eb-491735bb84bc,3947a27b-a47d-4736-b6ab-62a85f5d36d5,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
8af4a6a3-e34c-49e0-a3ad-67aeb229054e,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
1ce4cb0e-e389-4636-a707-b3945ea91ba8,3947a27b-a47d-4736-b6ab-62a85f5d36d5,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,d1051666-50b7-4433-81b3-87ed885e17b4,CSA Certified,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
0a42793a-ead0-4fdb-93bf-bbe2819c00a2,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
79f211cd-b9c5-4fe4-a731-8c04111bafd7,3947a27b-a47d-4736-b6ab-62a85f5d36d5,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,81747a60-898b-49ef-8005-dba7a95c8b94,Inverter Duty,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
0138add1-43dc-4c6a-953b-049dfe1697a0,3947a27b-a47d-4736-b6ab-62a85f5d36d5,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
81846f7e-f522-4c14-99c4-cff0ef89b0ee,3947a27b-a47d-4736-b6ab-62a85f5d36d5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,ccf79360-f173-4e0f-a49d-78c2be6179d1,Big Ass Fans,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
f9e5071d-8f89-449c-8995-b2f2fb4f858c,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
98ff4162-45ab-4179-8e09-b6e8cca5e881,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
5f691790-1766-47d7-b7c6-31e89357e05c,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
383bc653-ae55-45bf-9c36-da77586416a9,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
5af2360e-ce8d-4c6d-a2e6-0e0b1c2ec22e,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
fcc3a1a7-c404-4864-a95c-7897ed50f21c,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
93b0942c-2a52-4ca1-825a-5dbdc3193d1d,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
73271119-668e-49ea-9e9f-64bfe4661f27,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
b4ec384c-2599-45ed-bfe6-eb2ed2f8fdc1,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
ce3d2a5b-9f82-46c6-be71-6c987158a861,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
846be108-ae70-473b-b0f1-1bffeaddac4f,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
010200f7-c30f-4894-a3eb-0a128362914c,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
320b5ccc-d0e8-4ca2-a29f-26f1ed509468,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
c6f65c31-b7d7-43db-90c9-3c35f962176e,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,5cc2950e-4911-4148-b74d-113a351853b9,Suspended,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
a342d7ab-a43e-4e39-b376-41e1b302eec8,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
04e7744f-dcf4-4550-91f1-8d65fd14a97a,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
4bfe3855-fb81-4ed6-a8b4-57deb5dac24f,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
1b11b3a7-3bd3-4dcd-a5f9-7f2d6b3579b6,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
98c7be6b-2c70-4ed8-ae2d-2765ae4634f7,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,81747a60-898b-49ef-8005-dba7a95c8b94,Inverter Duty,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
66a10530-70bc-4697-b332-645928d08f3c,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
c925d0a7-062d-4a68-8b23-18458503869d,0e88ff2f-d2cb-484c-aaf8-c3c91f90943b,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
5d034383-a620-49ed-8712-74c1b607d0a8,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
7f0f93dd-d769-43f1-b869-b448c8a627c3,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
654d359c-0bde-4f5c-bdd8-7d1cf5adc767,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
e9a245d5-e0d1-47ed-8b08-9021db3b16a1,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
482644e3-2e53-436e-858e-6a7d1dc2b6be,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
e443f807-e180-4313-8d8a-6c2c72e79396,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
9a8d84ec-9d3c-41f9-a584-025ccf1f0faf,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
7386fa40-f7e4-4ca5-916a-c6cd781d2c92,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
01b1a09e-6181-4668-8f69-4f4ee09d94d4,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
db244735-d3f6-4c92-b162-f360f15aee66,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
ff7545c2-c99a-4363-a250-d9f0527b060f,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
16ccc647-b699-4c44-afa7-e94b39fd62bf,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
038d570e-5c9d-45fa-be50-5cdf48f665e2,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
5ff9d6f5-5997-4341-8452-d451ac7e6c8f,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
7ce84da6-629f-48ac-af3c-8af08dc9b594,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,fb125b6b-42d0-4444-9a8f-f01818b648b9,AMCA Certified,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
21d5bc0a-a366-4ae3-b913-573361d6537c,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
d326f956-cae0-42f9-ac5c-fa64e40fc159,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,d1051666-50b7-4433-81b3-87ed885e17b4,CSA Certified,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
7b0e6199-8914-4f15-8f9b-699accf22b74,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
6224742d-ee31-4d1e-9a04-b376b9a8267b,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,81747a60-898b-49ef-8005-dba7a95c8b94,Inverter Duty,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
f65104a1-75f8-4b52-b650-dfc2715cdb6c,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
37185a47-28b0-4310-b6b2-d45e309be433,ccb57b4f-e4a3-48cc-9295-8e79ef39534e,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
0722743c-871a-42c1-88e4-9cc32562c5e0,97bc8083-f139-44aa-97f3-722ebfbee205,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
9bebcd88-c09d-4566-904e-984d7658f4b5,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
bdf2b37e-5443-4082-b1f5-0bd74922cfa7,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
d49eeaa3-63e7-4726-9358-51b44709d914,97bc8083-f139-44aa-97f3-722ebfbee205,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
f3de3a45-3f34-4a82-b65e-06cf2e2797fb,97bc8083-f139-44aa-97f3-722ebfbee205,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
f4f46e12-707a-4544-97ea-3425b09595df,97bc8083-f139-44aa-97f3-722ebfbee205,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
3ed8fcd2-1275-42a1-901e-031f1283856a,97bc8083-f139-44aa-97f3-722ebfbee205,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
65174a38-3231-42f1-b2f6-ca53233ef249,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
a505454f-0965-4086-ad9a-ad61815107b2,97bc8083-f139-44aa-97f3-722ebfbee205,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
67042ce6-f3ea-44c6-b86f-d43e3be026ff,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
f106d7aa-07ef-41b2-b2c1-331af824c4c9,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
56133528-b4d8-428b-919e-74d0fbeb5f76,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
ebe708c2-c93d-4c75-ba76-a15b06a556fc,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
921026be-361d-4f51-8be9-8ccf75d62cb5,97bc8083-f139-44aa-97f3-722ebfbee205,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,5cc2950e-4911-4148-b74d-113a351853b9,Suspended,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
72fdb4f1-97de-40b8-88e9-592b974aaee7,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
df22ce69-f7a8-483c-a911-a4392417f194,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
e5d7a898-1d4d-4a7d-941a-55d59d8ec8cb,97bc8083-f139-44aa-97f3-722ebfbee205,4c217348-14b2-46bf-99e1-1c11a7a83307,Certifications,97d4af14-29ec-4cad-8a64-fed03c5e2012,ETL Listed,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
005a4e01-73b8-43a1-8671-105d85343025,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
a16a2ef8-bdcf-452c-a65e-ad46b10e8569,97bc8083-f139-44aa-97f3-722ebfbee205,1440a776-961b-4382-8a04-777b4a633fe6,Motor Type,81747a60-898b-49ef-8005-dba7a95c8b94,Inverter Duty,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
cd62c9aa-4340-4352-b7d1-b2301a5ac97c,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
1bf3ab62-dc54-4cfd-9fa7-a5cbf3af0f4b,97bc8083-f139-44aa-97f3-722ebfbee205,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products
b337c6de-f0e3-48a8-8a03-100beff832cf,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
dca8e2a1-4e52-43e7-8f60-b26c834d978b,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DS-6-12-70HV","category":null}",DS-6-12-70HV,,,Model No.
70e90ac1-2be9-467f-bd41-84bc78ea095c,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Duty","unit":null,"value":"DESTRATIFICATION","category":null}",DESTRATIFICATION,,,Duty
ffb9f769-f47f-4083-b09b-dd59fbbaab7b,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,a12b713e-4e69-419f-8aea-597f16bb1419,Unit Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Unit Weight","unit":"LBS","value":"150","category":null}",150,LBS,,Unit Weight
23917fb3-f4cd-4caa-92f0-295c75911c39,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"71900","category":"Fan"}",71900,CFM,Fan,Airflow
3df5ed0c-7cd7-4153-8c03-702a54e7be64,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,568a4ffd-f5aa-4fd1-b5c1-4e5942309093,RPM,,,,,"{"kind":"flat","type":"RPM","unit":null,"value":"119","category":"Fan"}",119,,Fan,RPM
e1290d09-7012-47a0-9c06-eefb0e933944,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive Type","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive Type
f1730b52-92de-4d30-bc39-496123bfc9fa,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"Fan Blade Diameter","unit":"FT","value":"12","category":"Fan"}",12,FT,Fan,Fan Blade Diameter
0c7b8ee3-48f4-4963-b533-27df5d361087,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0.75","category":"Fan"}",0.75,HP,Fan,Motor HP
49be7a1d-dbf4-4385-842e-100c862c716f,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Accessory 1","unit":null,"value":"EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.","category":"Accessories"}",EMERGENCY SHUTDOWN SWITCHES IF REQUIRED. COORDINATE LOCATIONS OF WITH FIRE PROTECTION ENGINEER. PROVIDE RELAY(S) AS REQUIRED.,,Accessories,Accessory 1
de5055f3-3203-4c24-8830-a2255d699ee5,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Accessory 2","unit":null,"value":"VARIABLE SPEED DRIVE","category":"Accessories"}",VARIABLE SPEED DRIVE,,Accessories,Accessory 2
7cb527f1-a31d-4293-bc9b-b1e476960e6d,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Accessory 3","unit":null,"value":"WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED)","category":"Accessories"}",WALL CONTROLLER WITH INTEGRAL DISCONNECT SWITCH AND FIRE CONTROL PANEL INTEGRATION (AS REQUIRED),,Accessories,Accessory 3
e952ca38-e833-4b18-a066-e60713ab65d1,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Accessory 4","unit":null,"value":"NETWORK CONTROL PANEL","category":"Accessories"}",NETWORK CONTROL PANEL,,Accessories,Accessory 4
fe697d86-b09e-4ce6-a13b-2cc25a9b5dd2,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Note A","unit":null,"value":"SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.","category":"Specification Notes"}",SUSPEND FROM STRUCTURE PER MANUFACTURER'S RECOMMENDATIONS. COORDINATE WITH STRUCTURAL ENGINEER.,,Specification Notes,Note A
bfd82183-bd41-47c3-a6e7-e6aebae7286f,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Note B","unit":null,"value":"FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.","category":"Specification Notes"}",FAN PERFORMANCE SHALL BE IN ACCORDANCE WITH AMCA 211 (8'-16' DIAMETERS ONLY). FANS SHALL BE TESTED IN ACCORDANCE WITH ANSI/AMCA STANDARD 230.,,Specification Notes,Note B
d074edf5-1c33-447f-ad5e-400b95659695,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Note C","unit":null,"value":"FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.","category":"Specification Notes"}",FANS AND INSTALLATION SHALL BE COMPLIANT WITH NFPA 13.,,Specification Notes,Note C
665dc4df-ea72-4a35-82a6-b8b41392fe85,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Note D","unit":null,"value":"FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.","category":"Specification Notes"}",FANS SHALL BE ETL/INTERTEK-CERTIFIED TO ANSI/UL 507 AND CSA C22.2 NO. 113.,,Specification Notes,Note D
15e082e6-83ed-4ec6-aea4-e6dee3f9de12,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Note E","unit":null,"value":"FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.","category":"Specification Notes"}",FANS THAT ARE SCHEDULED TO RUN CONTINUOUSLY SHALL BE IEC 60034-1 CONTINUOUS DUTY RATED.,,Specification Notes,Note E
eba69306-a6bd-4dc9-97f6-319825dd9c46,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Note F","unit":null,"value":"MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.","category":"Specification Notes"}","MOTORS CONTROLLED BY A VARIABLE FREQUENCY DRIVE (VFD), SHALL BE INVERTER DUTY MOTORS AND SHALL BE COMPATIBLE WITH THE PARTICULAR MANUFACTURER'S DRIVE THAT IS USED. REFER TO THE SPECIFICATIONS FOR ADDITIONAL REQUIREMENTS.",,Specification Notes,Note F
67491178-6b23-49d8-b762-80c5f95025e6,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Basis of Design","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Basis of Design
b76dd6a3-ef7d-40cc-a919-a8d4856046e0,f4c7f797-d9f7-46f7-b055-a501a2bb52ce,,,,,,,"{"kind":"flat","type":"Equal Products","unit":null,"value":"HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS","category":null}","HUNTER, KELLEY, SERCO ENTREMATIC, RITE-HITE, MACROAIR, AND BIG ASS FANS",,,Equal Products