spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
693f64ab-f29e-49d2-8b0d-ca456aa44e1c,329a78f4-4913-4f8e-a4ad-225d5f64c721,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
cd2848dd-6ca6-461d-8f4f-1ee6dc3ba147,329a78f4-4913-4f8e-a4ad-225d5f64c721,,,,,,,,SDV,,,Model
d588f4c0-5a9f-48ef-88ff-e9870574d878,329a78f4-4913-4f8e-a4ad-225d5f64c721,,,,,,,,10,,,Unit Size
b8875263-959b-4dd0-a0ff-56cb77d9ae6f,329a78f4-4913-4f8e-a4ad-225d5f64c721,,,,,,,,830,CFM,Airflow,Cooling Max
6dae1ea3-90f7-4aa3-bd22-4fcbc59bc290,329a78f4-4913-4f8e-a4ad-225d5f64c721,,,,,,,,426,CFM,Airflow,Cooling Min
802bda61-5ec8-4d01-9e6d-a4b47fc79a0d,329a78f4-4913-4f8e-a4ad-225d5f64c721,,,,,,,,430,CFM,Airflow,Reheat
50588967-c065-454f-ae8a-4c37e6d2d9d4,329a78f4-4913-4f8e-a4ad-225d5f64c721,,,,,,,,0.5,IN WG,Air Pressure,Inlet Static Pressure
7f19729b-e06c-4426-b2b3-03931b02f00a,329a78f4-4913-4f8e-a4ad-225d5f64c721,,,,,,,,0.25,IN WG,Air Pressure,Downstream
e19fe58e-6c9d-4571-b997-aa96b2bd2781,329a78f4-4913-4f8e-a4ad-225d5f64c721,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
46ca7abe-0807-4227-b708-6bc8577b5b38,329a78f4-4913-4f8e-a4ad-225d5f64c721,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,3.4,KW,,Heating Capacity
ba1eda0b-0126-49fe-8c0b-3ecc53d61277,329a78f4-4913-4f8e-a4ad-225d5f64c721,,,,,,,,80,°F,Electric Reheat,LAT
88426ad2-28cb-4834-84eb-9e6ac98d3817,329a78f4-4913-4f8e-a4ad-225d5f64c721,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,277-1,,Electric Reheat,Voltage / Phase
26ea19ef-a686-4894-ac87-d4aa80b253c5,329a78f4-4913-4f8e-a4ad-225d5f64c721,,,,,,,,SCR,,Electric Reheat,EC Type
ddbc44d6-3082-449f-b02d-bbef223e9674,329a78f4-4913-4f8e-a4ad-225d5f64c721,,,,,,,,20,,Electric Reheat,MOP
7f812724-ecfd-4b8d-b6ce-c25a6a6181e8,329a78f4-4913-4f8e-a4ad-225d5f64c721,,,,,,,,16.7,,Electric Reheat,MCA
70bd614c-d81f-43fc-9dd0-724c836d39ac,cb583396-0f39-4600-8f13-c019028f0f4a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
dc22e285-006a-4a80-950d-1c67bf5b64cc,cb583396-0f39-4600-8f13-c019028f0f4a,,,,,,,,SDV,,,Model
170ef649-7aac-4bb8-bfc0-3a5b7c5eeb4f,cb583396-0f39-4600-8f13-c019028f0f4a,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,10,,,Unit Size
a3712fa8-9488-4964-b782-61ee9ba83165,cb583396-0f39-4600-8f13-c019028f0f4a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,740,CFM,Airflow,Cooling Max
20381a00-fac6-4e51-a004-7107ddc25324,cb583396-0f39-4600-8f13-c019028f0f4a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,370,CFM,Airflow,Cooling Min
c48e6c38-d193-4eef-b399-dbbfe6ebadcd,cb583396-0f39-4600-8f13-c019028f0f4a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,370,CFM,Airflow,Reheat
7ded860e-4283-49df-b8f8-6848c41d8411,cb583396-0f39-4600-8f13-c019028f0f4a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
83f03c99-8ba3-4c49-b26c-c3bd386ec40a,cb583396-0f39-4600-8f13-c019028f0f4a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
ff2ac762-cff7-4961-997c-a6f1a0536a12,cb583396-0f39-4600-8f13-c019028f0f4a,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
4ba3bd20-4c00-4fd8-a2c0-42572dd5f154,cb583396-0f39-4600-8f13-c019028f0f4a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,2.9,KW,,Heating Capacity
dfada505-837e-48de-a62d-8aabbdb4742a,cb583396-0f39-4600-8f13-c019028f0f4a,,,,,,,,80,°F,Electric Reheat,LAT
3131db50-f7eb-4d43-8762-a64d1866e8ef,cb583396-0f39-4600-8f13-c019028f0f4a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277-1,,Electric Reheat,Voltage / Phase
3c6ab76f-85b8-499e-829b-221520ab900c,cb583396-0f39-4600-8f13-c019028f0f4a,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
e4a57447-b302-48d5-9440-600175a7b5f6,cb583396-0f39-4600-8f13-c019028f0f4a,,,,,,,,15,,Electric Reheat,MOP
24d9d99e-6d0d-49ab-b441-7ffe429e0648,cb583396-0f39-4600-8f13-c019028f0f4a,,,,,,,,14.3,,Electric Reheat,MCA
ae66dadc-6d71-4392-88ef-853a7f809589,4b7cdd02-decf-4443-8262-d4582646bcc6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
29282b14-6b04-430c-ac1c-0872cc1a1177,4b7cdd02-decf-4443-8262-d4582646bcc6,,,,,,,,SDV,,,Model
cb3a3620-7f1a-4979-93b6-505499016b10,4b7cdd02-decf-4443-8262-d4582646bcc6,,,,,,,,10,,,Unit Size
822937b6-dc1e-4336-961f-39908794e136,4b7cdd02-decf-4443-8262-d4582646bcc6,,,,,,,,800,CFM,Airflow,Cooling Max
b9e7dbc0-7d1e-4db1-a40c-8645372aa0c0,4b7cdd02-decf-4443-8262-d4582646bcc6,,,,,,,,533,CFM,Airflow,Cooling Min
c52500d5-48d9-4dae-9cbd-d8978ce08cb0,4b7cdd02-decf-4443-8262-d4582646bcc6,,,,,,,,535,CFM,Airflow,Reheat
c367ddf0-6c63-4d6b-a393-ee2553790d8c,4b7cdd02-decf-4443-8262-d4582646bcc6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
377f48a9-106a-40fe-9c87-aad5acc81e5a,4b7cdd02-decf-4443-8262-d4582646bcc6,,,,,,,,0.25,IN WG,Air Pressure,Downstream
1b2cb144-1ac2-44ea-96a1-e4caff9ef792,4b7cdd02-decf-4443-8262-d4582646bcc6,,,,,,,,0.01,IN WG,Air Pressure,OP PD
3f7354d1-69a6-4bb2-90d5-bcdb194b2397,4b7cdd02-decf-4443-8262-d4582646bcc6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,4.6,KW,,Heating Capacity
2d90e892-d803-4d64-86c6-782290070d8b,4b7cdd02-decf-4443-8262-d4582646bcc6,,,,,,,,82.1,°F,Electric Reheat,LAT
dc2d78a2-04f0-46a5-a736-0ab967070236,4b7cdd02-decf-4443-8262-d4582646bcc6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,480-3,,Electric Reheat,Voltage / Phase
caede429-328f-4bfc-bcfd-1a788d2f097d,4b7cdd02-decf-4443-8262-d4582646bcc6,,,,,,,,SCR,,Electric Reheat,EC Type
08154c84-6056-4a7a-8683-b036b7f8a457,4b7cdd02-decf-4443-8262-d4582646bcc6,,,,,,,,15,,Electric Reheat,MOP
280b5152-d264-4ddf-a12d-67348c3d1610,4b7cdd02-decf-4443-8262-d4582646bcc6,,,,,,,,7.5,,Electric Reheat,MCA
fd7752d4-51c1-485b-b113-e0dde5ac1046,a6e57231-55f5-4bf2-a145-dab0f2fbf140,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
1465e747-4062-47d9-9e40-f9b946cb393a,a6e57231-55f5-4bf2-a145-dab0f2fbf140,,,,,,,,SDV,,,Model
3aa853f3-6296-486f-ac4a-964a1a6f09b5,a6e57231-55f5-4bf2-a145-dab0f2fbf140,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
30f76c2b-64d9-4cb0-9faf-684a864b27d0,a6e57231-55f5-4bf2-a145-dab0f2fbf140,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,340,CFM,Airflow,Cooling Max
50f914e0-7d47-463a-96bf-08e29e34eee5,a6e57231-55f5-4bf2-a145-dab0f2fbf140,,,,,,,,170,CFM,Airflow,Cooling Min
6bcede61-d133-4b68-8ef6-b59c85d86462,a6e57231-55f5-4bf2-a145-dab0f2fbf140,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,170,CFM,Airflow,Reheat
60339c04-ea3e-45ed-b917-9fbdc578f36b,a6e57231-55f5-4bf2-a145-dab0f2fbf140,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
866c004c-fd3c-473e-afdb-3464ebcc2935,a6e57231-55f5-4bf2-a145-dab0f2fbf140,,,,,,,,0.25,IN WG,Air Pressure,Downstream
6b3dbbec-4416-4c62-a038-629eec2a923d,a6e57231-55f5-4bf2-a145-dab0f2fbf140,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.104,IN WG,Air Pressure,OP PD
20b99917-7ef0-4fb4-9797-6689a77bebc3,a6e57231-55f5-4bf2-a145-dab0f2fbf140,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,2.9,KW,,Heating Capacity
9d3a5659-ed6c-41fd-8fde-ddc7b996ec89,a6e57231-55f5-4bf2-a145-dab0f2fbf140,,,,,,,,#N/A,°F,Electric Reheat,LAT
594252d6-7555-4174-9bc6-a03896c58ab8,a6e57231-55f5-4bf2-a145-dab0f2fbf140,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277-1,,Electric Reheat,Voltage / Phase
6c322c61-54e8-430f-8168-4e5dac43e0f5,a6e57231-55f5-4bf2-a145-dab0f2fbf140,,,,,,,,SCR,,Electric Reheat,EC Type
6fc82d5a-f094-4246-ab26-74d44953b3e7,a6e57231-55f5-4bf2-a145-dab0f2fbf140,,,,,,,,15,,Electric Reheat,MOP
3b1cc7a9-08d3-415c-9ab8-5d07dc89561a,a6e57231-55f5-4bf2-a145-dab0f2fbf140,,,,,,,,14.3,,Electric Reheat,MCA
064841f9-de15-4f8f-96c1-8aea5e1fe938,13a1f08a-5621-43db-8bb3-4fb9b19baced,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
2ed04aa6-53c4-4c2f-ab8f-5e8b2ed392bd,13a1f08a-5621-43db-8bb3-4fb9b19baced,,,,,,,,SDV,,,Model
968925bd-80f8-4d3a-aca3-debc796ee756,13a1f08a-5621-43db-8bb3-4fb9b19baced,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
142213fb-2d29-45a9-b667-4171f003464b,13a1f08a-5621-43db-8bb3-4fb9b19baced,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,280,CFM,Airflow,Cooling Max
7d2270c1-4427-4d82-9b8f-51dbbbe9cfa0,13a1f08a-5621-43db-8bb3-4fb9b19baced,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,149,CFM,Airflow,Cooling Min
31d822a7-5b93-49dc-bc41-631e12f4d160,13a1f08a-5621-43db-8bb3-4fb9b19baced,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,150,CFM,Airflow,Reheat
34d9284e-af6b-4114-a84b-018ce3c6ebc3,13a1f08a-5621-43db-8bb3-4fb9b19baced,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
0f305b76-0735-45cd-8610-c660e3aedc14,13a1f08a-5621-43db-8bb3-4fb9b19baced,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
425eec07-170e-45ef-be02-bf82cbb820c9,13a1f08a-5621-43db-8bb3-4fb9b19baced,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.07,IN WG,Air Pressure,OP PD
ddb18376-3ef3-48b4-a831-6e3507df695e,13a1f08a-5621-43db-8bb3-4fb9b19baced,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.3,KW,,Heating Capacity
352a575a-fac9-4548-94fc-d6d159eb5f61,13a1f08a-5621-43db-8bb3-4fb9b19baced,,,,,,,,83,°F,Electric Reheat,LAT
1547f10f-6d71-478b-9634-cf63ffebb8d4,13a1f08a-5621-43db-8bb3-4fb9b19baced,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,,277-1,,Electric Reheat,Voltage / Phase
b246feed-a3ae-4d3a-87d2-27beef2957e2,13a1f08a-5621-43db-8bb3-4fb9b19baced,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
193f2e25-d4b3-47f5-979e-8cd1e3401783,13a1f08a-5621-43db-8bb3-4fb9b19baced,,,,,,,,15,,Electric Reheat,MOP
dc0efd18-aafe-4c44-a75c-78f003fc0e95,13a1f08a-5621-43db-8bb3-4fb9b19baced,,,,,,,,6.4,,Electric Reheat,MCA
66eebb7d-7bc5-41eb-a6f8-c5fe41f3c0fb,0b0ae26f-c451-4ef4-af48-7169bb205667,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
70bf1973-676b-4c1f-aaa8-9aa2550993e1,0b0ae26f-c451-4ef4-af48-7169bb205667,,,,,,,,SDV,,,Model
42697076-d0ae-47b8-81b2-4abe68551e83,0b0ae26f-c451-4ef4-af48-7169bb205667,,,,,,,,15,,Electric Reheat,MOP
0a37e6ae-5c65-44b0-8b75-10160e41f8a3,0b0ae26f-c451-4ef4-af48-7169bb205667,,,,,,,,3.4,,Electric Reheat,MCA
9f4b1754-0a11-4ec5-8f5e-d9d7af6d9814,0b0ae26f-c451-4ef4-af48-7169bb205667,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
3d7a25f9-379e-4a1c-a6b5-016284394961,0b0ae26f-c451-4ef4-af48-7169bb205667,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,140,CFM,Airflow,Cooling Max
66261028-0946-4d58-a8c3-9da771aa62f2,0b0ae26f-c451-4ef4-af48-7169bb205667,,,,,,,,85,CFM,Airflow,Cooling Min
8b42a9f7-0182-4300-93be-26b280205bbe,0b0ae26f-c451-4ef4-af48-7169bb205667,,,,,,,,85,CFM,Airflow,Reheat
db254583-4c2c-4a5c-8108-fb72cbd07c11,0b0ae26f-c451-4ef4-af48-7169bb205667,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
ef9e6c2c-d2c4-4220-90a7-f2cbfc23c957,0b0ae26f-c451-4ef4-af48-7169bb205667,,,,,,,,0.25,IN WG,Air Pressure,Downstream
b2e47a64-f3c6-4b69-b16f-edb4ba18e46a,0b0ae26f-c451-4ef4-af48-7169bb205667,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.018,IN WG,Air Pressure,OP PD
429fcf5a-a327-4385-824f-c82b518d193d,0b0ae26f-c451-4ef4-af48-7169bb205667,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
b6170ddf-16c1-4413-ad1f-910bbe371be1,0b0ae26f-c451-4ef4-af48-7169bb205667,,,,,,,,80,°F,Electric Reheat,LAT
67b22533-d3f5-4b81-9c43-65e20693fa6a,0b0ae26f-c451-4ef4-af48-7169bb205667,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,277-1,,Electric Reheat,Voltage / Phase
183a3131-e578-46f9-956a-347a53e6d6d0,0b0ae26f-c451-4ef4-af48-7169bb205667,,,,,,,,SCR,,Electric Reheat,EC Type
0112763b-1896-4428-957e-72c176f35f06,66f56ae9-9398-4380-91bb-e408c7ce6693,,,,,,,,SDV,,,Model
ebcd4e89-3c62-4a48-b033-184c0f54d1b9,66f56ae9-9398-4380-91bb-e408c7ce6693,,,,,,,,164,CFM,Airflow,Cooling Min
390246ba-8e5d-444c-86d5-e0fd03c82c6f,66f56ae9-9398-4380-91bb-e408c7ce6693,,,,,,,,165,CFM,Airflow,Reheat
36dfb900-c901-47a3-afdd-1804d58e109d,66f56ae9-9398-4380-91bb-e408c7ce6693,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
d95ba9d5-6bb4-4614-97ef-1bcc6cb4fb6a,66f56ae9-9398-4380-91bb-e408c7ce6693,,,,,,,,0.25,IN WG,Air Pressure,Downstream
ced7ce53-7543-4d79-b982-70931252be40,66f56ae9-9398-4380-91bb-e408c7ce6693,,,,,,,,80,°F,Electric Reheat,LAT
1b89e3ee-40f2-4f2a-b5fb-d29a1fce7ab5,66f56ae9-9398-4380-91bb-e408c7ce6693,,,,,,,,SCR,,Electric Reheat,EC Type
7aa9b2d6-d77f-4d30-9ccb-50a03639b9be,66f56ae9-9398-4380-91bb-e408c7ce6693,,,,,,,,15,,Electric Reheat,MOP
01c7b497-7425-436b-896a-ee256e14806d,66f56ae9-9398-4380-91bb-e408c7ce6693,,,,,,,,6.4,,Electric Reheat,MCA
7aba9d93-e9b0-4f9b-9a89-89e07735e94f,66f56ae9-9398-4380-91bb-e408c7ce6693,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
ad6d4809-745a-4c6d-93af-a3d6a3bed4ee,66f56ae9-9398-4380-91bb-e408c7ce6693,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
dd4e3c08-1d0b-48f6-9b0d-82ad359886dd,66f56ae9-9398-4380-91bb-e408c7ce6693,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,310,CFM,Airflow,Cooling Max
c5af1248-cdd3-458c-8970-72af2ce5777b,66f56ae9-9398-4380-91bb-e408c7ce6693,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.086,IN WG,Air Pressure,OP PD
0c083823-35bb-4725-ada5-8fc40133195f,66f56ae9-9398-4380-91bb-e408c7ce6693,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.3,KW,,Heating Capacity
69a945a4-6aa4-4df6-af53-d11f6592b1e6,66f56ae9-9398-4380-91bb-e408c7ce6693,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,277-1,,Electric Reheat,Voltage / Phase
4aa3466a-17cb-43c0-ae82-9441e95fd13f,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
14a9e995-cc17-4b9b-9a76-d8804722458f,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,,,,,,,,SDV,,,Model
23dbe27a-50c5-48fa-ad60-a48c71a27f84,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,,,,,,,,10,,,Unit Size
b11dc554-4350-4a65-a4db-41eee4b05632,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,1040,CFM,Airflow,Cooling Max
61e313bb-d2ee-43f8-85d1-2d9bc9f51369,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,545,CFM,Airflow,Cooling Min
48cbca5c-0d58-4d08-85b2-bfad1c99736d,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,545,CFM,Airflow,Reheat
0a431f3e-2154-4d0b-aeaa-20b7b6dba97d,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
1f50ceb3-bcc5-4285-840d-d01d206f95c9,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
a2a45408-cd12-412c-8b88-b9974eb8273d,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
2bec6022-e3cc-4c24-9344-480cf3561184,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,6.8,KW,,Heating Capacity
b82393ea-c5eb-451a-9421-02c74d93c521,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,,,,,,,,94.5,°F,Electric Reheat,LAT
a957afb6-b728-4d10-af69-51bea0af8a02,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,,,,,,,,480-3,,Electric Reheat,Voltage / Phase
d1798e77-4386-4549-9989-8c3b7b1474c8,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,,,,,,,,SCR,,Electric Reheat,EC Type
3afd2cb2-d1bb-4155-927f-ddcca2ef2975,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,,,,,,,,15,,Electric Reheat,MOP
ae7523e9-cafe-491f-be70-121e1de558d1,1351c7c2-0ee2-4ba6-9206-def20db6e6a3,,,,,,,,11.1,,Electric Reheat,MCA
6742169b-e293-490e-a724-da949a568212,b6d111b9-f87f-418d-87af-5f889d8dc765,,,,,,,,SDV,,,Model
560b529e-cd42-41c9-a280-5db5d8931779,b6d111b9-f87f-418d-87af-5f889d8dc765,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
5de776ff-b082-4134-9ff5-c22959aef11d,b6d111b9-f87f-418d-87af-5f889d8dc765,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
0746b6bd-2c8b-4969-865f-48b9b090e717,b6d111b9-f87f-418d-87af-5f889d8dc765,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,120,CFM,Airflow,Cooling Max
9d115e02-1ae5-4a01-9638-35188b5ee0ae,b6d111b9-f87f-418d-87af-5f889d8dc765,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Cooling Min
c169b344-44ae-462d-884d-b6240e8312a6,b6d111b9-f87f-418d-87af-5f889d8dc765,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Reheat
2f0967a9-d801-4c03-8b08-17584503861c,b6d111b9-f87f-418d-87af-5f889d8dc765,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
29eac38b-7be2-4c30-b542-5710f2bf933f,b6d111b9-f87f-418d-87af-5f889d8dc765,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
fa7ac93c-9b55-40c3-9c2e-728047518691,b6d111b9-f87f-418d-87af-5f889d8dc765,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.013,IN WG,Air Pressure,OP PD
1a486fd5-3b03-41e0-b9b6-05747d86caad,b6d111b9-f87f-418d-87af-5f889d8dc765,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
29969f20-7b1b-421e-8eb7-070cf36a2b8a,b6d111b9-f87f-418d-87af-5f889d8dc765,,,,,,,,81.5,°F,Electric Reheat,LAT
264c0d6f-9fa5-4867-9305-40beacd6e94b,b6d111b9-f87f-418d-87af-5f889d8dc765,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277-1,,Electric Reheat,Voltage / Phase
57a0c0c0-448b-43f1-9cab-130c819e830b,b6d111b9-f87f-418d-87af-5f889d8dc765,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
1ada4603-e43c-4124-a0de-54d561b8b17f,b6d111b9-f87f-418d-87af-5f889d8dc765,,,,,,,,15,,Electric Reheat,MOP
10bd135f-2f6b-4850-a6be-edb4ebf9cf6d,b6d111b9-f87f-418d-87af-5f889d8dc765,,,,,,,,3.4,,Electric Reheat,MCA
d95f91a3-e276-45cc-8c62-25e1630078e6,42c1c233-f173-408e-926c-97ca9f1f2bf0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
7d4583ba-4d93-45fc-94e5-56e5a2767254,42c1c233-f173-408e-926c-97ca9f1f2bf0,,,,,,,,SDV,,,Model
69d144ec-c008-4e93-9ce5-89e19c291cdc,42c1c233-f173-408e-926c-97ca9f1f2bf0,,,,,,,,10,,,Unit Size
b54c2b63-1e05-4cfe-9d3e-f30f9ab21667,42c1c233-f173-408e-926c-97ca9f1f2bf0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,1075,CFM,Airflow,Cooling Max
d39c2f68-2b4c-4c6b-b007-f3abc0f2ef28,42c1c233-f173-408e-926c-97ca9f1f2bf0,,,,,,,,540,CFM,Airflow,Cooling Min
7c6703ff-0b24-4d2e-8ff6-0eb5d0ba6445,42c1c233-f173-408e-926c-97ca9f1f2bf0,,,,,,,,540,CFM,Airflow,Reheat
2c3ec07a-d737-46e5-89c9-1863dcad2a18,42c1c233-f173-408e-926c-97ca9f1f2bf0,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
1c1502ae-1f7d-4fc6-ad83-c62e8bd79ded,42c1c233-f173-408e-926c-97ca9f1f2bf0,,,,,,,,0.25,IN WG,Air Pressure,Downstream
2a7e7d33-a0bc-491d-8f21-b693866b898a,42c1c233-f173-408e-926c-97ca9f1f2bf0,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
b4f994dd-a071-4c19-9c09-dc8025d75614,42c1c233-f173-408e-926c-97ca9f1f2bf0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,8.6,KW,,Heating Capacity
e7f2c0ed-c359-438a-abc8-63e571d09af1,42c1c233-f173-408e-926c-97ca9f1f2bf0,,,,,,,,#N/A,°F,Electric Reheat,LAT
bd37266b-e7ef-4cc4-9a25-f773b8efa333,42c1c233-f173-408e-926c-97ca9f1f2bf0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,480-3,,Electric Reheat,Voltage / Phase
57ad1254-05c9-4dcb-bd3a-b99625a4087a,42c1c233-f173-408e-926c-97ca9f1f2bf0,,,,,,,,SCR,,Electric Reheat,EC Type
d25a81dc-f120-4c33-885b-59761182351f,42c1c233-f173-408e-926c-97ca9f1f2bf0,,,,,,,,15,,Electric Reheat,MOP
a4fd0c80-9ab4-45f9-a257-d1c14cc403ab,42c1c233-f173-408e-926c-97ca9f1f2bf0,,,,,,,,14.1,,Electric Reheat,MCA
71c4a505-5614-40ea-a510-5ff981f0b97b,e8e24309-7aa0-4282-9774-25fa85260765,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
0e1e3a84-c6bb-498f-b66b-028b23e678be,e8e24309-7aa0-4282-9774-25fa85260765,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,16,,,Unit Size
07345e1a-c93c-497e-875d-450c693ee08b,e8e24309-7aa0-4282-9774-25fa85260765,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,1770,CFM,Airflow,Cooling Max
d3df81f0-c698-4b1d-8b77-90027e965ad8,e8e24309-7aa0-4282-9774-25fa85260765,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,944,CFM,Airflow,Cooling Min
bdc605bc-8ac2-4f91-80ad-c394595d28c2,e8e24309-7aa0-4282-9774-25fa85260765,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,945,CFM,Airflow,Reheat
e6a58271-4196-46f9-8f76-0631c21086ef,e8e24309-7aa0-4282-9774-25fa85260765,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
a253200d-a99f-4cfb-9c68-1886d6851ba2,e8e24309-7aa0-4282-9774-25fa85260765,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
cca286bd-5e33-4528-96f8-0a7549bcf011,e8e24309-7aa0-4282-9774-25fa85260765,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
ac5dad9b-1281-403a-b0d4-a19878245f02,e8e24309-7aa0-4282-9774-25fa85260765,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,13.4,KW,,Heating Capacity
b67ae233-f09f-47ac-9317-ab94749f2617,e8e24309-7aa0-4282-9774-25fa85260765,,,,,,,,SDV,,,Model
a96ff474-6988-46b4-9d66-289c4a5242b1,e8e24309-7aa0-4282-9774-25fa85260765,,,,,,,,99.9,°F,Electric Reheat,LAT
6e98f34e-5f1f-4977-9eea-3aa0bab4a875,e8e24309-7aa0-4282-9774-25fa85260765,,,,,,,,480-3,,Electric Reheat,Voltage / Phase
24fafd89-d696-45c5-a9a8-2c710ced286c,e8e24309-7aa0-4282-9774-25fa85260765,,,,,,,,SCR,,Electric Reheat,EC Type
4c06d972-8e91-496f-8520-817e02403390,e8e24309-7aa0-4282-9774-25fa85260765,,,,,,,,25,,Electric Reheat,MOP
62188082-795a-4788-a4ad-e76b344d7bbc,e8e24309-7aa0-4282-9774-25fa85260765,,,,,,,,22,,Electric Reheat,MCA
bc34b16d-d335-4c82-b3bd-27d40eec1832,eea35eac-1513-423c-b7dc-ad96cd967fed,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
4c65478d-4d34-455b-b964-95ab1c5fb5d6,eea35eac-1513-423c-b7dc-ad96cd967fed,,,,,,,,SDV,,,Model
0d5d802f-e898-479f-b0a2-37ec2e12dadf,eea35eac-1513-423c-b7dc-ad96cd967fed,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
c6710c65-2fb2-4681-8ee5-6a5b59b0ecef,eea35eac-1513-423c-b7dc-ad96cd967fed,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,140,CFM,Airflow,Cooling Max
f90ca239-3021-4a71-912c-2a3be882f811,eea35eac-1513-423c-b7dc-ad96cd967fed,,,,,,,,85,CFM,Airflow,Cooling Min
daec4820-8e9e-49b9-b9d1-c9012b02fb62,eea35eac-1513-423c-b7dc-ad96cd967fed,,,,,,,,85,CFM,Airflow,Reheat
d468235b-0cb4-4bf0-8f27-bb0fb7212385,eea35eac-1513-423c-b7dc-ad96cd967fed,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
79affb8b-f205-436c-b5ea-ec2a9d54b359,eea35eac-1513-423c-b7dc-ad96cd967fed,,,,,,,,0.25,IN WG,Air Pressure,Downstream
3caf1021-a3da-4a05-86d0-d2d7fde2f1c5,eea35eac-1513-423c-b7dc-ad96cd967fed,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.018,IN WG,Air Pressure,OP PD
84083d43-7930-427b-a58e-e197461e1ae4,eea35eac-1513-423c-b7dc-ad96cd967fed,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
661fdc6b-bcdb-4840-a6c2-f0978ac88df6,eea35eac-1513-423c-b7dc-ad96cd967fed,,,,,,,,81.5,°F,Electric Reheat,LAT
55759532-6772-46a1-81d9-1ceab5e5dd6e,eea35eac-1513-423c-b7dc-ad96cd967fed,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,277-1,,Electric Reheat,Voltage / Phase
8dc66f4f-1122-45a5-bc13-06c8d2dcf7c9,eea35eac-1513-423c-b7dc-ad96cd967fed,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
683e805e-7274-47dd-a057-debe5eaf7949,eea35eac-1513-423c-b7dc-ad96cd967fed,,,,,,,,15,,Electric Reheat,MOP
9ae23e0f-0347-4b6c-a709-f2c89f81c22f,eea35eac-1513-423c-b7dc-ad96cd967fed,,,,,,,,3.4,,Electric Reheat,MCA
947b2ff5-a6b2-45de-85f5-ef001d98312b,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
d324e117-f1d3-4b3e-9b2d-20ebf08274e9,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,SDV,,,Model
cd2496cf-b290-4b6a-9f6a-41381938b3ab,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,12,,,Unit Size
20ef7ed9-20cd-42f1-8641-08a50d2e7ebc,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,1170,CFM,Airflow,Cooling Max
c33049a6-262b-4f32-b4c9-76a9fc6448c9,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,585,CFM,Airflow,Cooling Min
29df7037-d5f9-44b7-b424-302812a09a46,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,585,CFM,Airflow,Reheat
bb0efa4b-73de-40ab-b1b7-42552bf69892,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
cc1b29b2-c9fd-4cbc-a884-2c24ae60bf2f,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,0.25,IN WG,Air Pressure,Downstream
37031a40-95eb-49b5-993a-e0f84d435168,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
4c6101aa-83b1-4875-9576-bf0a205f3b0d,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,7.2,KW,,Heating Capacity
3f1df3c5-722e-4851-99fa-f34719f2f07f,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,93.8,°F,Electric Reheat,LAT
0a566882-68a9-448a-8042-3126d5f238d9,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,,480-3,,Electric Reheat,Voltage / Phase
42f49e4c-957c-49fc-8e86-5c64964760d7,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,SCR,,Electric Reheat,EC Type
4b8ce6ef-8f3a-46e7-ab88-a37e9756cf9c,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,15,,Electric Reheat,MOP
b49c2b1c-1fab-4469-a28c-a04883385848,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,11.8,,Electric Reheat,MCA
558b24f6-afa7-4e4e-b57f-8f44874257a8,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,SCR,,Electric Reheat,EC Type
c1d177a4-97c6-4e28-998e-9224fb0417d3,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,15,,Electric Reheat,MOP
2b72442b-7e8f-4b16-a58a-63fcf371c6e0,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,11.8,,Electric Reheat,MCA
83aed1b6-a61c-471a-bded-6cda664ed4e6,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
45473b44-f6b5-419a-80b6-d43aad6290d8,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,SDV,,,Model
e959df34-4be2-45ac-84e2-ef7782ac59b1,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,12,,,Unit Size
109adf37-c4fd-4197-9fee-ad067514888d,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,1170,CFM,Airflow,Cooling Max
adf9cda9-6d27-43a6-b212-2eb98016ab50,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,585,CFM,Airflow,Cooling Min
1dbb378a-8f41-431c-905b-88db4cd4ba20,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
a0501598-023f-4102-b278-a238f3a875f1,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,SDV,,,Model
6538d948-1799-43c3-be1e-0b5b606f956f,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,12,,,Unit Size
07e0464a-d434-4271-8ab5-1319ea0566d2,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,1170,CFM,Airflow,Cooling Max
ed255816-7752-45d9-a213-67a0d9c74ed6,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,585,CFM,Airflow,Cooling Min
70ead804-c388-4169-bc1a-0e69de450b09,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,585,CFM,Airflow,Reheat
3354a279-43f9-428c-a976-f3c0653907cd,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
5758e9f8-801b-4f1a-a410-928763ab53fc,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
ae5dece8-a50d-4aa1-97e2-c40e5f869da3,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
94f32874-2951-4426-8565-07a5277a3f57,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,7.2,KW,,Heating Capacity
88507aa6-4366-4987-90eb-dfa6f72fa571,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,93.8,°F,Electric Reheat,LAT
bd5ec072-50b3-4926-9de5-045175675b86,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,480-3,,Electric Reheat,Voltage / Phase
64f49f13-2ffe-4b31-b0d5-e57bc3db8e15,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
dd15c931-02d8-459d-a3a1-60e8a1f33769,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,15,,Electric Reheat,MOP
86d11a3f-ce7e-4915-812d-5216bba17e02,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,11.8,,Electric Reheat,MCA
255ec60a-8b0d-4726-8ee5-9db83f7515fe,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,585,CFM,Airflow,Reheat
4ba2efd3-180e-4317-b073-7c65b7a676d9,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
b747d424-f436-4724-b7ac-54cce0f31a37,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
d1327e1e-21a1-4229-bdf4-770339440c43,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
09bf5b48-cb29-405d-9100-6b526d5947f0,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,7.2,KW,,Heating Capacity
f5dc4e01-27c8-42f4-ad83-9e6c3b528d4a,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,93.8,°F,Electric Reheat,LAT
d0079bac-e736-4b31-a8a8-a9db75eed267,ab7dfdef-09fd-4f98-8cb4-92ff6c8657fa,,,,,,,,480-3,,Electric Reheat,Voltage / Phase
f211d5f1-63f7-4809-8942-6f3cbdaddf2c,28f33dde-06e1-422a-9492-c19244a46071,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
45921697-8ff6-42af-a144-73c4932ac0c6,28f33dde-06e1-422a-9492-c19244a46071,,,,,,,,SDV,,,Model
b1a4c4c2-45aa-4a95-b320-0d578fd142f8,28f33dde-06e1-422a-9492-c19244a46071,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
51a657ab-ffc5-4603-aedd-55585fdbabbe,28f33dde-06e1-422a-9492-c19244a46071,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,110,CFM,Airflow,Cooling Max
79842e92-13e7-4ec4-90e7-af2c36468afd,28f33dde-06e1-422a-9492-c19244a46071,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Cooling Min
802c4826-1068-402a-a066-8f9f7e4a5cfb,28f33dde-06e1-422a-9492-c19244a46071,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Reheat
97cb7aae-0a36-418b-b5ec-7099c8ede9c5,28f33dde-06e1-422a-9492-c19244a46071,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
022b9fb5-587c-4471-a25c-88e430ec7f2d,28f33dde-06e1-422a-9492-c19244a46071,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
9758cf7b-2149-469b-affa-b8f7d90ef28f,28f33dde-06e1-422a-9492-c19244a46071,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.011,IN WG,Air Pressure,OP PD
6b8ad6e8-d5df-4bc4-bd18-99601c6b2d11,28f33dde-06e1-422a-9492-c19244a46071,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
eaded03b-328c-4b55-9574-85d6c2b0b53d,28f33dde-06e1-422a-9492-c19244a46071,,,,,,,,80,°F,Electric Reheat,LAT
0495b11d-e710-4ad3-9891-b667c63f6006,28f33dde-06e1-422a-9492-c19244a46071,,,,,,,,208-1,,Electric Reheat,Voltage / Phase
e1513040-c5ad-4e37-8f23-433089d0db57,28f33dde-06e1-422a-9492-c19244a46071,,,,,,,,SCR,,Electric Reheat,EC Type
7c6209d0-80f6-4901-8c4b-e87702981f91,28f33dde-06e1-422a-9492-c19244a46071,,,,,,,,15,,Electric Reheat,MOP
9115204c-deaf-426a-8798-0b5ec220be2d,28f33dde-06e1-422a-9492-c19244a46071,,,,,,,,3.4,,Electric Reheat,MCA
a147189d-7e4b-42e2-9292-6bf9b24941ba,16333aea-af66-4e3b-b7db-afbb9ca13871,,,,,,,,PRICE,,,Manufacturer
1071a57d-a82d-496a-a7e3-6997c2139ded,16333aea-af66-4e3b-b7db-afbb9ca13871,,,,,,,,SDV,,,Model
e9b38457-1ac8-403c-8f4f-f8c672c5e242,16333aea-af66-4e3b-b7db-afbb9ca13871,,,,,,,,16,,,Unit Size
3a9d7c91-d8b4-46fc-95cb-160d4e737ea8,16333aea-af66-4e3b-b7db-afbb9ca13871,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,1955,CFM,Airflow,Cooling Max
e8422cf4-b3ae-43b0-aa7e-00e7a6105a40,16333aea-af66-4e3b-b7db-afbb9ca13871,,,,,,,,978,CFM,Airflow,Cooling Min
0d15b9aa-967a-45fd-adce-b7012d9fee80,16333aea-af66-4e3b-b7db-afbb9ca13871,,,,,,,,980,CFM,Airflow,Reheat
a1cb0ae8-9c07-4f1f-a0ad-8989b0a66668,16333aea-af66-4e3b-b7db-afbb9ca13871,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
e1d42307-9e11-44b7-ad23-a8a3ecf70f40,16333aea-af66-4e3b-b7db-afbb9ca13871,,,,,,,,0.25,IN WG,Air Pressure,Downstream
b8bcac32-e488-43b3-b177-744ffb4e9d17,16333aea-af66-4e3b-b7db-afbb9ca13871,,,,,,,,0.01,IN WG,Air Pressure,OP PD
f1093ccc-59c5-43a3-a28b-d7180df3f58b,16333aea-af66-4e3b-b7db-afbb9ca13871,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,12.2,KW,,Heating Capacity
a6355b00-eb3f-4be0-b5a7-a2affa32c154,16333aea-af66-4e3b-b7db-afbb9ca13871,,,,,,,,94.3,°F,Electric Reheat,LAT
6eae5ffc-c8d5-409f-afa2-cb006aa19bbe,16333aea-af66-4e3b-b7db-afbb9ca13871,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,480-3,,Electric Reheat,Voltage / Phase
b097a8c4-1465-42aa-970a-c35297bcd7ae,16333aea-af66-4e3b-b7db-afbb9ca13871,,,,,,,,SCR,,Electric Reheat,EC Type
bb6f7588-3567-4bc0-ac2a-1f72ab431518,16333aea-af66-4e3b-b7db-afbb9ca13871,,,,,,,,20,,Electric Reheat,MOP
db4d61e6-8efe-4e05-b4fd-3bda903b71cc,16333aea-af66-4e3b-b7db-afbb9ca13871,,,,,,,,20,,Electric Reheat,MCA
9c904a2c-8f20-48e2-8b36-aa13187ca869,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
f29b15bd-568d-4a12-a451-bd78268b09d6,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,,,,,,,,SDV,,,Model
8cdc7e76-c90f-49e7-a675-e8caad0e508f,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
90d8f878-ee12-4229-99e0-3a502b94a256,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,210,CFM,Airflow,Cooling Max
f5e3e3c6-6648-48da-94c1-9b0e3b2af1c9,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,,,,,,,,105,CFM,Airflow,Cooling Min
56b01d0e-3683-4829-b4ab-e921ef9904ff,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,,,,,,,,105,CFM,Airflow,Reheat
7402a4ea-7221-4610-baad-cc23ad1876bb,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
921a804c-b36b-4c30-8bf4-9756d79b78f9,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,,,,,,,,0.25,IN WG,Air Pressure,Downstream
7b1bcd5b-d10a-44a2-865f-3e644a02c06d,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.04,IN WG,Air Pressure,OP PD
b31f247e-a8d9-4fa5-a9b6-cd3a572ce497,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.8,KW,,Heating Capacity
bc9af8b0-5033-440a-9891-d009258f3c12,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,,,,,,,,80,°F,Electric Reheat,LAT
b0e91b48-0e10-4e97-83ee-34bd012d75e8,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,277-1,,Electric Reheat,Voltage / Phase
e868e5b4-8778-45cc-a599-54988b3f589b,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
5c7d57db-8ad2-465d-a8f8-d3c481315da1,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,,,,,,,,15,,Electric Reheat,MOP
e66a9764-f1a7-4218-aab8-5799563fc23f,e7a647f4-89f7-419e-9a3a-7dc102a3cfdb,,,,,,,,3.9,,Electric Reheat,MCA
fc926790-18d6-4d24-b65f-8d547064020e,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
b9fda107-0376-4f99-8778-67991b92c5c1,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,,,,,,,,SDV,,,Model
cdea9072-a60e-45a0-8cbf-74c11a50247f,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,,,,,,,,8,,,Unit Size
2fb05cf3-bd04-466d-9585-e8e8fab3d7e4,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,,,,,,,,405,CFM,Airflow,Cooling Max
30681f92-2df3-4db2-bb02-caff1a90cf02,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,,,,,,,,207,CFM,Airflow,Cooling Min
827fa804-8f84-48cb-b363-ccb6d9d8496c,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,,,,,,,,210,CFM,Airflow,Reheat
7505fa7b-e12a-426e-8e42-99a8b0f9cc44,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
5a65a530-fc6c-4a6f-b0a3-432dcf172831,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,,,,,,,,0.25,IN WG,Air Pressure,Downstream
3d2b06f0-c2d6-4121-a81a-168be627bbd0,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
d120927f-6181-45a2-a4f7-4f30d2cb27d9,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,3.2,KW,,Heating Capacity
f1a80ba8-d421-4d2a-ab8e-52828ff6f94e,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,,,,,,,,#N/A,°F,Electric Reheat,LAT
18aed732-603e-44df-a36d-11e327e10b34,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
d4f319d5-38d9-46e5-8851-a2bea1318425,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,,,,,,,,SCR,,Electric Reheat,EC Type
cf6a924f-7a5d-4a81-bf5a-8522473fbe0d,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,,,,,,,,20,,Electric Reheat,MOP
671d4670-e3b8-4a0a-b891-30fc2caa221f,a64a4075-4404-4dad-b5b0-3fa7e8e4e52b,,,,,,,,15.7,,Electric Reheat,MCA
709884ff-87da-4e87-bb26-4486a7dfe4d2,8ec7d858-b251-4640-b424-099cb7caf1b9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
25f1f9dd-3338-445c-b6d6-878b05689c92,8ec7d858-b251-4640-b424-099cb7caf1b9,,,,,,,,SDV,,,Model
1a4e031d-d663-4473-8a41-a1bbcdf3f1b5,8ec7d858-b251-4640-b424-099cb7caf1b9,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
f705e8af-231f-4648-9723-cfc8b8ebc472,8ec7d858-b251-4640-b424-099cb7caf1b9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,200,CFM,Airflow,Cooling Max
2c96b932-b783-4357-8472-747c16b12cbc,8ec7d858-b251-4640-b424-099cb7caf1b9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,100,CFM,Airflow,Cooling Min
8ce1f517-398b-4013-81fc-eea0f50e290f,8ec7d858-b251-4640-b424-099cb7caf1b9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,100,CFM,Airflow,Reheat
d68e4f17-c9d1-482f-92c6-27bd120a15f5,8ec7d858-b251-4640-b424-099cb7caf1b9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
5b3efe28-e2f4-4a03-a652-eb880a1bd077,8ec7d858-b251-4640-b424-099cb7caf1b9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
5c9a3d0e-1403-48be-85a7-3c396b9fefb8,8ec7d858-b251-4640-b424-099cb7caf1b9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.036,IN WG,Air Pressure,OP PD
c0b7e2fb-5ae1-4297-8597-f395d8f8202a,8ec7d858-b251-4640-b424-099cb7caf1b9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.0,KW,,Heating Capacity
aa138d4a-77f4-412e-8ab6-bbf26ce70905,8ec7d858-b251-4640-b424-099cb7caf1b9,,,,,,,,86.1,°F,Electric Reheat,LAT
b6e0d8c8-e5e1-49c7-8abf-256cd05f0752,8ec7d858-b251-4640-b424-099cb7caf1b9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277-1,,Electric Reheat,Voltage / Phase
8983fad4-983b-4d1b-831b-7f162263527a,8ec7d858-b251-4640-b424-099cb7caf1b9,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
45bf1396-82c1-413a-a257-dbf85529185e,8ec7d858-b251-4640-b424-099cb7caf1b9,,,,,,,,15,,Electric Reheat,MOP
53c46584-898e-4f39-a0f8-94d46a98aaa9,8ec7d858-b251-4640-b424-099cb7caf1b9,,,,,,,,4.9,,Electric Reheat,MCA
de9a1991-00e7-4385-8305-e7bf1612d971,cc079aab-d21b-4052-8326-f51d5f60cdab,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
5a1c1f0f-5939-4cf2-ad56-f4213308cfac,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,SDV,,,Model
4843c955-35f8-4d51-bdde-2ad11b5e998d,cc079aab-d21b-4052-8326-f51d5f60cdab,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
f5a56efe-8db2-4252-bd25-a06cf47c0c64,cc079aab-d21b-4052-8326-f51d5f60cdab,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,140,CFM,Airflow,Cooling Max
42221ec1-9316-4da1-8672-ad50d446c2d0,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,85,CFM,Airflow,Cooling Min
d644b63d-c79f-450e-8ad5-e21c3b3a13d0,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,85,CFM,Airflow,Reheat
c5553c37-9580-4a94-9e1b-8c8d5be08820,cc079aab-d21b-4052-8326-f51d5f60cdab,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
ce145c94-a80a-429c-96a7-4f5961f4c983,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,0.25,IN WG,Air Pressure,Downstream
aeec1bd0-0419-46bd-b3a6-e861fcb94606,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,0.018,IN WG,Air Pressure,OP PD
522ffeb9-c6a3-419c-8216-7717fc79f4a7,cc079aab-d21b-4052-8326-f51d5f60cdab,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
a611d39d-9b4f-4bd8-8b45-6fdc1cc6e63c,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,80,°F,Electric Reheat,LAT
c8cc6582-2c4f-4f50-9602-a1975f475186,cc079aab-d21b-4052-8326-f51d5f60cdab,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,208-1,,Electric Reheat,Voltage / Phase
8b029ec4-a2e6-45bf-b409-6a9a806d4b3e,cc079aab-d21b-4052-8326-f51d5f60cdab,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
c04037d7-3c21-407d-b367-f5c21af8984d,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,15,,Electric Reheat,MOP
e7c6abe7-6d29-4385-aab8-7ecdd05d4c0f,cc079aab-d21b-4052-8326-f51d5f60cdab,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
32cf7636-9cc7-4f68-91d1-26a52e758e1c,cc079aab-d21b-4052-8326-f51d5f60cdab,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
fce0bff5-5b44-426e-8dc9-53fd313fb7ac,cc079aab-d21b-4052-8326-f51d5f60cdab,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,140,CFM,Airflow,Cooling Max
d59c8bed-269f-40d0-869d-fd5788aa7a93,cc079aab-d21b-4052-8326-f51d5f60cdab,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
d7c45b3a-16d3-4752-914f-b741e6f8b080,cc079aab-d21b-4052-8326-f51d5f60cdab,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
