spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
7eb76d29-7b86-40f6-aa98-f50b635abc0e,cc079aab-d21b-4052-8326-f51d5f60cdab,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,,,,208-1,,Electric Reheat,Voltage / Phase
0865fdc0-e0c7-4484-a86a-ed6ebe83ac5b,cc079aab-d21b-4052-8326-f51d5f60cdab,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
d85e1b72-70d0-4524-b429-bb3a443afb9e,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,3.4,,Electric Reheat,MCA
16672d99-c6d4-4a1c-b6a6-51455e62293b,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,SDV,,,Model
acfa29fb-f64e-4b94-95e3-9f31b1a59230,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,85,CFM,Airflow,Cooling Min
d78979c1-db17-4fa2-8097-7c1c5317cd84,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,85,CFM,Airflow,Reheat
24f43c82-6d51-418a-a59f-3942b583964a,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,0.25,IN WG,Air Pressure,Downstream
e83d7730-8d45-49b3-8a28-d9a8ce839edc,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,0.018,IN WG,Air Pressure,OP PD
1703fb0c-dbd2-4de0-a35b-6a60da57803a,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,80,°F,Electric Reheat,LAT
49b5bdde-f81d-4dfd-b44f-c21a3d6053a0,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,15,,Electric Reheat,MOP
54455513-6591-4236-8171-d0d2b2bc2900,cc079aab-d21b-4052-8326-f51d5f60cdab,,,,,,,,3.4,,Electric Reheat,MCA
19fae680-472c-471d-ae16-e8d3c8485947,f91c22af-47b5-4276-9d9c-5e21a7d55053,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
982c926e-bfe7-4562-8cc5-954d57ccedac,f91c22af-47b5-4276-9d9c-5e21a7d55053,,,,,,,,SDV,,,Model
8925a206-eec4-447a-927a-2ee55c1bb1c8,f91c22af-47b5-4276-9d9c-5e21a7d55053,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,8,,,Unit Size
67f54949-a9ad-4349-bbe0-3a87555b58b8,f91c22af-47b5-4276-9d9c-5e21a7d55053,,,,,,,,585,CFM,Airflow,Cooling Max
c28e7ffa-987d-40d3-b3b4-0cd1240e25e8,f91c22af-47b5-4276-9d9c-5e21a7d55053,,,,,,,,310,CFM,Airflow,Cooling Min
2d1b4c78-1bb5-4b0c-a04a-40aeb267909e,f91c22af-47b5-4276-9d9c-5e21a7d55053,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,310,CFM,Airflow,Reheat
379aabf1-d3e1-4609-a3ec-a8dfdda1af96,f91c22af-47b5-4276-9d9c-5e21a7d55053,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
bb369073-1d8e-49b3-baab-535656ab8b03,f91c22af-47b5-4276-9d9c-5e21a7d55053,,,,,,,,0.25,IN WG,Air Pressure,Downstream
1cc41089-65b6-4cac-b040-5681d3bd06e8,f91c22af-47b5-4276-9d9c-5e21a7d55053,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
5873e576-c841-4c0a-a413-8072516749c5,f91c22af-47b5-4276-9d9c-5e21a7d55053,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,3.1,KW,,Heating Capacity
93bc875e-a798-45dc-96f5-e15cc41dd889,f91c22af-47b5-4276-9d9c-5e21a7d55053,,,,,,,,86.3,°F,Electric Reheat,LAT
b84c6d11-1bde-4b6f-aebd-5f3d70334c77,f91c22af-47b5-4276-9d9c-5e21a7d55053,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
cda8ce74-6829-4cad-b74d-c3223085cacd,f91c22af-47b5-4276-9d9c-5e21a7d55053,,,,,,,,SCR,,Electric Reheat,EC Type
e44fa0db-9a79-4da9-8cb4-2156225dcc6d,f91c22af-47b5-4276-9d9c-5e21a7d55053,,,,,,,,20,,Electric Reheat,MOP
5a54b136-c7ec-48ff-8fec-fb47ed4705ff,f91c22af-47b5-4276-9d9c-5e21a7d55053,,,,,,,,15.2,,Electric Reheat,MCA
81ca8fef-e4de-404c-a7e2-e77c962f95b8,341f8503-9eb7-44f6-bc57-19ef74020411,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
bbedfa6a-3ed3-4bdf-9416-934b47933a35,341f8503-9eb7-44f6-bc57-19ef74020411,,,,,,,,SDV,,,Model
2987ba8d-7339-4e61-a8fb-557aa3500dc1,341f8503-9eb7-44f6-bc57-19ef74020411,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
f6cd70d0-2364-4651-8ee5-46213fac9ac0,341f8503-9eb7-44f6-bc57-19ef74020411,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,285,CFM,Airflow,Cooling Max
47ab575a-37b5-4187-9c50-8d56749cf3db,341f8503-9eb7-44f6-bc57-19ef74020411,,,,,,,,155,CFM,Airflow,Cooling Min
61a7badd-bb50-4328-9d14-21028d38557b,341f8503-9eb7-44f6-bc57-19ef74020411,,,,,,,,160,CFM,Airflow,Reheat
39dabd5d-40b4-4f1e-bce1-48d9625956eb,341f8503-9eb7-44f6-bc57-19ef74020411,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
df062e19-e24a-4232-b9cb-34aa27503aa3,341f8503-9eb7-44f6-bc57-19ef74020411,,,,,,,,0.25,IN WG,Air Pressure,Downstream
dc8952c2-d76a-4b56-b17a-7b9a61ac546b,341f8503-9eb7-44f6-bc57-19ef74020411,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.073,IN WG,Air Pressure,OP PD
a25b1f52-d104-449a-bc9e-e8ab9224cb0c,341f8503-9eb7-44f6-bc57-19ef74020411,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.3,KW,,Heating Capacity
bab9030b-bff1-4bdb-b43b-d339c0a9694d,341f8503-9eb7-44f6-bc57-19ef74020411,,,,,,,,80,°F,Electric Reheat,LAT
fe6a0d9f-8717-44f8-9ced-4c186a1ae053,341f8503-9eb7-44f6-bc57-19ef74020411,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277-1,,Electric Reheat,Voltage / Phase
1b0dd91c-e770-49e9-8c43-41f0dc0d6edf,341f8503-9eb7-44f6-bc57-19ef74020411,,,,,,,,SCR,,Electric Reheat,EC Type
91e164d6-345e-4e41-a092-83e9a49890cb,341f8503-9eb7-44f6-bc57-19ef74020411,,,,,,,,15,,Electric Reheat,MOP
7e7c709d-2636-48a4-a54a-f6fb8322a8ca,341f8503-9eb7-44f6-bc57-19ef74020411,,,,,,,,6.4,,Electric Reheat,MCA
db4dc831-3f8f-4f18-a833-49d341554a0d,f848c3eb-aeb6-471f-be6e-d015affc8351,,,,,,,,15,,Electric Reheat,MOP
0b24f4b5-ba58-4da0-a145-c04f330ef4d1,f848c3eb-aeb6-471f-be6e-d015affc8351,,,,,,,,13.8,,Electric Reheat,MCA
bbc3801d-69d4-451e-87fd-950fe15aacdd,f848c3eb-aeb6-471f-be6e-d015affc8351,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
a48ce751-766f-4db5-a6f6-22c30dc41061,f848c3eb-aeb6-471f-be6e-d015affc8351,,,,,,,,SDV,,,Model
99a60915-6b77-43ef-9e14-e8336c3ac857,f848c3eb-aeb6-471f-be6e-d015affc8351,,,,,,,,12,,,Unit Size
afaeb28f-6a26-434b-90d6-bc1e09421758,f848c3eb-aeb6-471f-be6e-d015affc8351,,,,,,,,1365,CFM,Airflow,Cooling Max
ef61d3b0-3363-4c17-b14e-cd202fbd1590,f848c3eb-aeb6-471f-be6e-d015affc8351,,,,,,,,685,CFM,Airflow,Cooling Min
ed439312-4d5d-4550-b96b-68f2a6341874,f848c3eb-aeb6-471f-be6e-d015affc8351,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,685,CFM,Airflow,Reheat
41e7b062-93ed-42a7-98a7-ef106971d8b0,f848c3eb-aeb6-471f-be6e-d015affc8351,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
c0c2ad04-d33e-460d-a1ac-71687e876557,f848c3eb-aeb6-471f-be6e-d015affc8351,,,,,,,,0.25,IN WG,Air Pressure,Downstream
99880932-1212-4f96-a3e7-90a3d681dad0,f848c3eb-aeb6-471f-be6e-d015affc8351,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
684ca34c-7e1e-4a46-ab3e-54b9e1222a16,f848c3eb-aeb6-471f-be6e-d015affc8351,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,8.4,KW,,Heating Capacity
a9cddc98-4677-4467-9df5-108f8b637587,f848c3eb-aeb6-471f-be6e-d015affc8351,,,,,,,,93.8,°F,Electric Reheat,LAT
336716e2-a68a-495b-ba24-416f36d2cbba,f848c3eb-aeb6-471f-be6e-d015affc8351,,,,,,,,480-3,,Electric Reheat,Voltage / Phase
2f571c04-c374-4764-a80e-51a3a885fc10,f848c3eb-aeb6-471f-be6e-d015affc8351,,,,,,,,SCR,,Electric Reheat,EC Type
624c3af5-dc3e-48cf-a800-0458b796865a,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
74fccdf1-43a1-4abf-bdfb-8641a643b167,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,,,,,,,,SDV,,,Model
d57b7316-85a4-4e8a-a34a-7a1b2380ee2f,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,,,,,,,,10,,,Unit Size
2bee9a20-c807-40ac-9c3e-53bd9973706d,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,975,CFM,Airflow,Cooling Max
a4ebbfe2-c068-4faf-b4e1-e2278619a652,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,491,CFM,Airflow,Cooling Min
0b147f45-bcb0-4ed9-93f7-c8cf3a78c36d,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,495,CFM,Airflow,Reheat
30beef74-947c-4731-82e8-35d008ff2fd1,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
dcc49b52-3fc1-447d-9eea-864c77cd3884,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,,,,,,,,0.25,IN WG,Air Pressure,Downstream
9b604db7-f2e1-4132-9be9-89671adbbbab,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
24229b45-f277-4d40-a062-87a6d93153ad,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,6.1,KW,,Heating Capacity
c9a199f1-b3eb-4ef0-9ef2-41a7c21cfb87,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,,,,,,,,93.9,°F,Electric Reheat,LAT
d200f051-32c1-448a-ba42-be0b7f1215a9,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,,,,,,,,480-3,,Electric Reheat,Voltage / Phase
6aca7494-8bdc-4664-a644-947cbceb6147,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,,,,,,,,SCR,,Electric Reheat,EC Type
b73c3b34-6f2b-4b1d-bfd6-86fc143752cc,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,,,,,,,,15,,Electric Reheat,MOP
a618886e-9266-4054-bff6-c24759fdeb0f,f8848128-e7f5-4fb2-ac4f-17aac568c7d9,,,,,,,,10,,Electric Reheat,MCA
1d4e9d55-d41d-4e8f-a16e-987c77557451,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,SCR,,Electric Reheat,EC Type
a9178c8d-45a3-4a5c-85c9-71c13c68cce5,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,15,,Electric Reheat,MOP
05e89e14-f3e9-4a26-8883-ee10adc0f8cf,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,5.9,,Electric Reheat,MCA
57c69df1-23a1-429e-9836-080b9d8bbc97,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,SDV,,,Model
e4414271-aa6c-417a-bf5b-63c60ac26889,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,95,CFM,Airflow,Cooling Min
220c26f5-f6c8-4bfc-b2d1-6f2f757b2d26,e7517f22-e110-4f39-821f-c85cf327d42c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
5bef0a3c-d2e5-4f0d-92f6-d20422ed8744,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,SDV,,,Model
09c80305-da4f-4596-864b-827e270029c9,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,6,,,Unit Size
5d56bbf0-eba2-4076-a720-cc314c28e685,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,175,CFM,Airflow,Cooling Max
b41ed9e5-cefd-4d47-9ad1-734b3f5b50f9,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,95,CFM,Airflow,Cooling Min
53bda5f0-0e6b-44d2-8698-60eac15940ef,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,100,CFM,Airflow,Reheat
8cfe64de-c0f1-4ad8-9aab-c30f572a678b,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
24b8a38f-3a42-4711-b575-5567c46b0051,e7517f22-e110-4f39-821f-c85cf327d42c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
fb5a1221-477f-4c11-b641-9458f030814f,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,SDV,,,Model
09c21ade-8642-489a-8d9f-8e3b34d714d9,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,6,,,Unit Size
b8d21409-1a72-4bc5-a651-3e0563985369,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,175,CFM,Airflow,Cooling Max
ac758bee-1f1e-4d64-8eb6-bbdfc3585bf6,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,95,CFM,Airflow,Cooling Min
4571fc8e-1749-4ddb-b8c1-b96c995f1bbd,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,100,CFM,Airflow,Reheat
827a6bf0-fade-4bd6-8964-0569a5cda14d,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
a49b6eac-1dd1-45b1-bee9-816a14240b01,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,0.25,IN WG,Air Pressure,Downstream
518aba27-3e9f-4023-81bc-e59c230009f8,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,0.027,IN WG,Air Pressure,OP PD
483f6653-f0f1-4f40-bc27-cfcdb3b2a551,e7517f22-e110-4f39-821f-c85cf327d42c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.2,KW,,Heating Capacity
be815283-3bc1-405f-88fd-a85bd2932fe4,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,91.7,°F,Electric Reheat,LAT
8af69181-de7b-4fde-afe7-315e332886a1,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
579673df-7a73-403e-9ff2-605804493d7c,e7517f22-e110-4f39-821f-c85cf327d42c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
22eb7c90-3999-4869-aae2-c23a29376c5d,e7517f22-e110-4f39-821f-c85cf327d42c,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
729c5a4f-c46e-4132-aac0-ccdbc3a08657,e7517f22-e110-4f39-821f-c85cf327d42c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,175,CFM,Airflow,Cooling Max
a5d865eb-b87d-4c81-9a67-8dd19675e38c,e7517f22-e110-4f39-821f-c85cf327d42c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.027,IN WG,Air Pressure,OP PD
a6fadc25-015b-4209-9003-8caa29a4e560,e7517f22-e110-4f39-821f-c85cf327d42c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.2,KW,,Heating Capacity
50b28377-9242-4b5b-a47a-4894be79c5f9,e7517f22-e110-4f39-821f-c85cf327d42c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,277-1,,Electric Reheat,Voltage / Phase
c6e878fa-d9a6-4870-8920-40520e6c16eb,e7517f22-e110-4f39-821f-c85cf327d42c,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
b6b14bea-a4af-4483-93c3-8511e3df6077,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,0.25,IN WG,Air Pressure,Downstream
0d876e0a-3da9-488c-a8b1-f37ea5a1769b,e7517f22-e110-4f39-821f-c85cf327d42c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.027,IN WG,Air Pressure,OP PD
8e757205-6c19-476f-9af9-479c1c02a864,e7517f22-e110-4f39-821f-c85cf327d42c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.2,KW,,Heating Capacity
8586b8fe-9e1d-444f-9ed6-4a1b1f13e089,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,91.7,°F,Electric Reheat,LAT
983c5e47-0cb3-4fc4-9990-a4382bbbf82b,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
b882d652-49e2-466c-81e6-fc38096a5221,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,SCR,,Electric Reheat,EC Type
3a2bbf95-56d9-4604-9c23-a30258364b73,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,15,,Electric Reheat,MOP
e4b63762-f35e-4ce4-a6a4-c07f4627be4b,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,5.9,,Electric Reheat,MCA
45f1bb6a-a9b3-48f8-890b-9bf7a2252ae1,e7517f22-e110-4f39-821f-c85cf327d42c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
35657191-79d9-4d52-a3eb-5716ee3485a8,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,SDV,,,Model
f2fb27c3-661e-4379-87f0-cd19382a269d,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,6,,,Unit Size
3b628f6e-9866-46ca-8e1e-3689a2bfd1eb,e7517f22-e110-4f39-821f-c85cf327d42c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,175,CFM,Airflow,Cooling Max
121db762-15a9-4de6-8e10-722edefd82f4,e7517f22-e110-4f39-821f-c85cf327d42c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,95,CFM,Airflow,Cooling Min
fc6368f2-2094-4d70-b69f-e192f4e1b7d5,e7517f22-e110-4f39-821f-c85cf327d42c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,100,CFM,Airflow,Reheat
6149b62e-b210-43e7-8316-62940953773f,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
53a3f3da-20b4-49b3-82cc-2d7dc846cc1e,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,0.25,IN WG,Air Pressure,Downstream
4e994e34-fcdd-4251-a7ca-2f11cac25147,e7517f22-e110-4f39-821f-c85cf327d42c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.027,IN WG,Air Pressure,OP PD
108d05b0-f62a-4d98-b819-af0b623104a8,e7517f22-e110-4f39-821f-c85cf327d42c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.2,KW,,Heating Capacity
0663df2c-fcf4-48f0-a7dd-ca2ee84c788b,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,91.7,°F,Electric Reheat,LAT
6576f482-32ad-4673-b334-46acf1289c51,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
bab4b19c-4546-4b1a-9629-035a4c57c2f5,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,SCR,,Electric Reheat,EC Type
c259e5bb-4967-4a5d-89c2-742844fd1f36,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,15,,Electric Reheat,MOP
4993298e-d43e-44b7-bc7a-acd54934b673,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,5.9,,Electric Reheat,MCA
95fdf754-6f4c-4dd9-a972-f4ac2cf2664d,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,100,CFM,Airflow,Reheat
0412eff7-47eb-4da8-a8f2-8571c22a764b,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
794eae01-6c67-4e25-8f87-bd11d4d349d0,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,0.25,IN WG,Air Pressure,Downstream
97c0b46a-3990-4c3f-9c0d-3172c4bb5b25,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,91.7,°F,Electric Reheat,LAT
a992505a-789d-4e52-a4a3-76c75636976b,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,15,,Electric Reheat,MOP
ea20fc78-9dde-49d5-abc6-9732b3f10937,e7517f22-e110-4f39-821f-c85cf327d42c,,,,,,,,5.9,,Electric Reheat,MCA
e7737601-2773-46fc-a170-ac4a9def9ef9,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
5aabd615-06c8-41a7-a274-a882b4cf062e,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,,,,,,,,SDV,,,Model
3f657162-d454-4e01-96ac-8eb57a6f3c94,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,,,,,,,,6,,,Unit Size
c9b87bcd-28a8-4e72-b7cc-13f1e9f7fa69,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,140,CFM,Airflow,Cooling Max
1a389bec-c789-4073-b936-de3c694aea80,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Cooling Min
a10ecc32-33c0-40e0-b8c4-390e2d7d3cb5,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Reheat
aece1aff-6a80-4cdf-8b87-fc5be1b36ad3,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
dc72965d-6d1e-4bcc-81f0-7ce42eeccec4,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,,,,,,,,0.25,IN WG,Air Pressure,Downstream
1586b6e0-068b-4fa9-98d1-56cdbf6df571,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.018,IN WG,Air Pressure,OP PD
c9e9b707-34f5-4d4d-9a42-672ca9265254,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.0,KW,,Heating Capacity
6a544425-0e87-40ef-b330-3550070e5a43,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,,,,,,,,92.4,°F,Electric Reheat,LAT
4cf506fe-7d44-49e2-8f01-7422467cda15,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
4361db9b-8cf0-43c7-891a-fef8ba587243,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,,,,,,,,SCR,,Electric Reheat,EC Type
91e86b1e-962a-4c66-a18a-113cf8c786e3,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,,,,,,,,15,,Electric Reheat,MOP
65ce5e8a-a890-4875-9a6e-1e639f00e80c,2d1e5232-6b33-4a6c-9eb7-1c6fa2970fe9,,,,,,,,4.9,,Electric Reheat,MCA
9c3040fe-6693-4e0d-9dac-04130416a970,296eb60a-7d0c-4e03-946f-833a04e2057c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
414d095b-e291-4f3c-91f6-5d42daf6cb4e,296eb60a-7d0c-4e03-946f-833a04e2057c,,,,,,,,SDV,,,Model
b980b7bc-005a-4c5a-9d58-221ef62776a2,296eb60a-7d0c-4e03-946f-833a04e2057c,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
7bd3c8d3-e41e-47a2-9e7c-9c73dfc56edb,296eb60a-7d0c-4e03-946f-833a04e2057c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,300,CFM,Airflow,Cooling Max
847fab20-7c04-4b75-95f4-1cd234271a14,296eb60a-7d0c-4e03-946f-833a04e2057c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,156,CFM,Airflow,Cooling Min
81fadf2b-4b82-4ff9-8ca4-28495cd16b41,296eb60a-7d0c-4e03-946f-833a04e2057c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,160,CFM,Airflow,Reheat
62c99c98-6e29-49df-9f45-941a0e4ddf53,296eb60a-7d0c-4e03-946f-833a04e2057c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
42179b81-228b-4656-affe-30717cd712e0,296eb60a-7d0c-4e03-946f-833a04e2057c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
d3c7c59f-2c19-43f5-bfe8-7ce4198538ad,296eb60a-7d0c-4e03-946f-833a04e2057c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.081,IN WG,Air Pressure,OP PD
a196bb58-2d4c-4b56-8acb-6fb256d8137e,296eb60a-7d0c-4e03-946f-833a04e2057c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.6,KW,,Heating Capacity
84e0267e-9b47-48da-a63a-696651058fba,296eb60a-7d0c-4e03-946f-833a04e2057c,,,,,,,,87.4,°F,Electric Reheat,LAT
06bac8aa-0961-45e6-bdbf-2058d5bd0d4d,296eb60a-7d0c-4e03-946f-833a04e2057c,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
d2d7a2d1-18e7-48b2-8d5c-e6a19353b77f,296eb60a-7d0c-4e03-946f-833a04e2057c,,,,,,,,SCR,,Electric Reheat,EC Type
c05e257b-097b-4725-8ae4-a3f1f535e843,296eb60a-7d0c-4e03-946f-833a04e2057c,,,,,,,,15,,Electric Reheat,MOP
38c2e973-771e-4d0c-96f2-2d27676243e9,296eb60a-7d0c-4e03-946f-833a04e2057c,,,,,,,,7.9,,Electric Reheat,MCA
fa05ce2e-c054-47df-a1d6-57d8b8d0de4a,d59c89df-9647-450c-aa6b-906b771e1bec,,,,,,,,0.25,IN WG,Air Pressure,Downstream
286e1c4a-44d1-4c83-beed-597a8b071e23,d59c89df-9647-450c-aa6b-906b771e1bec,,,,,,,,97.5,°F,Electric Reheat,LAT
13edf584-aa54-42d5-bffa-1c4fd75848f9,d59c89df-9647-450c-aa6b-906b771e1bec,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
ff9f0adf-b92e-4bc2-a6d5-36e2b617e757,d59c89df-9647-450c-aa6b-906b771e1bec,,,,,,,,SCR,,Electric Reheat,EC Type
72519d43-36d1-45d8-ae56-a2e1c7289e4a,d59c89df-9647-450c-aa6b-906b771e1bec,,,,,,,,15,,Electric Reheat,MOP
f3e86ba5-008f-43a1-83c6-9d765cc24b9b,d59c89df-9647-450c-aa6b-906b771e1bec,,,,,,,,12.3,,Electric Reheat,MCA
161133d1-3395-47c9-b013-2c8e1f82725c,d59c89df-9647-450c-aa6b-906b771e1bec,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
faadbee3-3609-4e59-824f-930f142a942d,d59c89df-9647-450c-aa6b-906b771e1bec,,,,,,,,SDV,,,Model
0c75ab97-dcd7-4bc5-bd8f-0e08cc304cf6,d59c89df-9647-450c-aa6b-906b771e1bec,,,,,,,,8,,,Unit Size
7cbab104-f26d-42b8-b9b5-c71dc9cec389,d59c89df-9647-450c-aa6b-906b771e1bec,,,,,,,,370,CFM,Airflow,Cooling Max
2f5fe29f-a111-4d65-b730-4bf187196247,d59c89df-9647-450c-aa6b-906b771e1bec,,,,,,,,185,CFM,Airflow,Cooling Min
22fd98f7-87a0-44b5-b34c-3ca461f01083,d59c89df-9647-450c-aa6b-906b771e1bec,,,,,,,,185,CFM,Airflow,Reheat
df28ab5d-0b24-4040-a1a8-eab215d9bcf1,d59c89df-9647-450c-aa6b-906b771e1bec,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
7850fd34-1dc8-4328-bb07-35d232a85686,d59c89df-9647-450c-aa6b-906b771e1bec,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
ddaa2343-5099-4207-9eed-457ab4c396f7,d59c89df-9647-450c-aa6b-906b771e1bec,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,2.5,KW,,Heating Capacity
55558e82-db38-4b45-a73d-f09af5626e6f,99b06508-81bd-407c-b7d8-10480c4140c7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
c4bb94c8-536e-44df-86a9-4cbf2fb0c6b4,99b06508-81bd-407c-b7d8-10480c4140c7,,,,,,,,SDV,,,Model
1af0cc3d-6555-4509-a572-f8f4c6f5a25f,99b06508-81bd-407c-b7d8-10480c4140c7,,,,,,,,10,,,Unit Size
c9448fbd-404d-430d-a9d6-956237a4690b,99b06508-81bd-407c-b7d8-10480c4140c7,,,,,,,,840,CFM,Airflow,Cooling Max
c6973e45-2d9f-485a-91d5-a0eb06f15b15,99b06508-81bd-407c-b7d8-10480c4140c7,,,,,,,,420,CFM,Airflow,Cooling Min
a96d9fb3-5082-45b4-a2b8-aa4b16ff74bc,99b06508-81bd-407c-b7d8-10480c4140c7,,,,,,,,420,CFM,Airflow,Reheat
5df6b315-73d6-42a3-8259-1410fd9cb9df,99b06508-81bd-407c-b7d8-10480c4140c7,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
df215fbe-9e6c-41f4-a2fc-70141300e373,99b06508-81bd-407c-b7d8-10480c4140c7,,,,,,,,0.25,IN WG,Air Pressure,Downstream
0f3bcdce-8ea4-4e7d-b702-1dd55cbde479,99b06508-81bd-407c-b7d8-10480c4140c7,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
629f18f2-ed46-4bc4-af48-10f95a1b19e1,99b06508-81bd-407c-b7d8-10480c4140c7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,5.2,KW,,Heating Capacity
9a3add5f-3614-4ee2-b30e-68d0948c57b8,99b06508-81bd-407c-b7d8-10480c4140c7,,,,,,,,94.3,°F,Electric Reheat,LAT
63427fe1-165f-4790-aee8-3df6863b6118,99b06508-81bd-407c-b7d8-10480c4140c7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,,,,480-3,,Electric Reheat,Voltage / Phase
97a2c4e0-7b8a-49f0-beee-363dd36d04af,99b06508-81bd-407c-b7d8-10480c4140c7,,,,,,,,SCR,,Electric Reheat,EC Type
a62edbc5-07a0-4b1a-8be8-fde3cd36ab0b,99b06508-81bd-407c-b7d8-10480c4140c7,,,,,,,,15,,Electric Reheat,MOP
f88f92fb-0025-4ee6-8c1a-0ffb78b6930d,99b06508-81bd-407c-b7d8-10480c4140c7,,,,,,,,8.5,,Electric Reheat,MCA
99f11698-8b05-4bdd-ba15-31a04d35789c,76b0498a-9b10-41a3-8179-cd4fa4526acb,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
d9d00077-4c4a-4f1e-a0cf-b89d3ad0a87d,76b0498a-9b10-41a3-8179-cd4fa4526acb,,,,,,,,SDV,,,Model
63957ad4-a17d-4c5f-b881-c6e9254b1cd1,76b0498a-9b10-41a3-8179-cd4fa4526acb,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
ed7d5c2d-34b5-46a4-acc4-3dfb3b0d87eb,76b0498a-9b10-41a3-8179-cd4fa4526acb,,,,,,,,165,CFM,Airflow,Cooling Max
8bd4252a-4f9c-4c3b-886e-8140b799544c,76b0498a-9b10-41a3-8179-cd4fa4526acb,,,,,,,,85,CFM,Airflow,Cooling Min
96332cfa-358d-4e94-8266-55e77b502188,76b0498a-9b10-41a3-8179-cd4fa4526acb,,,,,,,,85,CFM,Airflow,Reheat
c3b026cf-df99-434b-aa96-b2a29860cd9d,76b0498a-9b10-41a3-8179-cd4fa4526acb,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
157fa54f-e82a-4d87-95e0-1705c9c1c2cf,76b0498a-9b10-41a3-8179-cd4fa4526acb,,,,,,,,0.25,IN WG,Air Pressure,Downstream
6c73eb94-fc29-45d7-b0c9-e8e744927f45,76b0498a-9b10-41a3-8179-cd4fa4526acb,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.024,IN WG,Air Pressure,OP PD
df3e8012-a4cb-46e8-9063-dd197422518b,76b0498a-9b10-41a3-8179-cd4fa4526acb,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
2bfd6b22-fecf-4bae-a4d8-c4b0686a1b46,76b0498a-9b10-41a3-8179-cd4fa4526acb,,,,,,,,82.6,°F,Electric Reheat,LAT
a55ffee4-93ed-4a91-afd8-191a85e14a36,76b0498a-9b10-41a3-8179-cd4fa4526acb,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277-1,,Electric Reheat,Voltage / Phase
c722abbe-31e0-4b55-ab00-b4fd4e345ae7,76b0498a-9b10-41a3-8179-cd4fa4526acb,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
e7e05801-d956-4cfe-8a93-f2f0fe79b06a,76b0498a-9b10-41a3-8179-cd4fa4526acb,,,,,,,,15,,Electric Reheat,MOP
712dacd7-defc-481e-aa69-c82a9b754ab8,76b0498a-9b10-41a3-8179-cd4fa4526acb,,,,,,,,3.4,,Electric Reheat,MCA
9d51abfe-a763-4ecc-9f39-9b3391415f98,b8b278aa-fb4b-4156-b70b-017001423c6b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
6ac4f6d7-d593-49f2-8b40-7176bab23ab6,b8b278aa-fb4b-4156-b70b-017001423c6b,,,,,,,,SDV,,,Model
beeb1435-c6f9-48d8-a664-9d0f0645b1a9,b8b278aa-fb4b-4156-b70b-017001423c6b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,8,,,Unit Size
73768a22-0aa4-4b5a-a481-d0e5850a8536,b8b278aa-fb4b-4156-b70b-017001423c6b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,630,CFM,Airflow,Cooling Max
dc30da24-fe70-4247-8a1e-74bf4f53ee35,b8b278aa-fb4b-4156-b70b-017001423c6b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,315,CFM,Airflow,Cooling Min
6a15c7eb-c522-4c93-b83e-b45b6d9a13f1,b8b278aa-fb4b-4156-b70b-017001423c6b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,315,CFM,Airflow,Reheat
160bcc0f-0a96-4123-befd-91dede5844ae,b8b278aa-fb4b-4156-b70b-017001423c6b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
e8e3f26d-0718-466d-b6ed-24d3af224b3b,b8b278aa-fb4b-4156-b70b-017001423c6b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
b8bfb1db-39cf-4045-9883-e6725c45e215,b8b278aa-fb4b-4156-b70b-017001423c6b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
0864c120-4ba2-4db8-8c78-91eaa100461e,b8b278aa-fb4b-4156-b70b-017001423c6b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,4.0,KW,,Heating Capacity
57b61dd7-1d43-4a1a-be31-de34689a5f04,b8b278aa-fb4b-4156-b70b-017001423c6b,,,,,,,,95,°F,Electric Reheat,LAT
a53b131f-8eb3-4e8f-abf1-83e7ce32942c,b8b278aa-fb4b-4156-b70b-017001423c6b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277-1,,Electric Reheat,Voltage / Phase
4ddf8d58-7572-47e8-9bb9-6c1a9e1877a1,b8b278aa-fb4b-4156-b70b-017001423c6b,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
32d61ef1-a874-4210-9e72-7a8cf1a54015,b8b278aa-fb4b-4156-b70b-017001423c6b,,,,,,,,20,,Electric Reheat,MOP
e0298737-3efa-49f4-895e-f867d6baa553,b8b278aa-fb4b-4156-b70b-017001423c6b,,,,,,,,19.7,,Electric Reheat,MCA
1ca0bb35-e5c0-4ca4-ab4f-cd1983830cbc,62092edc-c78b-4284-9a96-ebcf5119c43b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
f492f1bd-d2b7-4cb0-87f2-85e511dfb4ec,62092edc-c78b-4284-9a96-ebcf5119c43b,,,,,,,,SDV,,,Model
c305b0a0-9bbd-4d7f-961d-a8c0e56ad5c0,62092edc-c78b-4284-9a96-ebcf5119c43b,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
b6334a09-688b-4a17-b92a-3740058fc572,62092edc-c78b-4284-9a96-ebcf5119c43b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,155,CFM,Airflow,Cooling Max
8bf3672b-6250-4c21-b021-c315a2e3ed40,62092edc-c78b-4284-9a96-ebcf5119c43b,,,,,,,,85,CFM,Airflow,Cooling Min
fe148391-98ef-4a40-b072-7eaf4df5eed0,62092edc-c78b-4284-9a96-ebcf5119c43b,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
68901107-2fc1-4b56-8dd5-a9d0fc3de05d,62092edc-c78b-4284-9a96-ebcf5119c43b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.1,KW,,Heating Capacity
5faf3dc3-a3d5-4d0a-bac1-1fa585e34b4e,62092edc-c78b-4284-9a96-ebcf5119c43b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,277-1,,Electric Reheat,Voltage / Phase
b5e64225-264f-4d87-9a91-616e39ce742a,62092edc-c78b-4284-9a96-ebcf5119c43b,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
2a8041c7-7a54-4853-bf9d-8b667b2fe9f4,62092edc-c78b-4284-9a96-ebcf5119c43b,,,,,,,,85,CFM,Airflow,Reheat
ce4c7448-d7cb-45a6-96cc-5aa0a087d469,62092edc-c78b-4284-9a96-ebcf5119c43b,,,,,,,,0.25,IN WG,Air Pressure,Downstream
7df4c913-0bed-4561-859a-b60dce32dcf8,62092edc-c78b-4284-9a96-ebcf5119c43b,,,,,,,,0.022,IN WG,Air Pressure,OP PD
bfbfa9da-24d2-48ee-9bc4-62752c092cf2,62092edc-c78b-4284-9a96-ebcf5119c43b,,,,,,,,94.6,°F,Electric Reheat,LAT
4c5fa556-c9c1-427e-ae57-e7a25472cee5,62092edc-c78b-4284-9a96-ebcf5119c43b,,,,,,,,15,,Electric Reheat,MOP
c58c0c60-76fa-45a4-a974-bff8826a1456,62092edc-c78b-4284-9a96-ebcf5119c43b,,,,,,,,5.4,,Electric Reheat,MCA
bd981b7c-b891-4cfa-95b0-2ad686e6597b,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,15,,Electric Reheat,MOP
dd078e51-827e-4c40-b0bb-91a90c4a89fd,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,3.9,,Electric Reheat,MCA
1925240a-6f93-4d1b-bae8-5d090f8ebd60,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,SDV,,,Model
878d6a9f-bb65-4154-aeb5-f547d241b271,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,165,CFM,Airflow,Cooling Max
6c0a5c35-df6a-4446-b803-f1b3e5a40320,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,87,CFM,Airflow,Cooling Min
020d1e47-4267-4eca-90b7-691125331f18,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,90,CFM,Airflow,Reheat
15a9a08e-8cc5-4b2d-a687-f29fcb4c3190,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
f542a0de-17a3-497b-9852-7f14e1d48ffd,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,0.25,IN WG,Air Pressure,Downstream
636e922d-a0d5-4265-ba08-039cd4457f99,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,83.2,°F,Electric Reheat,LAT
40c12cb7-1af1-4911-8c0b-e7b4c0952e01,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
7cc936a4-2ba6-4e8a-8cdb-edb476b40992,56c3067f-9986-4ae7-8c43-0877bba70e02,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
404fef1a-5c37-40fc-91c8-01a6a185f149,56c3067f-9986-4ae7-8c43-0877bba70e02,31a216d3-732f-4b9e-941e-ce2a42d6ccba,Air Terminal Type,66313855-0de3-4cc3-a109-962f94d3328b,Single Duct VAV,,,,SDV,,,Model
6b7ca437-3456-4180-91f3-7119e0a87806,56c3067f-9986-4ae7-8c43-0877bba70e02,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
136eff75-61e6-4121-a8ee-6c6161f9da2b,56c3067f-9986-4ae7-8c43-0877bba70e02,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,165,CFM,Airflow,Cooling Max
80ec6a05-df79-4c64-81ca-56fec90d5279,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,87,CFM,Airflow,Cooling Min
8ec782dc-cada-4ec1-ba8a-c8758329f4ac,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,90,CFM,Airflow,Reheat
d33c12e5-5dcb-4041-804e-2f17e0db70fb,56c3067f-9986-4ae7-8c43-0877bba70e02,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
9ad6ac56-c21c-4f94-a61a-ae882383a835,56c3067f-9986-4ae7-8c43-0877bba70e02,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.8,KW,,Heating Capacity
1570aff7-00e1-4ba9-8449-8faf1a21e8f0,56c3067f-9986-4ae7-8c43-0877bba70e02,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
768d4735-61cd-46a9-849d-ca01ba34afb9,56c3067f-9986-4ae7-8c43-0877bba70e02,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
2c93a76e-b6ec-41d0-b18a-5874156b7f10,56c3067f-9986-4ae7-8c43-0877bba70e02,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.024,IN WG,Air Pressure,OP PD
12e7d377-709a-49e2-835b-6d22b58bf1e6,56c3067f-9986-4ae7-8c43-0877bba70e02,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.8,KW,,Heating Capacity
ec3c5794-a7f5-43d2-98e1-1fc45b94c130,56c3067f-9986-4ae7-8c43-0877bba70e02,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
63e89bc6-90a7-48bc-b8bd-d6af5ce9b879,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,0.25,IN WG,Air Pressure,Downstream
ac179d40-2f84-4197-829a-4b74aabf9811,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,0.024,IN WG,Air Pressure,OP PD
1f4319b4-0171-4069-9049-9c9974993118,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,83.2,°F,Electric Reheat,LAT
3712befd-9ed9-4743-9e2e-83d609db9a21,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
c4307240-4149-4c1f-b800-c9284f82d249,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,SCR,,Electric Reheat,EC Type
b4fd1dc0-418c-4264-802a-ba29305cc1a3,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,15,,Electric Reheat,MOP
5bf0674d-df6e-42ad-9769-b9b67961e748,56c3067f-9986-4ae7-8c43-0877bba70e02,,,,,,,,3.9,,Electric Reheat,MCA
1f02a975-104b-4e9c-aba8-122df0003f4a,539b8b3d-47d9-4778-8775-86dd0968af6e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
3152ef27-6396-4007-85bf-8d5ef202d767,539b8b3d-47d9-4778-8775-86dd0968af6e,,,,,,,,SDV,,,Model
4aa12954-77a8-49a1-ab6b-a9642bbacc3f,539b8b3d-47d9-4778-8775-86dd0968af6e,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
fc0988fc-47f6-45f0-a3ba-01d355d16100,539b8b3d-47d9-4778-8775-86dd0968af6e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,140,CFM,Airflow,Cooling Max
956f52e3-a812-40a6-a0df-cb4ff36d3408,539b8b3d-47d9-4778-8775-86dd0968af6e,,,,,,,,85,CFM,Airflow,Cooling Min
3a2650b6-1564-4184-86f8-90f309e1fa5f,539b8b3d-47d9-4778-8775-86dd0968af6e,,,,,,,,85,CFM,Airflow,Reheat
ef952b15-b028-43e1-b278-63ad486bbfd9,539b8b3d-47d9-4778-8775-86dd0968af6e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
56cba250-bc7a-452b-b8f2-90b5016f272e,539b8b3d-47d9-4778-8775-86dd0968af6e,,,,,,,,0.25,IN WG,Air Pressure,Downstream
8269d3c3-6d3e-4f0d-8cd5-b7ecb706e7b5,539b8b3d-47d9-4778-8775-86dd0968af6e,,,,,,,,0.018,IN WG,Air Pressure,OP PD
bd463346-83e6-4bf5-ab86-010b72b70fdb,539b8b3d-47d9-4778-8775-86dd0968af6e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
00ca400d-2dc5-4291-a3a0-2b07e15d5f7c,539b8b3d-47d9-4778-8775-86dd0968af6e,,,,,,,,80,°F,Electric Reheat,LAT
4955afe5-d4d5-4e23-9054-b0257fa7f99a,539b8b3d-47d9-4778-8775-86dd0968af6e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,277-1,,Electric Reheat,Voltage / Phase
47b8df91-31c6-45ac-8c9e-e8217b1f9c70,539b8b3d-47d9-4778-8775-86dd0968af6e,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
374f4925-81de-4d5a-9ef5-dd00c7f390f5,539b8b3d-47d9-4778-8775-86dd0968af6e,,,,,,,,15,,Electric Reheat,MOP
1e1cd4b3-df06-4112-8bff-93ec91d6a7ed,539b8b3d-47d9-4778-8775-86dd0968af6e,,,,,,,,3.4,,Electric Reheat,MCA
64abcc48-7fc9-4139-a811-0af2f7b8ecda,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
439b77ec-b5d1-44ac-9e4b-8a9fbf906053,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,,,,,,,,SDV,,,Model
068b3538-d57b-4d64-9f3f-ee5dc993fb36,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,,,,,,,,10,,,Unit Size
2afd7a73-e1b6-4f17-8a23-72042adb5f6c,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,680,CFM,Airflow,Cooling Max
ab889cf4-3fc3-4ecd-a41b-48993cd410a3,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,,,,,,,,366,CFM,Airflow,Cooling Min
95439c86-9eb3-4484-8a1b-9de0ef2ea884,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,,,,,,,,370,CFM,Airflow,Reheat
67809808-23b0-4763-ab07-f10fb95c2d97,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
8a365666-76a3-45bb-a8ba-23027abb0c62,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
f2b63fba-6bc5-4425-85c4-d56a2791cb60,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,2.9,KW,,Heating Capacity
25a5f07b-20a1-458b-bd66-57d1f9ca2863,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
b8334450-b2e0-4af0-b1c8-4c9a3f9eecb4,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,,,,,,,,0.25,IN WG,Air Pressure,Downstream
e4ee9ac0-12c3-4a68-89a9-ec07dfce6ae2,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,,,,,,,,80,°F,Electric Reheat,LAT
c87fac55-4cab-41f5-b9cf-2d3fcb158a6d,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
0070b4fd-e9db-4f2f-92c7-3e1d079eec1a,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,,,,,,,,15,,Electric Reheat,MOP
6b3946f6-bd74-4030-8353-9976ebe43c49,2d2f8c6f-ead7-47ff-8413-8e0a169bb313,,,,,,,,14.3,,Electric Reheat,MCA
3a0bc4ad-2059-4f56-bdb5-9f7c218c6c22,ade6ab00-b805-44ee-a114-7c922bc1e783,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
d1b14a4c-e266-48d1-ac51-98d1ad1a0289,ade6ab00-b805-44ee-a114-7c922bc1e783,,,,,,,,SDV,,,Model
5a657512-583a-4ec4-b6da-1c98147de255,ade6ab00-b805-44ee-a114-7c922bc1e783,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
d017e930-ad10-4a4b-bc15-63f4de6f0284,ade6ab00-b805-44ee-a114-7c922bc1e783,,,,,,,,120,CFM,Airflow,Cooling Max
42f73e29-d357-43dc-8ccf-d66ce9bff4be,ade6ab00-b805-44ee-a114-7c922bc1e783,,,,,,,,85,CFM,Airflow,Cooling Min
0fca7b05-c524-4f37-b234-7ef96c9af85a,ade6ab00-b805-44ee-a114-7c922bc1e783,,,,,,,,85,CFM,Airflow,Reheat
2c5e5ba3-2785-4983-8549-a7d9d4014310,ade6ab00-b805-44ee-a114-7c922bc1e783,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
fe5e69fe-bd5e-4f54-9eef-2d97af0ff77e,ade6ab00-b805-44ee-a114-7c922bc1e783,,,,,,,,0.25,IN WG,Air Pressure,Downstream
45ebf9b4-b629-4ef8-bb9f-a262b229e1ea,ade6ab00-b805-44ee-a114-7c922bc1e783,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.013,IN WG,Air Pressure,OP PD
cfe34075-ab65-4af3-ac35-7b35e675a415,ade6ab00-b805-44ee-a114-7c922bc1e783,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
2041a657-ad73-4a8f-9b07-25118c0b2f75,ade6ab00-b805-44ee-a114-7c922bc1e783,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,277-1,,Electric Reheat,Voltage / Phase
21e522de-ebc2-4c04-b31b-809d70b54105,ade6ab00-b805-44ee-a114-7c922bc1e783,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
9b21848d-0275-4e9b-88eb-b8eeda8b1baa,ade6ab00-b805-44ee-a114-7c922bc1e783,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
9c713179-804e-43b5-a934-499b36c7362f,ade6ab00-b805-44ee-a114-7c922bc1e783,31a216d3-732f-4b9e-941e-ce2a42d6ccba,Air Terminal Type,66313855-0de3-4cc3-a109-962f94d3328b,Single Duct VAV,,,,SDV,,,Model
b8670de5-6db1-46a5-970f-debb59fdb991,ade6ab00-b805-44ee-a114-7c922bc1e783,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
ebcdd89b-32f0-487d-aa36-ce34a17038f9,ade6ab00-b805-44ee-a114-7c922bc1e783,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,120,CFM,Airflow,Cooling Max
3056e966-60db-43d4-988a-4bb61f7e1c1a,ade6ab00-b805-44ee-a114-7c922bc1e783,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Cooling Min
4501a868-351c-47eb-b6a2-910a89dd0d7b,ade6ab00-b805-44ee-a114-7c922bc1e783,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Reheat
7a98e7b0-2f19-4086-ac3f-0f706d148915,ade6ab00-b805-44ee-a114-7c922bc1e783,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
cc95d59a-7649-444b-a50e-893b0c00013b,ade6ab00-b805-44ee-a114-7c922bc1e783,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
a93eed6f-9e66-4360-872f-21955e6f4003,ade6ab00-b805-44ee-a114-7c922bc1e783,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.013,IN WG,Air Pressure,OP PD
9ae39dd2-bc8b-4ebe-9315-2d50b96f85f7,ade6ab00-b805-44ee-a114-7c922bc1e783,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
cb83ed91-db61-44cf-b9fa-acea47c89c33,ade6ab00-b805-44ee-a114-7c922bc1e783,,,,,,,,81.5,°F,Electric Reheat,LAT
784d754b-3343-4045-82e3-3b18fc153de2,ade6ab00-b805-44ee-a114-7c922bc1e783,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277-1,,Electric Reheat,Voltage / Phase
785b5673-39ce-4181-ab67-f90bc6d64c7c,ade6ab00-b805-44ee-a114-7c922bc1e783,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
a4384c6a-0423-4530-ba7a-42db8aaae618,ade6ab00-b805-44ee-a114-7c922bc1e783,,,,,,,,15,,Electric Reheat,MOP
ec036bf5-a9d3-4735-a617-95277ecd5ff8,ade6ab00-b805-44ee-a114-7c922bc1e783,,,,,,,,3.4,,Electric Reheat,MCA
8b3fe8ce-01b2-4fca-a23d-734479f2ef70,ade6ab00-b805-44ee-a114-7c922bc1e783,,,,,,,,81.5,°F,Electric Reheat,LAT
4245c868-1e39-4c5b-bb1d-0e913d8e4291,ade6ab00-b805-44ee-a114-7c922bc1e783,,,,,,,,15,,Electric Reheat,MOP
30cd5583-1b89-4cb1-b39b-d75fbd8180d3,ade6ab00-b805-44ee-a114-7c922bc1e783,,,,,,,,3.4,,Electric Reheat,MCA
60e10791-56bd-4c01-b43b-ff2297b4c9bc,32784066-e830-4412-8001-ad820a5faea8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
65f89744-89b3-4011-920c-1064e2f02317,32784066-e830-4412-8001-ad820a5faea8,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,120,CFM,Airflow,Cooling Max
393bc8ff-368a-4a8c-b5d0-1a3b8b184cc2,32784066-e830-4412-8001-ad820a5faea8,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Cooling Min
aa0453dc-4690-4e5c-9fdc-7d96b5bb3b69,32784066-e830-4412-8001-ad820a5faea8,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Reheat
e5ed0fed-3929-4d9d-8699-2e6d2efe65b0,32784066-e830-4412-8001-ad820a5faea8,,,,,,,,SDV,,,Model
d186eb79-41d5-4864-b9c8-d3473e43a33d,32784066-e830-4412-8001-ad820a5faea8,,,,,,,,6,,,Unit Size
6f9960b1-815b-44c1-a60e-2e1cd81fd026,32784066-e830-4412-8001-ad820a5faea8,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
8e38ce58-460d-4b96-830f-321fbd2f358d,32784066-e830-4412-8001-ad820a5faea8,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
