spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4b8524df-4192-4383-8052-e7b38fe77a5f,32784066-e830-4412-8001-ad820a5faea8,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.013,IN WG,Air Pressure,OP PD
e6471d83-b2fb-4052-ae2b-84d2250b4ab4,32784066-e830-4412-8001-ad820a5faea8,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
f98a483e-5954-44f9-a837-3d9c99298172,32784066-e830-4412-8001-ad820a5faea8,,,,,,,,81.5,°F,Electric Reheat,LAT
f621f5d0-4218-4682-9194-0925cb626019,32784066-e830-4412-8001-ad820a5faea8,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
0f5b8698-2912-41d7-8cf7-f1cb825e0fcc,32784066-e830-4412-8001-ad820a5faea8,,,,,,,,SCR,,Electric Reheat,EC Type
4306765c-06f2-46c8-a587-7e320050a0d4,32784066-e830-4412-8001-ad820a5faea8,,,,,,,,15,,Electric Reheat,MOP
8c1314ca-6be5-43b6-ab6b-25890973df6d,32784066-e830-4412-8001-ad820a5faea8,,,,,,,,3.4,,Electric Reheat,MCA
58965b3e-7439-41c7-b42a-dd80338be209,de46e919-6298-44cd-9315-889c428c69b6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
4efaca0b-9204-4afc-b0ac-0cabd3b7d0ee,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,SDV,,,Model
440b560b-92d6-46ff-85a6-b0d97a4c27b4,de46e919-6298-44cd-9315-889c428c69b6,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
993a5a51-4819-48e8-b804-2ac7529f312b,de46e919-6298-44cd-9315-889c428c69b6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,115,CFM,Airflow,Cooling Max
7e07ac43-a277-47f6-a128-353bb6590aa9,de46e919-6298-44cd-9315-889c428c69b6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Cooling Min
fcf29f7a-4dfb-4976-b093-c19bb0fa708e,de46e919-6298-44cd-9315-889c428c69b6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Reheat
99be84bb-825b-4347-9165-38b4d0408f7c,de46e919-6298-44cd-9315-889c428c69b6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
8f6eaa73-b4c6-4166-a9d4-0ac71be8628a,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,0.25,IN WG,Air Pressure,Downstream
f47f2a20-5173-43e2-abf5-b00a0843a15d,de46e919-6298-44cd-9315-889c428c69b6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.012,IN WG,Air Pressure,OP PD
7abf7457-0330-40ef-a083-6bf8a0903227,de46e919-6298-44cd-9315-889c428c69b6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
62d38e4d-d1f9-4f86-96b2-6dcf9889f52d,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,80.4,°F,Electric Reheat,LAT
2c627798-a73a-4fd2-a50d-b374e7d514fb,de46e919-6298-44cd-9315-889c428c69b6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
814a13cf-f057-4ae5-a3f0-45037464f8ff,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,SDV,,,Model
a6d22360-4528-4330-96ae-6a747b764066,de46e919-6298-44cd-9315-889c428c69b6,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
5337312d-3865-4b76-89ab-fd4c9b97addc,de46e919-6298-44cd-9315-889c428c69b6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,115,CFM,Airflow,Cooling Max
0c3ac256-ef34-47fd-b363-3ddb08b77fd3,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,85,CFM,Airflow,Cooling Min
852f5b51-392a-476b-86b7-77230c84b95a,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,85,CFM,Airflow,Reheat
9a56fcf1-5f3e-412e-bb0a-2a01588120ef,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
ca2fbff5-a672-4dad-a080-c35d89b04083,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,0.25,IN WG,Air Pressure,Downstream
537cbd6a-76d9-4ba6-8385-0cfc35748772,de46e919-6298-44cd-9315-889c428c69b6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.012,IN WG,Air Pressure,OP PD
baacfd4e-04b5-4c9e-82ae-aaa267fb6b00,de46e919-6298-44cd-9315-889c428c69b6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
ded3fc7f-0a54-456a-8ca2-def59d2e8d17,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,80.4,°F,Electric Reheat,LAT
013118f3-7489-4842-97c1-efa5c718e545,de46e919-6298-44cd-9315-889c428c69b6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
30cb5791-31b0-4067-8a79-3f57e7a7a3b8,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,SDV,,,Model
7765c1d0-1837-440c-9af8-c620914c389f,de46e919-6298-44cd-9315-889c428c69b6,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
6ab6f8e2-06f5-4a79-8cbe-1e37a1c4297b,de46e919-6298-44cd-9315-889c428c69b6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,115,CFM,Airflow,Cooling Max
3a3b57a0-1558-44d6-923b-a8b4aa37e0f7,de46e919-6298-44cd-9315-889c428c69b6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
5db3368c-7f82-4ef7-9e17-9bc16e2492fd,de46e919-6298-44cd-9315-889c428c69b6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
94e71578-f9b4-413f-8888-8b99ed61b7da,de46e919-6298-44cd-9315-889c428c69b6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
ffa763c8-6f36-4715-a5c5-93e41d01e1e1,de46e919-6298-44cd-9315-889c428c69b6,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
ecbf7840-7147-4ad3-8dac-1bc9c76cb1dc,de46e919-6298-44cd-9315-889c428c69b6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,115,CFM,Airflow,Cooling Max
20c8af74-9dfe-40c7-9a1d-c32647ccc794,de46e919-6298-44cd-9315-889c428c69b6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Cooling Min
530275a1-7d37-46a7-af76-efa4c50d0579,de46e919-6298-44cd-9315-889c428c69b6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Reheat
154fa414-7e07-4118-9462-7a2b32e9d9ab,de46e919-6298-44cd-9315-889c428c69b6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
1d154580-2ddd-41af-be4a-5b561525af93,de46e919-6298-44cd-9315-889c428c69b6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
ac8640be-7e56-43d2-9f31-b6b9a35bf28f,de46e919-6298-44cd-9315-889c428c69b6,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.012,IN WG,Air Pressure,OP PD
8e364cdc-28f3-4fc1-be91-99c577b77b37,de46e919-6298-44cd-9315-889c428c69b6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,,Heating Capacity
f8f1c240-b2be-4791-a770-9fe59b434951,de46e919-6298-44cd-9315-889c428c69b6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,277-1,,Electric Reheat,Voltage / Phase
a906c5eb-4273-4baa-bd58-2f0aff2ed1f2,de46e919-6298-44cd-9315-889c428c69b6,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
327e47b2-3742-489f-a1e8-b297fd815a0b,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
78b1d175-49fe-4f08-9848-50b69f90856d,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,SCR,,Electric Reheat,EC Type
e64b8114-2537-432d-91e2-2cf17f881fd8,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,15,,Electric Reheat,MOP
9ccd87f3-9289-43aa-9bed-5bf254dc3e72,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,3.4,,Electric Reheat,MCA
8de24346-1d7c-46f4-9f56-606ecb6a093b,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,85,CFM,Airflow,Cooling Min
4bf46ade-ef47-4056-a9aa-19e773367d79,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,85,CFM,Airflow,Reheat
85e4a419-0a2f-4759-bec4-9495c7ff73e9,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,0.25,IN WG,Air Pressure,Downstream
3be3806c-5fe3-456b-9822-1a89e1d7b555,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,0.012,IN WG,Air Pressure,OP PD
c7f602ab-0075-416c-bd02-e11976cb5a8a,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,80.4,°F,Electric Reheat,LAT
96d04742-827d-413d-badc-9344aafd6b53,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
e39b3693-316c-4f1c-9939-e1d866e65be2,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,SCR,,Electric Reheat,EC Type
d61a9a51-796e-4324-9315-7184656070ad,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,15,,Electric Reheat,MOP
3f4fe989-0495-4fa0-977e-cb09ac1af503,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,3.4,,Electric Reheat,MCA
2a681f0f-5fe2-4e28-95bd-0194da1a318b,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,SDV,,,Model
293a5ef6-a7af-4025-a535-ad3d9b273794,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,80.4,°F,Electric Reheat,LAT
52d0646a-73fe-4261-a733-871c199d3351,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,15,,Electric Reheat,MOP
63e1025f-98f5-4c8e-ab57-15df02aed582,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,3.4,,Electric Reheat,MCA
11d63b65-f5b2-499c-ba02-35fa78d15d76,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
0807604a-ac5d-4d8d-b879-cb11ef2062e2,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,SCR,,Electric Reheat,EC Type
b8589fb6-749e-495f-b631-9c3586b4bf62,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,15,,Electric Reheat,MOP
703a1828-e717-4b1b-8106-8e0b0c4c392d,de46e919-6298-44cd-9315-889c428c69b6,,,,,,,,3.4,,Electric Reheat,MCA
5c0c6dd5-e858-4896-b76f-a3b54938d8dd,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
98c321d0-1c19-4e68-bdff-bf88aa075af4,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,SDV,,,Model
3983cb64-e886-4be4-8199-e40782b9b955,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,8,,,Unit Size
15e05cea-6784-4c3a-81a4-c675f05920c0,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,570,CFM,Airflow,Cooling Max
3ac562e7-b45c-42d1-931b-9093212b05f6,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,285,CFM,Airflow,Cooling Min
4dbc6681-4f8f-45f4-8c15-c542993cff19,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,285,CFM,Airflow,Reheat
09615ed1-4d66-4ac4-bac6-1b4da27048a9,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
e52f2c5a-c95f-4e8f-9647-0e5d3d953245,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,0.25,IN WG,Air Pressure,Downstream
7b32b787-e25d-42cf-a507-732c364e4615,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
870cb94a-6e52-489f-b8c3-1fad92b541ad,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,SDV,,,Model
0867a2ba-e872-4e89-9875-1f3322337e91,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,8,,,Unit Size
77219f5b-a034-451c-a26b-a107844601c1,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,570,CFM,Airflow,Cooling Max
8d020133-31f7-4d02-8bef-a95deab8307b,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,285,CFM,Airflow,Cooling Min
10854415-73d9-4253-8384-3cab2e8dc3f4,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,285,CFM,Airflow,Reheat
0559d602-b58c-43c2-a875-b8c7a33ddb37,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
b3fe8002-5077-4fcb-b788-073df3b00342,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,0.25,IN WG,Air Pressure,Downstream
89293444-0ce0-4ed9-9e65-feb97e337c10,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
dab20494-91e0-4c21-93be-443e972c50aa,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,3.3,KW,,Heating Capacity
1147e02e-537a-44d1-94fd-87d5fc23a50a,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,91.6,°F,Electric Reheat,LAT
6531b94c-618d-4be2-b583-51dc0c8f8631,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
163caef7-f2ff-4025-9af2-3ab609df05bd,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
c0174492-40a3-41b4-961d-40ac735b2c72,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,20,,Electric Reheat,MOP
1f4a63bd-d33e-49ac-82a3-6c4ea2a22d86,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,16.2,,Electric Reheat,MCA
df5a312a-ec5f-4778-8acf-f51d87f8404d,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
aac7851c-4924-49bb-9ad8-67c8f378b324,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,3.3,KW,,Heating Capacity
3f5e0e2d-17e8-403b-ac9e-60a40f28d215,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
9dfc27e8-b42b-472d-b387-758693351684,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,SDV,,,Model
f29281f3-24e4-4ece-a541-d55e0132cde7,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,8,,,Unit Size
839097d4-9f8c-4db7-baa6-f03ffee01ee6,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,570,CFM,Airflow,Cooling Max
e643a357-f3f3-4648-8b3f-1633ddb9bb99,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,285,CFM,Airflow,Cooling Min
238619c8-bce6-46b6-bff4-f1dee03d4dc3,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,285,CFM,Airflow,Reheat
366fc8d0-6f5d-4b1d-a825-45468aaabd54,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,0.25,IN WG,Air Pressure,Downstream
5aff070c-9e10-414e-b060-eb61099a2794,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
81d354c3-644c-4330-8a5c-ab013316208c,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,3.3,KW,,Heating Capacity
9145c519-cad2-48e7-b7e8-87f3d5086029,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,277-1,,Electric Reheat,Voltage / Phase
5106f264-2471-4c62-9a6b-2f3df7564245,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
43b04a43-d598-4088-bcc8-80da39ec8445,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,20,,Electric Reheat,MOP
e1d2e0e9-94d5-4bb5-9bf2-c515a37dd39b,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,16.2,,Electric Reheat,MCA
ac764405-7fda-4be5-b3db-a0f6ed73379d,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,0.01,IN WG,Air Pressure,OP PD
9355c2aa-3bb9-4ee1-948d-fccdef817f50,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,3.3,KW,,Heating Capacity
bfa5a7cf-e2e1-4bb5-a0b6-a608d85ca932,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,91.6,°F,Electric Reheat,LAT
86c67377-1168-4b59-9412-10b6fe54708e,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,277-1,,Electric Reheat,Voltage / Phase
6067e5b5-ba0b-4b62-9581-87495d0ca943,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
e00cfcc1-8903-48a6-b25d-397781c8df65,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,20,,Electric Reheat,MOP
edd6fad4-45cb-4c3d-a2c6-018c62e2a71d,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,16.2,,Electric Reheat,MCA
f9939198-58c0-454d-a24e-66539e337868,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,SDV,,,Model
c753e614-b4f9-4e94-b28b-e881ffd9af68,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,8,,,Unit Size
a059dc6a-8a23-4685-9ad6-2115dc5d9e0e,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,570,CFM,Airflow,Cooling Max
ab7b9f0c-fc55-4352-8d53-047220821e6f,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,285,CFM,Airflow,Cooling Min
9e557c52-4c07-458a-a709-bbd84376bc0e,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,285,CFM,Airflow,Reheat
f6749c15-64d6-4f10-bf07-20edaeaa2102,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
d638b77b-3e29-4f23-9928-2effec109482,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,0.25,IN WG,Air Pressure,Downstream
d7dba09b-d6ee-4066-bab1-a122e52b9cda,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,0.01,IN WG,Air Pressure,OP PD
873858ab-b78b-44a4-ba06-eb5f986be36d,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,91.6,°F,Electric Reheat,LAT
6b22b04f-6058-4830-ad28-566cf68f134a,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
2d7b83c0-68a1-407b-9c94-c2a744eb446b,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,SCR,,Electric Reheat,EC Type
e878b864-96f1-4890-8fbf-5332bef7bd83,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
919ba33d-a9c3-4ff2-984d-b8e0d368e1cd,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,91.6,°F,Electric Reheat,LAT
93dbb1b9-b83a-45f1-acfb-5168cb75b448,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,20,,Electric Reheat,MOP
4c70ee3f-7936-482a-8d12-04e6671c43ed,83fada9a-1b8a-48f0-a9c3-6e8f9437afb1,,,,,,,,16.2,,Electric Reheat,MCA
e93029c1-9050-4d56-ab7a-f0b9c01b6802,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
ae845e98-84d3-4e59-b7d8-3c463923d742,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
03611894-0b0e-4f43-bf28-b09060873950,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,265,CFM,Airflow,Cooling Max
7b698549-0043-453b-a444-9950f1aa2f64,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.063,IN WG,Air Pressure,OP PD
9f335b1b-82b1-43b7-bb36-9e8e19400406,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.4,KW,,Heating Capacity
def42ad9-ced0-4fb0-8d72-57dc3a6aeff1,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,277-1,,Electric Reheat,Voltage / Phase
9ed5b9ef-71e5-4ad6-827b-a5be09da3256,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,,,,,,,,SDV,,,Model
5d3fb816-5e84-49dd-8d2d-7c21883ecf3e,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,,,,,,,,134,CFM,Airflow,Cooling Min
1d6226ac-bb5c-41d3-b4cb-7d77773b200b,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,,,,,,,,135,CFM,Airflow,Reheat
d49d784b-1855-4b37-93f2-4ed50d5448b4,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
1e34d563-cff8-4632-8e8c-e46deb8c4f28,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,,,,,,,,0.25,IN WG,Air Pressure,Downstream
781eb134-a577-4278-9281-e42c0a890703,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,,,,,,,,87.8,°F,Electric Reheat,LAT
a90e4c6f-1d83-4a95-81ea-f897338810e7,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,,,,,,,,SCR,,Electric Reheat,EC Type
fed11cbc-78a9-4f11-a397-91ccb8462926,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,,,,,,,,15,,Electric Reheat,MOP
8168f504-aceb-48a2-89ed-f67e6b7c572a,c6d1f82b-c7d0-4dae-9986-ebb246896bfe,,,,,,,,6.9,,Electric Reheat,MCA
ace9463b-b39a-4a13-9217-c40285a254f5,5537b3ed-64db-45cc-a7de-40744a2ce793,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
23c6159d-fe04-407e-b521-d8fd474e3c3e,5537b3ed-64db-45cc-a7de-40744a2ce793,,,,,,,,SDV,,,Model
2d2f077a-acff-44cd-a1e0-44581ee9690f,5537b3ed-64db-45cc-a7de-40744a2ce793,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
9b119092-9b77-468e-9e77-ef75a5e34092,5537b3ed-64db-45cc-a7de-40744a2ce793,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,290,CFM,Airflow,Cooling Max
cb29c17f-42bd-4eba-b63a-bf575f4fe56c,5537b3ed-64db-45cc-a7de-40744a2ce793,,,,,,,,154,CFM,Airflow,Cooling Min
3d15fb6b-b3d1-46aa-9485-adbbe4ec217e,5537b3ed-64db-45cc-a7de-40744a2ce793,,,,,,,,155,CFM,Airflow,Reheat
f620fea4-6888-45d2-af4f-93277ce1445a,5537b3ed-64db-45cc-a7de-40744a2ce793,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
bc83a9b6-2084-42ae-b0cb-c77f2adfaf52,5537b3ed-64db-45cc-a7de-40744a2ce793,,,,,,,,0.25,IN WG,Air Pressure,Downstream
22e54ac5-bd0c-4f32-8584-85a2d0e5de4c,5537b3ed-64db-45cc-a7de-40744a2ce793,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.075,IN WG,Air Pressure,OP PD
5b519caa-06b1-41a7-8c14-83f4c81887c4,5537b3ed-64db-45cc-a7de-40744a2ce793,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.6,KW,,Heating Capacity
2a1eae6c-d40f-48f8-a3ed-1bd70ad9eb33,5537b3ed-64db-45cc-a7de-40744a2ce793,,,,,,,,86.9,°F,Electric Reheat,LAT
252db8cf-55ef-4766-b39f-ec86dad3d0d3,5537b3ed-64db-45cc-a7de-40744a2ce793,,,,,,,,277-1,,Electric Reheat,Voltage / Phase
49f67394-989b-4e13-a4f0-c5d324620dd3,5537b3ed-64db-45cc-a7de-40744a2ce793,,,,,,,,SCR,,Electric Reheat,EC Type
d98fcf98-e931-485b-931e-9137b1f078dd,5537b3ed-64db-45cc-a7de-40744a2ce793,,,,,,,,15,,Electric Reheat,MOP
5b4d5164-d07c-49f6-92bd-5f8aa697772b,5537b3ed-64db-45cc-a7de-40744a2ce793,,,,,,,,7.9,,Electric Reheat,MCA