spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
df520bbf-c43f-4690-bce4-fbbcb85a240b,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,SDV,,,Model
4cebf432-07fa-43f8-9ea0-8995225d65d2,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,8,,,Unit Size
5298521c-1c5b-4cee-8e61-9c79a322e1d7,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,0.25,IN WG,Air Pressure,Downstream
204a554c-9407-4d5e-9607-64776872ad50,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,97.5,°F,Electric Reheat,LAT
34101dac-2564-4029-b253-64f690108b17,425de722-1f6d-473b-a736-142e42e7f674,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
7743e1b9-1857-4c92-b053-f2f42f7d4401,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,SDV,,,Model
58809375-1d8b-432f-a1d2-f76975a57d58,425de722-1f6d-473b-a736-142e42e7f674,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,8,,,Unit Size
a7b6d8cd-beed-49b5-a5ca-d2227b4956c3,425de722-1f6d-473b-a736-142e42e7f674,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,370,CFM,Airflow,Cooling Max
76d2979a-81a3-4bd1-9cb6-5ca31999e49a,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,185,CFM,Airflow,Cooling Min
4c47af4c-8642-4587-b19c-bcaf8702c4b2,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,185,CFM,Airflow,Reheat
9b302de3-adc2-4ad7-aa2f-69ffd21eb7f6,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
512c660a-8b4f-4a32-906c-dfa1d4bf42b5,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,0.25,IN WG,Air Pressure,Downstream
b99d6b37-36bb-4181-9e97-15d0742aa8a0,425de722-1f6d-473b-a736-142e42e7f674,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
df9e6c71-6e89-4958-bef5-9ad171212c3c,425de722-1f6d-473b-a736-142e42e7f674,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,2.5,KW,Electric Reheat,Heating Capacity
e8469f8d-da2f-4ce7-a20c-c0e882d6f061,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,97.5,°F,Electric Reheat,LAT
fafe9d1f-b717-4e93-9c3a-6e480c6dd5d2,425de722-1f6d-473b-a736-142e42e7f674,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
70a9238b-c248-44a1-84da-17849066578d,425de722-1f6d-473b-a736-142e42e7f674,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
39df6b63-02d4-43dd-ad58-2432beffe3ce,425de722-1f6d-473b-a736-142e42e7f674,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
5a1f4850-f21b-4dc0-b76e-0c5a7ea161df,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,15,A,Electric Reheat,MOP
68dcabcc-716a-4e07-8eb4-23f41a92634d,425de722-1f6d-473b-a736-142e42e7f674,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
bf771110-7be3-4652-b8b2-e054d880383b,425de722-1f6d-473b-a736-142e42e7f674,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,370,CFM,Airflow,Cooling Max
42ecd7ee-119c-43af-8c25-1ebdd12a0a6c,425de722-1f6d-473b-a736-142e42e7f674,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,185,CFM,Airflow,Cooling Min
94eabe7b-adc1-453a-8fb3-c40ca4e64b55,425de722-1f6d-473b-a736-142e42e7f674,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,185,CFM,Airflow,Reheat
5f691fe3-a5fa-4cab-9c01-f88e76f61b0b,425de722-1f6d-473b-a736-142e42e7f674,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
12de073c-5e9d-4c7d-99eb-3d561c7c9e88,425de722-1f6d-473b-a736-142e42e7f674,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
20680521-7048-46c2-9fa8-9a494667ab84,425de722-1f6d-473b-a736-142e42e7f674,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,2.5,KW,Electric Reheat,Heating Capacity
5a5aa9a5-1efd-477a-bef9-38518043b325,425de722-1f6d-473b-a736-142e42e7f674,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,,277,V,Electric Reheat,Voltage
6739544a-cc27-46a1-b775-f99fc2735d30,425de722-1f6d-473b-a736-142e42e7f674,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,1,,Electric Reheat,Phase
50048758-52eb-4a70-90bd-d9e98e177797,425de722-1f6d-473b-a736-142e42e7f674,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
2ea4044f-0e08-482f-8b71-6161a6c4b872,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,15,A,Electric Reheat,MOP
84a81024-3070-49ec-be06-b42241ca7f32,425de722-1f6d-473b-a736-142e42e7f674,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
5b67894c-b226-442b-b29e-28b7e94b1b1a,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,SDV,,,Model
51ff6017-ff97-4dfa-8b20-48097e5005de,425de722-1f6d-473b-a736-142e42e7f674,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,8,,,Unit Size
24488b3d-ac5b-40d6-97ef-456b44cc9247,425de722-1f6d-473b-a736-142e42e7f674,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,370,CFM,Airflow,Cooling Max
513e1a3e-4f99-4f8a-80d5-1d4bd9637a7a,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,185,CFM,Airflow,Cooling Min
9f11d24a-3188-454a-a529-a6d1c6e2be37,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,185,CFM,Airflow,Reheat
cffcc435-9ba1-43bb-8df0-78b738aaad69,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
303173b3-8b81-4838-953b-f0994268461c,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,0.25,IN WG,Air Pressure,Downstream
4755a833-0798-452e-b026-6cbf0feab5d7,425de722-1f6d-473b-a736-142e42e7f674,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
74f750b9-2e76-4f4c-9590-7edba0541f84,425de722-1f6d-473b-a736-142e42e7f674,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,2.5,KW,Electric Reheat,Heating Capacity
4ca6c639-0755-4500-b789-cc6f7d07f258,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,97.5,°F,Electric Reheat,LAT
7012b7e0-056f-4c68-8741-c8a54190b087,425de722-1f6d-473b-a736-142e42e7f674,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,,277,V,Electric Reheat,Voltage
5ca14afc-42e7-4377-85c2-bea95cb05450,425de722-1f6d-473b-a736-142e42e7f674,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,1,,Electric Reheat,Phase
e65c5abf-c4ea-4cb5-97de-1f156c323d9e,425de722-1f6d-473b-a736-142e42e7f674,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
aea0b7d6-23cb-4c6f-a973-34ee6b4436b0,425de722-1f6d-473b-a736-142e42e7f674,,,,,,,,15,A,Electric Reheat,MOP
48d07aa4-8bcf-41d2-86e7-556330c434a4,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,SDV,,,Model
2e440ee3-c01d-42e3-ab62-9a89c2eb4441,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,80,°F,Electric Reheat,LAT
f7225407-842a-4b7d-acac-8f4d615f173e,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,15,A,Electric Reheat,MOP
79c7c07d-7f9a-419d-89b9-68b49b5c2e12,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,SDV,,,Model
16087154-d13f-4079-b015-1dcd6997fe06,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,6,,,Unit Size
5ae700ae-d352-45f4-90e3-1f65bef47f31,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,140,CFM,Airflow,Cooling Max
a067e31b-1fcb-4a47-999d-ade81ba329ef,ea922931-824c-4c8b-9224-5e705a10d043,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
5a20bee7-6fce-4675-8e45-e0a5d1d9b323,ea922931-824c-4c8b-9224-5e705a10d043,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
51eac06b-149f-4dd2-a93c-579e008b86cb,ea922931-824c-4c8b-9224-5e705a10d043,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,140,CFM,Airflow,Cooling Max
0f8fc556-b2f7-46b1-bf6e-507c2796c574,ea922931-824c-4c8b-9224-5e705a10d043,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Cooling Min
6d79dcc2-54fc-41ab-b7e9-3a62fe73c387,ea922931-824c-4c8b-9224-5e705a10d043,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Reheat
6688e642-f48f-4c75-afea-72d48e81b989,ea922931-824c-4c8b-9224-5e705a10d043,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
2a1cc1b3-7a91-4a35-ab0d-09e0245e6bd0,ea922931-824c-4c8b-9224-5e705a10d043,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
524af4ba-0482-410f-abae-eb1ad0d63a74,ea922931-824c-4c8b-9224-5e705a10d043,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.018,IN WG,Air Pressure,OP PD
41167dc1-07c8-4452-8516-74a2c22295bc,ea922931-824c-4c8b-9224-5e705a10d043,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,Electric Reheat,Heating Capacity
865be794-f1ec-4431-8e2c-5bf9057a6c66,ea922931-824c-4c8b-9224-5e705a10d043,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,,277,V,Electric Reheat,Voltage
05cfd9f8-313e-492a-9b99-c017cc59488b,ea922931-824c-4c8b-9224-5e705a10d043,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,1,,Electric Reheat,Phase
92d34bb2-be56-47c0-a37a-abfbde984791,ea922931-824c-4c8b-9224-5e705a10d043,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
f5c2d3b3-ddef-4afa-bf5e-85d3fb2ff3d7,ea922931-824c-4c8b-9224-5e705a10d043,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
20c0f1d4-611d-4c30-a0dc-58224a60bf75,ea922931-824c-4c8b-9224-5e705a10d043,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.018,IN WG,Air Pressure,OP PD
dc9f142c-0f7a-473e-a497-9b9c2393ba7b,ea922931-824c-4c8b-9224-5e705a10d043,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,Electric Reheat,Heating Capacity
62cf10a0-fd33-469b-8a11-8687b3e4c76d,ea922931-824c-4c8b-9224-5e705a10d043,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
d0a0c6a6-5275-4259-93f9-d97b43e4a09c,ea922931-824c-4c8b-9224-5e705a10d043,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
a99fbbd2-0b14-4f55-ba48-8ba8c75d58a4,ea922931-824c-4c8b-9224-5e705a10d043,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
0da2b229-0aa0-499e-8c10-e6eb76aab199,ea922931-824c-4c8b-9224-5e705a10d043,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
da8562ed-4ae2-4fc4-8167-dc89f2a18d68,ea922931-824c-4c8b-9224-5e705a10d043,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,140,CFM,Airflow,Cooling Max
1316834b-dd44-4816-8098-45732d6f009c,ea922931-824c-4c8b-9224-5e705a10d043,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Cooling Min
87027887-fbdc-4a62-b326-42bec4ba69d6,ea922931-824c-4c8b-9224-5e705a10d043,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,85,CFM,Airflow,Reheat
3d2cbee5-0d3c-45bd-b087-a9954fdff8c4,ea922931-824c-4c8b-9224-5e705a10d043,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.018,IN WG,Air Pressure,OP PD
116e5737-8d76-4357-b8f4-50f8c116c008,ea922931-824c-4c8b-9224-5e705a10d043,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,Electric Reheat,Heating Capacity
a60cb69f-9492-4049-a87a-c745cc9e6390,ea922931-824c-4c8b-9224-5e705a10d043,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
02acdbd3-d164-4615-94cb-e8dd4d43bc75,ea922931-824c-4c8b-9224-5e705a10d043,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
04084e86-99b1-41d9-807a-f537b528b200,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,85,CFM,Airflow,Cooling Min
c771e4fb-0f1f-4480-b367-c06384c8d1f8,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,85,CFM,Airflow,Reheat
0d8bd6c1-6def-436e-b1d9-6ebb967fad5a,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
c5fd89c0-1682-4bff-a56b-10297990c4c9,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,0.25,IN WG,Air Pressure,Downstream
40636288-c7c6-4d5e-af60-f01c973faf15,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,80,°F,Electric Reheat,LAT
445b1ccd-b27c-4a96-ba75-c02cdb4825db,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,SCR,,Electric Reheat,EC Type
a5659c65-9603-4671-9749-a73e8e9c7785,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,15,A,Electric Reheat,MOP
8fc704e3-eead-4311-be42-0cc14143b25e,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,SDV,,,Model
86abfbf5-cb40-4cfb-a02c-40b6056a15ea,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
ff9c738a-59f7-4a4a-8b34-929808f4b9b4,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,0.25,IN WG,Air Pressure,Downstream
2aebf94a-a894-4ed9-842a-40e58d787158,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,80,°F,Electric Reheat,LAT
fd2cf26c-3ec7-4bf2-b3b2-1ed3941bec5b,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,SCR,,Electric Reheat,EC Type
2bee7973-54df-43f1-bd42-3e79bbd5a531,ea922931-824c-4c8b-9224-5e705a10d043,,,,,,,,15,A,Electric Reheat,MOP
04bc273c-3a0c-427e-9d8c-4666d1d6d5c8,2160e5a0-2350-40c4-b1d7-2311a3c297ec,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
263f08a7-f716-4da8-ab9c-18e7030c57be,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,SDV,,,Model
3592d852-e50c-4497-b594-fdf85a118d71,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,10,,,Unit Size
0a5db4e5-3118-4d51-80fe-dd9c03cf3f0c,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,800,CFM,Airflow,Cooling Max
fb6f84f5-a4ee-4198-a3f3-488af7298ccd,2160e5a0-2350-40c4-b1d7-2311a3c297ec,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,4.6,KW,Electric Reheat,Heating Capacity
76f81374-325d-415e-88ba-029dab4c72b7,2160e5a0-2350-40c4-b1d7-2311a3c297ec,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,480,V,Electric Reheat,Voltage
e2dd6ad4-091b-4404-9489-db0483010025,2160e5a0-2350-40c4-b1d7-2311a3c297ec,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,3,,Electric Reheat,Phase
df5d59a9-a50b-4631-86f6-708287964e1b,2160e5a0-2350-40c4-b1d7-2311a3c297ec,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
df0f50bf-c898-4446-8f35-d4a67481ceae,2160e5a0-2350-40c4-b1d7-2311a3c297ec,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,800,CFM,Airflow,Cooling Max
d117ecb9-5ee9-4c4e-9eb7-bc797f614062,2160e5a0-2350-40c4-b1d7-2311a3c297ec,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
23f59cd4-a84a-4473-b9ff-95ecd9ebde46,2160e5a0-2350-40c4-b1d7-2311a3c297ec,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,4.6,KW,Electric Reheat,Heating Capacity
10a37758-7d9c-4d52-b76a-d27699826141,2160e5a0-2350-40c4-b1d7-2311a3c297ec,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,480,V,Electric Reheat,Voltage
32421407-a525-4141-921a-58824642175d,2160e5a0-2350-40c4-b1d7-2311a3c297ec,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,3,,Electric Reheat,Phase
10609532-5b7b-4ceb-a529-b8b6dac6ef25,2160e5a0-2350-40c4-b1d7-2311a3c297ec,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
6153ce05-e2bf-4b8b-9dbe-c8421044ad81,2160e5a0-2350-40c4-b1d7-2311a3c297ec,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
cc8a5220-7780-4a01-a045-1ea7ac380085,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,SDV,,,Model
d2032765-dcba-49f8-bbcd-1f2f4104ef08,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,10,,,Unit Size
e8113add-ca39-47b6-af42-d67895e6173f,2160e5a0-2350-40c4-b1d7-2311a3c297ec,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,800,CFM,Airflow,Cooling Max
8c7163dd-e3dd-40cc-8537-5e434494d326,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,533,CFM,Airflow,Cooling Min
d1161074-1dca-4f3a-bacf-83d72bc8e907,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,535,CFM,Airflow,Reheat
9e422717-8d69-4b98-82af-8d99095e478c,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
7fe27fdb-2cc7-488e-a2ac-f09061ada72c,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,0.25,IN WG,Air Pressure,Downstream
c4b9741e-b1a8-4e08-8f6a-e540fdad4f8d,2160e5a0-2350-40c4-b1d7-2311a3c297ec,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
03a3e5b4-bd06-4383-b9bd-5f3d79f266bb,2160e5a0-2350-40c4-b1d7-2311a3c297ec,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,4.6,KW,Electric Reheat,Heating Capacity
13fef7c6-5ebe-4e29-b14b-4e936d0a4a0f,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,82.1,°F,Electric Reheat,LAT
6e299d49-4cc2-457d-8da4-5abb69ce05b7,2160e5a0-2350-40c4-b1d7-2311a3c297ec,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,480,V,Electric Reheat,Voltage
60dbe3f2-5253-4fbe-9b19-300c249901e8,2160e5a0-2350-40c4-b1d7-2311a3c297ec,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,3,,Electric Reheat,Phase
7c9e2d1a-91a0-404c-97e8-a125df885603,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,SCR,,Electric Reheat,EC Type
5ef4d639-d0eb-4aea-b5ef-da5a4dcddc05,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,15,A,Electric Reheat,MOP
57e97fd6-dfe6-41bf-80ff-bd59d37a9604,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,533,CFM,Airflow,Cooling Min
d8288afc-023c-490f-ba4a-eee7e4017655,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,535,CFM,Airflow,Reheat
0f19e70d-7cde-4375-9d13-ab81e5b63ab9,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
887dc284-5466-43a1-910d-73ad3cf10fcc,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,0.25,IN WG,Air Pressure,Downstream
ee64c7dc-45c6-48dc-9138-81a4196551ff,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,0.01,IN WG,Air Pressure,OP PD
21db3592-5172-4395-8bab-38a271bb0f15,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,82.1,°F,Electric Reheat,LAT
de80119a-b838-44e8-afec-842ed176c749,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,SCR,,Electric Reheat,EC Type
f99801b5-c194-4513-baa4-25b829a41291,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,15,A,Electric Reheat,MOP
26a4276e-b22f-4a23-9c99-cb4a0a98b761,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,SDV,,,Model
318f00f3-c064-4a80-8d05-420e99d84549,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,10,,,Unit Size
4dae6ef4-a1ba-4e23-a25e-5076907b07a8,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,533,CFM,Airflow,Cooling Min
138d831b-5560-4792-99ab-dc717d69dba6,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,535,CFM,Airflow,Reheat
477bc842-2fe1-4761-b992-8f200cc2eec7,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
e2198452-176d-4030-858f-ec0f375cf010,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,0.25,IN WG,Air Pressure,Downstream
55565482-b461-44e8-9f79-2c9d7714e272,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,82.1,°F,Electric Reheat,LAT
1cd56e3c-95da-43f8-bd3f-c184c8a39bcc,2160e5a0-2350-40c4-b1d7-2311a3c297ec,,,,,,,,15,A,Electric Reheat,MOP
f0a4d57b-a31b-47e0-bf36-3d600a968168,26e1e5df-6bab-46ec-9103-e317fa6fa012,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
e039e402-da14-4136-9936-ac8da4333ac1,26e1e5df-6bab-46ec-9103-e317fa6fa012,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,1955,CFM,Airflow,Cooling Max
8bad619f-8a81-416e-ba30-f5b852bb9771,26e1e5df-6bab-46ec-9103-e317fa6fa012,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,978,CFM,Airflow,Cooling Min
3cb62742-5302-4d18-9c14-72d3ac755736,26e1e5df-6bab-46ec-9103-e317fa6fa012,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,980,CFM,Airflow,Reheat
cdc03b46-ab73-4b81-abce-2f26bde24789,26e1e5df-6bab-46ec-9103-e317fa6fa012,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
16e3bf12-f077-41f9-b066-42e2c9593b16,26e1e5df-6bab-46ec-9103-e317fa6fa012,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
7ea5f39e-11f8-46f2-b593-7e160108c8fd,26e1e5df-6bab-46ec-9103-e317fa6fa012,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,12.2,KW,Electric Reheat,Heating Capacity
5400dd18-0a90-4308-b31d-2351c0b4ce73,26e1e5df-6bab-46ec-9103-e317fa6fa012,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,,,,480,V,Electric Reheat,Voltage
a6adf750-e4db-412c-a543-8f761319206e,26e1e5df-6bab-46ec-9103-e317fa6fa012,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,,3,,Electric Reheat,Phase
2fc90c1b-9d14-4e09-9d72-d9e9cdfa0ffa,26e1e5df-6bab-46ec-9103-e317fa6fa012,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
0e2fa049-8578-4a64-a265-69ad2bcfbae9,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,SDV,,,Model
55eafb7a-48fd-40e1-88ab-d514f76d1330,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,16,,,Unit Size
8e72ae4d-0646-4d3b-b1ea-4d5b27b5f5bb,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,1955,CFM,Airflow,Cooling Max
7ba15955-abab-420a-904f-22d8d84825c2,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,978,CFM,Airflow,Cooling Min
56c70a85-54e0-4d69-a99e-a21a85cb7592,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,980,CFM,Airflow,Reheat
f32d9899-56e6-4d29-829f-474c57f022e7,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
ec872fa4-1187-46ef-8593-596088cf2c3f,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,0.25,IN WG,Air Pressure,Downstream
22f8895c-aad4-4e82-9eff-8aa5cc36e441,26e1e5df-6bab-46ec-9103-e317fa6fa012,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
7ae32b58-d72c-4429-afd3-ea4c7bbb420b,26e1e5df-6bab-46ec-9103-e317fa6fa012,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,12.2,KW,Electric Reheat,Heating Capacity
e90b490e-43f4-492d-89cf-8e0029e563ba,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,94.3,°F,Electric Reheat,LAT
4bdc42b8-d60c-46a9-a4dd-32e57985741f,26e1e5df-6bab-46ec-9103-e317fa6fa012,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,480,V,Electric Reheat,Voltage
fd8292c4-41e1-4c67-a104-aaa1d2dec950,26e1e5df-6bab-46ec-9103-e317fa6fa012,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,3,,Electric Reheat,Phase
a694c37f-b3e6-49d1-8e06-b3487b42b59d,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,SCR,,Electric Reheat,EC Type
16dec938-0405-4fc0-8461-a89152f6e656,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,20,A,Electric Reheat,MOP
e8fd47ff-0f90-45a5-8ebf-0bab60b36af4,26e1e5df-6bab-46ec-9103-e317fa6fa012,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
0eebb5f9-ec24-4e25-bc21-5c7317948dfb,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,SDV,,,Model
ad43204b-6ed3-4243-bc02-71e84f55acb1,26e1e5df-6bab-46ec-9103-e317fa6fa012,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,16,,,Unit Size
d478f5e7-3c51-4bb7-8a6e-00c672e9ba8e,26e1e5df-6bab-46ec-9103-e317fa6fa012,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,1955,CFM,Airflow,Cooling Max
0033ad38-1eee-434b-ab39-a3be0e516c8c,26e1e5df-6bab-46ec-9103-e317fa6fa012,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
1cc8563c-28ca-4c6b-9317-d51ace4e7192,26e1e5df-6bab-46ec-9103-e317fa6fa012,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,12.2,KW,Electric Reheat,Heating Capacity
832119a0-680e-4496-a24d-8f42803faaac,26e1e5df-6bab-46ec-9103-e317fa6fa012,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,480,V,Electric Reheat,Voltage
2fe42604-13e1-4292-9660-55e191dd1a18,26e1e5df-6bab-46ec-9103-e317fa6fa012,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,3,,Electric Reheat,Phase
f921bf6b-e09d-4bb6-91ed-e4a4155ec072,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,SDV,,,Model
c462b101-e622-4eb5-8f70-5ac04ca40139,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,16,,,Unit Size
101e290a-113e-4908-8a65-b5f72b8b1a50,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,0.25,IN WG,Air Pressure,Downstream
564489b0-0e89-4e59-a529-e6a7d4964771,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,94.3,°F,Electric Reheat,LAT
7175d65c-48ae-4a7d-8e28-dfcc684c99c6,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,SCR,,Electric Reheat,EC Type
39cbea79-a16d-4fe4-a91e-64e44773bc57,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,20,A,Electric Reheat,MOP
4c8adf4d-22ae-4efd-a9bb-39133f8cb8bc,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,978,CFM,Airflow,Cooling Min
75bfdcc2-4310-49b4-ba7e-70a80abfbd58,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,980,CFM,Airflow,Reheat
de420185-bb36-4816-898f-e8a48648b5fd,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,0.25,IN WG,Air Pressure,Downstream
6255f883-6524-4f8d-acaf-19854d605fb7,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,0.01,IN WG,Air Pressure,OP PD
0d45d759-d588-419b-91ec-e6f99f1efb81,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,94.3,°F,Electric Reheat,LAT
1b74f1f7-e992-4b6b-aeb5-a3324f8c8534,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,SCR,,Electric Reheat,EC Type
042d4454-4e74-41dd-a60a-a7a78b5ed215,26e1e5df-6bab-46ec-9103-e317fa6fa012,,,,,,,,20,A,Electric Reheat,MOP
4619a004-e62d-48d3-88de-ec7d141cd161,4f4f64b6-4194-428c-aa9e-fe5c7659184c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
83136d29-fa53-4fe0-a031-5306fd3be718,4f4f64b6-4194-428c-aa9e-fe5c7659184c,,,,,,,,SDV,,,Model
f0167a3d-3c51-45c9-96c7-d5c473154464,4f4f64b6-4194-428c-aa9e-fe5c7659184c,,,,,,,,10,,,Unit Size
aec2cf83-8675-4924-8efb-bad7ae349ac5,4f4f64b6-4194-428c-aa9e-fe5c7659184c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,840,CFM,Airflow,Cooling Max
1c41998d-19e7-4e4c-8274-936daa54a5d6,4f4f64b6-4194-428c-aa9e-fe5c7659184c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,420,CFM,Airflow,Cooling Min
cf8ace23-ec7c-48af-a434-e2247f690d12,4f4f64b6-4194-428c-aa9e-fe5c7659184c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,420,CFM,Airflow,Reheat
46f0e24c-ae9b-49fb-8d69-d0b31cab582c,4f4f64b6-4194-428c-aa9e-fe5c7659184c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
2fda19d3-cf3e-4a22-b6f8-a45d424edd40,4f4f64b6-4194-428c-aa9e-fe5c7659184c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
21ec0a5e-8cb3-4c82-98ca-d32462a900fb,4f4f64b6-4194-428c-aa9e-fe5c7659184c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
0c024711-5570-43cb-a4e8-40245c420226,4f4f64b6-4194-428c-aa9e-fe5c7659184c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,5.2,KW,Electric Reheat,Heating Capacity
21ad4060-db3a-4203-9bf1-248bb4b84261,4f4f64b6-4194-428c-aa9e-fe5c7659184c,,,,,,,,94.3,°F,Electric Reheat,LAT
6c09774f-51c0-49cc-9e1b-7ce07851a1ea,4f4f64b6-4194-428c-aa9e-fe5c7659184c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,480,V,Electric Reheat,Voltage
dba9528c-0be0-464e-bb70-c1ecf272ef64,4f4f64b6-4194-428c-aa9e-fe5c7659184c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,3,,Electric Reheat,Phase
55e66c08-d103-49af-aae4-393057d47afd,4f4f64b6-4194-428c-aa9e-fe5c7659184c,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
b050f203-a5d3-486c-8564-50c80f22f929,4f4f64b6-4194-428c-aa9e-fe5c7659184c,,,,,,,,15,A,Electric Reheat,MOP
a556ffeb-b953-400e-b218-89697544cd8c,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,80,°F,Electric Reheat,LAT
8bca4a35-33ff-4c50-bd26-1b476cc1bb51,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,15,A,Electric Reheat,MOP
cf50e67b-3cca-4345-a8ec-38fff4e956da,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,SDV,,,Model
f65b5ba2-7f6e-4187-a605-4463d1dc7172,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,164,CFM,Airflow,Cooling Min
230d7684-f099-4a5d-bc96-9125216bccd7,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,165,CFM,Airflow,Reheat
73d7a4ae-d8ac-446c-89b0-eb9241745b0d,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,0.25,IN WG,Air Pressure,Downstream
6e38791e-bfa0-4484-bcf2-bab6f72e6e99,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,0.086,IN WG,Air Pressure,OP PD
0e071822-9cdc-4c7b-8ca5-5ad8e510a174,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,80,°F,Electric Reheat,LAT
c9f0c5fc-9ff8-4fb9-8316-ba8f32de7f0b,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,15,A,Electric Reheat,MOP
43cc023d-dbfc-409a-a0f5-9c2e23900ea3,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
ce76a788-4f93-4dd8-9f15-7b154442d4ac,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,SDV,,,Model
88ead950-ecc2-45f0-bc36-0459920a1ffb,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
a33ed3ca-89bc-413d-a024-413496ca98b8,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,310,CFM,Airflow,Cooling Max
3ed90166-b306-4067-b960-c9ab7eea4598,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,164,CFM,Airflow,Cooling Min
e30d6886-74bd-41db-8978-c7a1cbe32361,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,165,CFM,Airflow,Reheat
479e5b5e-67c0-4fc0-8e84-39af3333b479,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
fc4ec422-4b72-4895-b76e-38445baf0335,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,0.25,IN WG,Air Pressure,Downstream
c592144c-4b01-47df-b09b-f54a908c0bc6,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,0.086,IN WG,Air Pressure,OP PD
f32c4ae0-ccbd-4d0c-b9f6-5c4e82605a8a,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.3,KW,Electric Reheat,Heating Capacity
19944f0e-3b70-463c-b3a5-c4fee66d8094,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
125ad862-cf67-46bd-8017-c2ffbc9abfc3,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,SDV,,,Model
291d7091-6bd0-499b-a841-b5b5db83289a,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
e3189c85-5786-4614-9b9a-be495917efb7,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,310,CFM,Airflow,Cooling Max
bbb737c9-9e9c-4089-acee-c257fb86c777,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,164,CFM,Airflow,Cooling Min
e3dc6314-c653-44f0-a447-6e08bbadad51,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,165,CFM,Airflow,Reheat
cdada68c-6113-4677-bb2d-78989b69efd0,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
e11c1ae3-688a-4045-85cb-6e6053b13ee8,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,0.25,IN WG,Air Pressure,Downstream
5df9d58e-c3c0-463e-9115-e32cfdb6e2c5,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,0.086,IN WG,Air Pressure,OP PD
5c9ff5ab-7d5c-41d5-b955-e5fab7ddd258,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.3,KW,Electric Reheat,Heating Capacity
346a6daa-35a5-4186-8918-c0d7ef925ffe,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,80,°F,Electric Reheat,LAT
0ccaf7e3-2fe7-4562-a773-34824716134e,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
02c042f8-d4fe-48f4-9fc3-89237c998895,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
c881d73f-7910-49af-a506-c0b1425f314f,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
73f52413-efb1-4043-8269-9a84d5a75d32,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,,,,,,,,15,A,Electric Reheat,MOP
e5b5f6b9-3b76-4537-9b5a-77a68d14837a,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,,277,V,Electric Reheat,Voltage
3aa1c47c-9a96-470e-83d7-d1a0611c0afe,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,1,,Electric Reheat,Phase
e70b3e96-da20-4489-ba2f-26aef09a3538,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
94aabd0b-63e5-4ca4-85ef-08209d5ec542,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
81ef9524-68a1-45a6-bb36-f36b15d58f3e,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
d22e494d-89eb-4a43-81f6-35b294d39ee4,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,310,CFM,Airflow,Cooling Max
c7a62070-33ab-47ed-9da0-af5636130ba8,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
c786dd3c-ba0c-4f55-8bcf-137c48ff9b17,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.3,KW,Electric Reheat,Heating Capacity
54125067-ec41-4885-b2ba-f29c4b64873b,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,,277,V,Electric Reheat,Voltage
2a49d99e-4e2b-4abe-8ad0-de9344d9a5a9,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,1,,Electric Reheat,Phase
ea98ee06-4b99-4c75-83ab-9f3ba022bef7,9c25c46b-e0b7-4cbb-a664-15bd1f70318e,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
558778e7-2767-4c7d-b050-a885118487f8,1579aed0-1c21-488d-afa2-115283c38120,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
68862f8f-4b81-41d0-8cd6-1523eb6748c1,1579aed0-1c21-488d-afa2-115283c38120,,,,,,,,SDV,,,Model
97136c0a-339e-42a7-ae21-1de91024e891,1579aed0-1c21-488d-afa2-115283c38120,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
a6300ca2-d82b-4925-b234-9260e7b69960,1579aed0-1c21-488d-afa2-115283c38120,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,210,CFM,Airflow,Cooling Max
4e750d14-14ea-4ed2-8d47-42d496d19fd3,1579aed0-1c21-488d-afa2-115283c38120,,,,,,,,105,CFM,Airflow,Cooling Min
f04e2aaa-f723-4184-aa7f-3f93deb5dcb4,1579aed0-1c21-488d-afa2-115283c38120,,,,,,,,105,CFM,Airflow,Reheat
54b702b4-349b-423f-b287-7e47a86f76e3,1579aed0-1c21-488d-afa2-115283c38120,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
0c242297-48cf-470c-a464-2bd2c2a9304e,1579aed0-1c21-488d-afa2-115283c38120,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.8,KW,Electric Reheat,Heating Capacity
85742e03-311e-44dc-93a4-0cf2957034b2,1579aed0-1c21-488d-afa2-115283c38120,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
6d0e0ff1-3ef4-4950-af4b-2c46ddd6907a,1579aed0-1c21-488d-afa2-115283c38120,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
2df9b126-e9b2-4a27-a84a-dfb7c46fabd4,1579aed0-1c21-488d-afa2-115283c38120,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
7331e0d8-4be7-4fad-a821-d7c21a2ee765,1579aed0-1c21-488d-afa2-115283c38120,,,,,,,,0.25,IN WG,Air Pressure,Downstream
3e8364f0-2266-4063-97c7-cacedc6c3947,1579aed0-1c21-488d-afa2-115283c38120,,,,,,,,0.04,IN WG,Air Pressure,OP PD
898eafbc-38a3-4ce3-afb2-468116e543fa,1579aed0-1c21-488d-afa2-115283c38120,,,,,,,,80,°F,Electric Reheat,LAT
64ee0fdf-d060-4a34-86f5-1ee41236c4db,1579aed0-1c21-488d-afa2-115283c38120,,,,,,,,15,A,Electric Reheat,MOP
f224edea-6a31-4f68-91d1-344c000e3d7d,5f1bc075-8a76-48d0-aea4-64eb3d506e20,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
a55372b4-2b6f-4b1e-b3f0-49065ff9c626,5f1bc075-8a76-48d0-aea4-64eb3d506e20,,,,,,,,SDV,,,Model
1ebb81b5-9d4e-4df4-9383-ff6e0467cbc4,5f1bc075-8a76-48d0-aea4-64eb3d506e20,,,,,,,,6,,,Unit Size
409cad48-a4dc-4da5-bab7-493afa646c5d,5f1bc075-8a76-48d0-aea4-64eb3d506e20,,,,,,,,340,CFM,Airflow,Cooling Max
5ff03214-9522-44a9-a32c-32d50293b389,5f1bc075-8a76-48d0-aea4-64eb3d506e20,,,,,,,,170,CFM,Airflow,Cooling Min
9b42f494-2be3-4031-a5d2-d9b5bfdd361e,5f1bc075-8a76-48d0-aea4-64eb3d506e20,,,,,,,,170,CFM,Airflow,Reheat
99fecea8-d6d6-4011-985b-f7144d75f52a,5f1bc075-8a76-48d0-aea4-64eb3d506e20,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
333dc8f2-06c7-4854-a2af-1ac725ca8c7c,5f1bc075-8a76-48d0-aea4-64eb3d506e20,,,,,,,,0.25,IN WG,Air Pressure,Downstream
7f4ad461-d318-4422-af4e-46063156232d,5f1bc075-8a76-48d0-aea4-64eb3d506e20,,,,,,,,#N/A,,Electric Reheat,LAT
dd6d2991-00b9-4dd3-94af-71fe0e15388b,5f1bc075-8a76-48d0-aea4-64eb3d506e20,,,,,,,,SCR,,Electric Reheat,EC Type
097627a7-1b3f-4d07-8884-773101c8a996,5f1bc075-8a76-48d0-aea4-64eb3d506e20,,,,,,,,15,A,Electric Reheat,MOP
5874df94-83c4-47c5-9300-1212efa05ef2,5f1bc075-8a76-48d0-aea4-64eb3d506e20,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.104,IN WG,Air Pressure,OP PD
77784bbd-b005-4f14-b8dc-b3ddf04eb725,5f1bc075-8a76-48d0-aea4-64eb3d506e20,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,2.9,KW,Electric Reheat,Heating Capacity
2481af38-ac46-4631-96a1-67a44011275e,5f1bc075-8a76-48d0-aea4-64eb3d506e20,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
e2982fe0-c4d6-4b6a-99c5-3beb16faa2c5,5f1bc075-8a76-48d0-aea4-64eb3d506e20,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
3598b268-a130-43e1-a27d-624de954c0a5,e461c852-55f5-473e-8fe3-39272a9590df,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
46418c7b-afaf-4040-8d49-2e0437c601a9,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,SDV,,,Model
d5b03d09-55d2-4141-8439-7e58223931cd,e461c852-55f5-473e-8fe3-39272a9590df,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,8,,,Unit Size
bfdb1b2c-63c4-46d2-9e97-ca6f19ae0092,e461c852-55f5-473e-8fe3-39272a9590df,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,405,CFM,Airflow,Cooling Max
ce2f14ab-c434-4deb-93de-b67e24d91885,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,207,CFM,Airflow,Cooling Min
30e4eea6-4085-43f7-8f2c-574a561b4f8a,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,210,CFM,Airflow,Reheat
b25addc7-e81a-4137-86ce-ebf538f8470c,e461c852-55f5-473e-8fe3-39272a9590df,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
bd81261f-9f21-4e63-a61a-792f448c4241,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,0.25,IN WG,Air Pressure,Downstream
803a4ecf-d557-4f40-8e52-590ed4841eef,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,0.01,IN WG,Air Pressure,OP PD
4f72349e-5fec-4916-aa59-1ced28969e00,e461c852-55f5-473e-8fe3-39272a9590df,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,3.2,KW,Electric Reheat,Heating Capacity
7cd28021-7b8a-403d-9a94-2d400591f489,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,#N/A,,Electric Reheat,LAT
e4f44a19-ab63-47db-9c25-64fc232a5a5c,e461c852-55f5-473e-8fe3-39272a9590df,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,,277,V,Electric Reheat,Voltage
94504622-4a68-4ca1-bdc6-f090d220d373,e461c852-55f5-473e-8fe3-39272a9590df,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
b9583347-9d8d-4300-ba2d-2cb3354f4c9f,e461c852-55f5-473e-8fe3-39272a9590df,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
1af9cb68-897a-4d77-a52b-1e9b313cdd97,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,20,A,Electric Reheat,MOP
dc7ae755-eeec-4862-a7b4-3124a124ac60,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,SDV,,,Model
120aec8b-e5fb-4da8-838a-7c1deebfc174,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,8,,,Unit Size
1eb0a761-7437-4dc0-a865-b2b3d31a4a52,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,207,CFM,Airflow,Cooling Min
3e904a53-3ff8-4130-bc62-a0b1220aa849,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,210,CFM,Airflow,Reheat
08430e20-cf00-4cdc-abf4-86831cfda27e,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,0.25,IN WG,Air Pressure,Downstream
6423106c-b4a6-49c5-bb79-2b37f77627bc,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,0.01,IN WG,Air Pressure,OP PD
de9959a2-02a8-419a-940b-f62dadcaba4f,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,#N/A,,Electric Reheat,LAT
16a035ac-aafa-4857-812f-1f3087b1e6f2,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,SCR,,Electric Reheat,EC Type
e80a89be-1f9f-4a6e-8094-9c8651aa0711,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,20,A,Electric Reheat,MOP
4bd4c64a-cf00-48fd-b377-9c5597641e80,e461c852-55f5-473e-8fe3-39272a9590df,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
c3464815-072e-45b3-8c4c-19a23ce1a3a0,e461c852-55f5-473e-8fe3-39272a9590df,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,405,CFM,Airflow,Cooling Max
0e3cd11c-daef-4402-9ca0-e331709ddc78,e461c852-55f5-473e-8fe3-39272a9590df,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
4c91cf61-dc79-49e3-9a36-7fbad4df7bf7,e461c852-55f5-473e-8fe3-39272a9590df,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,3.2,KW,Electric Reheat,Heating Capacity
f0613137-78ad-4f14-b28d-9eec549cd4f6,e461c852-55f5-473e-8fe3-39272a9590df,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
8d5208c7-77a0-424e-afae-8f748a9d031f,e461c852-55f5-473e-8fe3-39272a9590df,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
458e5b37-7ae9-4fca-9444-bf9ecb0ee01c,e461c852-55f5-473e-8fe3-39272a9590df,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
dc1440de-702c-4c20-ac83-efbe802c3b48,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,SDV,,,Model
5e7ec362-0e07-40d3-be2c-ff79d48d8a9b,e461c852-55f5-473e-8fe3-39272a9590df,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,8,,,Unit Size
9553c602-c244-40ba-94ff-ada6c7289696,e461c852-55f5-473e-8fe3-39272a9590df,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,405,CFM,Airflow,Cooling Max
5f9f471a-0790-4dd6-a9e6-9b13c7d42bc5,e461c852-55f5-473e-8fe3-39272a9590df,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,207,CFM,Airflow,Cooling Min
eab2ddc1-f54c-4205-afce-5f70ef90296f,e461c852-55f5-473e-8fe3-39272a9590df,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,210,CFM,Airflow,Reheat
a86d2430-9c4c-4efa-b694-3a0af253b944,e461c852-55f5-473e-8fe3-39272a9590df,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
b4c55f47-a9ea-4dda-ab1a-8e42389545c7,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,0.25,IN WG,Air Pressure,Downstream
aacd6cd0-4531-4132-94b2-81d81856b8df,e461c852-55f5-473e-8fe3-39272a9590df,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
5535e8e3-03fb-47f0-8587-63bb30a0e06f,e461c852-55f5-473e-8fe3-39272a9590df,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,3.2,KW,Electric Reheat,Heating Capacity
e9eeee11-3333-41fe-aa01-2e7028296b82,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,#N/A,,Electric Reheat,LAT
2d329be7-ee25-4fae-a600-5542eb92bd27,e461c852-55f5-473e-8fe3-39272a9590df,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,,277,V,Electric Reheat,Voltage
05b05665-1068-49ac-91ad-9a1f30ec627e,e461c852-55f5-473e-8fe3-39272a9590df,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,1,,Electric Reheat,Phase
21c46e2d-eaed-4534-b1e0-d352cdcb14f9,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,SCR,,Electric Reheat,EC Type
3d98eb0f-f700-4153-aecc-639e82944f22,e461c852-55f5-473e-8fe3-39272a9590df,,,,,,,,20,A,Electric Reheat,MOP
3c3ab10b-3835-46bc-a9ea-e0afc5da71d3,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
0ff5d70e-7d17-452e-9beb-74eba1c10103,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
84149838-87e5-4af9-bf1b-efa55748f549,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,SDV,,,Model
24b62fc0-2b21-4ebe-bff3-00236ec1d804,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
9c0586f0-d3a2-42ec-baa9-2631a599fcb4,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,SDV,,,Model
4e74be7d-6cf2-4a8c-bae4-9947cd58189b,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,6,,,Unit Size
