spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
a1e833ff-936c-46dd-8245-f804e4c5d3c6,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,200,CFM,Airflow,Cooling Max
526afcfb-21f2-46d2-9c71-0821c801638f,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,100,CFM,Airflow,Cooling Min
ba9af8ce-46f3-4a98-8ef8-1620170e06e2,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,100,CFM,Airflow,Reheat
d388ccfa-0510-4a17-84c8-b44b4dc6a9fb,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,200,CFM,Airflow,Cooling Max
bb86f82a-6d1b-4df3-b609-9a3d93963be9,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
64e29a28-1206-44d4-bf3c-52ca1063da82,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.0,KW,Electric Reheat,Heating Capacity
b844e076-2d92-4156-887c-be53562a02ff,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,,277,V,Electric Reheat,Voltage
5518e8a7-acd7-4fe9-9a4b-a99e86ff0306,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,1,,Electric Reheat,Phase
84f72ee0-805a-4fc8-8ead-bd6d4338ddff,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
ce734233-a4c9-482d-accb-0a34c855f753,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.036,IN WG,Air Pressure,OP PD
fccbac1c-a3cd-4785-b5f3-b829fac2d677,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.0,KW,Electric Reheat,Heating Capacity
52c2fe86-609a-49ba-aecc-1275d0d05312,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,,277,V,Electric Reheat,Voltage
81990efd-fc2b-4dae-af1b-045fceb44ea7,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,1,,Electric Reheat,Phase
09695dc9-c73f-4022-9014-c367136e2dc8,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.036,IN WG,Air Pressure,OP PD
31181410-3a39-4528-9931-c576bfd4c6b6,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.0,KW,Electric Reheat,Heating Capacity
17c807f6-ce4e-45fc-b7db-f87901d75c15,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
3b35de29-38eb-411c-89b9-d29c84463d3b,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
f6531c79-9d3e-423a-9a98-24e6b3a0b803,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
e1bf56c2-b57a-4fb4-9dff-3d1ade8a21e8,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,0.25,IN WG,Air Pressure,Downstream
bb5ce85e-8736-4ccf-94ba-61f24927f798,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,100,CFM,Airflow,Cooling Min
4d678b29-d95d-436c-a3f7-3b2d81af6c76,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,100,CFM,Airflow,Reheat
c14e30cc-5383-4b36-b778-b8c9fd8e9507,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,0.25,IN WG,Air Pressure,Downstream
c2ed7ea3-b925-4266-a612-c98cd01f948a,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,0.036,IN WG,Air Pressure,OP PD
2fc6e520-2e22-4dc8-8299-e8e89bd30c07,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,86.1,°F,Electric Reheat,LAT
2eddd32a-3e61-471c-aae0-038aeb3fb6a7,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,SCR,,Electric Reheat,EC Type
00e452e4-85ab-4eb9-8a0c-108f155c8908,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,15,A,Electric Reheat,MOP
1525f3fd-ad17-4437-b5e1-8c0c28e5e8b1,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,SDV,,,Model
f330d350-e9e5-4e9d-969f-5ca83a26caf0,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,6,,,Unit Size
e554c6ab-ae64-4b42-9606-52b38ecf9d08,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,200,CFM,Airflow,Cooling Max
915655ef-895d-49d3-848e-53aef715f30d,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,100,CFM,Airflow,Cooling Min
8da7f1c3-6a43-47ae-8c75-49cc83853f14,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,100,CFM,Airflow,Reheat
c9f0e824-e00f-41bc-b631-de617b296dfc,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
ea86a7f2-dfc0-48af-a77d-14cd088917cf,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,0.25,IN WG,Air Pressure,Downstream
c0c58723-7aa2-4cac-afc6-c8dee5ad6b31,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,86.1,°F,Electric Reheat,LAT
8233decf-6144-4a1f-8576-78a6bdf3ca6a,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,SCR,,Electric Reheat,EC Type
263c8c17-4512-48ff-ba23-9e64cf156df4,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,15,A,Electric Reheat,MOP
62df91da-a855-4138-95a8-6dd6af7451d1,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,86.1,°F,Electric Reheat,LAT
be0d27d2-c2f8-41d2-8af2-d0c72aba2a17,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,SCR,,Electric Reheat,EC Type
d03f982f-1804-46e8-9442-7177c2c82924,e85961ac-380a-4a6f-9a5d-7b7fe68dc0df,,,,,,,,15,A,Electric Reheat,MOP
d20d3454-4034-4762-b97e-54145325e81a,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
2faf3a4e-893a-4076-8f36-3c0004109d1a,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,,,,,,,,SDV,,,Model
cec7f6a6-ad97-42ac-8bdb-903115bb18d8,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,10,,,Unit Size
2b073143-3fdd-4ec8-a86d-eca899ab11f8,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,1040,CFM,Airflow,Cooling Max
4c636ede-eb54-4fdc-8d3f-e4f45ed057b6,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,545,CFM,Airflow,Cooling Min
f682327e-e7f5-4ca9-9764-38d41ed95cef,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,545,CFM,Airflow,Reheat
425559ce-7285-4e07-b0a0-d8c868340183,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
1dc7a8d0-199f-46e4-bf44-b8bce7462040,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,,,,,,,,0.25,IN WG,Air Pressure,Downstream
6f85d321-5b1f-4228-90d2-e1de501a3b53,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
7e889380-96eb-413b-81c4-8ee0d73022d5,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,6.8,KW,Electric Reheat,Heating Capacity
7fa1cba7-d498-4118-b698-4075c7509b87,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,,,,,,,,94.5,°F,Electric Reheat,LAT
5c9ec257-ddc1-4594-9158-9615d7e8a8e3,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,480,V,Electric Reheat,Voltage
84f57e96-dab0-4b21-9bb8-7e3cb6600304,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,3,,Electric Reheat,Phase
bb80f8c9-6065-4986-8c63-91703e91f0d3,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
e269d52b-8a22-4cd0-a773-6b32badd86ab,7ec5fb5b-f9e5-4a6d-ab93-8df1441505ac,,,,,,,,15,A,Electric Reheat,MOP
f62ff2de-d71a-4276-beec-a297d36f5900,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,150,CFM,Airflow,Reheat
56edf6d9-8e20-4458-b1a3-5424182bb877,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
d7bdbad6-92d1-4eb0-800d-a8d5bc12294a,ceebb3ca-d802-485b-85f8-51bb5149bcde,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
38ee57d4-da31-4cbd-87a6-ede8b640147c,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,SDV,,,Model
2766d416-e4ad-4cc6-81fb-0e34269040d5,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,6,,,Unit Size
cd90b10d-e579-4a26-a06b-b302220e8c3d,ceebb3ca-d802-485b-85f8-51bb5149bcde,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,280,CFM,Airflow,Cooling Max
1ef4fedd-c7a3-4dde-9b7e-460e56914ce5,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,149,CFM,Airflow,Cooling Min
4cdf5919-d01b-451c-8c01-feae2b0edb6e,ceebb3ca-d802-485b-85f8-51bb5149bcde,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.07,IN WG,Air Pressure,OP PD
da67f622-a3da-444c-bbe6-b51e69093a30,ceebb3ca-d802-485b-85f8-51bb5149bcde,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.3,KW,Electric Reheat,Heating Capacity
e7c3d9a0-2643-4ac3-a027-63bf1c78e8c0,ceebb3ca-d802-485b-85f8-51bb5149bcde,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
3a4ec064-bc46-470f-af9e-e9ccdf967fce,ceebb3ca-d802-485b-85f8-51bb5149bcde,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
cf5cf3aa-8fce-474d-bd29-c053bc5c3e15,ceebb3ca-d802-485b-85f8-51bb5149bcde,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
63bc8d70-582c-4a4d-a34d-94da650d9ec8,ceebb3ca-d802-485b-85f8-51bb5149bcde,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
0ef9a67a-1516-4a79-8c19-b0c06775a789,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,SDV,,,Model
85af68e4-8928-45be-b35d-7b2c8c7ecb69,ceebb3ca-d802-485b-85f8-51bb5149bcde,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
f42f0cae-b996-4b94-96eb-629f65aa235e,ceebb3ca-d802-485b-85f8-51bb5149bcde,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,280,CFM,Airflow,Cooling Max
953c9977-91ef-4925-b700-dda1832934cc,ceebb3ca-d802-485b-85f8-51bb5149bcde,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,149,CFM,Airflow,Cooling Min
7309e670-64c7-4e3e-a4b7-79e81bf5a232,ceebb3ca-d802-485b-85f8-51bb5149bcde,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,150,CFM,Airflow,Reheat
7c0ea9f9-b8ba-4b36-a336-93bedfd59e4d,ceebb3ca-d802-485b-85f8-51bb5149bcde,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
8ea7cecf-a6ae-4a24-86d6-b617339db2f2,ceebb3ca-d802-485b-85f8-51bb5149bcde,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.07,IN WG,Air Pressure,OP PD
aec1310b-af5f-4fd7-859a-c0a98a012fa6,ceebb3ca-d802-485b-85f8-51bb5149bcde,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.3,KW,Electric Reheat,Heating Capacity
a1ccbbc3-8b0a-4c22-8449-e17d0b76d589,ceebb3ca-d802-485b-85f8-51bb5149bcde,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
57a2d773-9ce5-450a-ab3a-9f21de237129,ceebb3ca-d802-485b-85f8-51bb5149bcde,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
0dabb8f0-031e-475d-9b97-79aaf62873d0,ceebb3ca-d802-485b-85f8-51bb5149bcde,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
64f63cac-20ac-4fc2-8e3c-18c5174f0912,ceebb3ca-d802-485b-85f8-51bb5149bcde,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
72ac275b-dfd1-4acf-bff7-9a0ce3709cf4,ceebb3ca-d802-485b-85f8-51bb5149bcde,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,280,CFM,Airflow,Cooling Max
2c772efc-80a4-4222-ac8b-07b6287db247,ceebb3ca-d802-485b-85f8-51bb5149bcde,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
3336bf31-4602-4176-995a-43f0b932cdd5,ceebb3ca-d802-485b-85f8-51bb5149bcde,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,1.3,KW,Electric Reheat,Heating Capacity
b05a1670-7f67-47e2-b004-1fd5417ed5e6,ceebb3ca-d802-485b-85f8-51bb5149bcde,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
ed0f8b46-693a-42a1-8d54-f690d41d6355,ceebb3ca-d802-485b-85f8-51bb5149bcde,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
03b9e341-cacf-4f74-b620-f788892564c5,ceebb3ca-d802-485b-85f8-51bb5149bcde,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
6e2cf4bb-99bf-45f2-9712-70da8a6e63a5,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,0.25,IN WG,Air Pressure,Downstream
f7c070ac-ed3d-42b6-bf84-e6362b9ad73b,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,83,°F,Electric Reheat,LAT
9f05827c-9eed-45bf-99e5-7dd2624f702b,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,15,A,Electric Reheat,MOP
a48de291-f47b-4715-b2b5-ca5be9f46e37,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,0.25,IN WG,Air Pressure,Downstream
0f4e176c-1076-497c-a56d-16e320583a2d,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,83,°F,Electric Reheat,LAT
7b3f2d81-6209-4e5f-bc23-c1ce4f3b12ff,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,SCR,,Electric Reheat,EC Type
460db534-789c-433c-8f51-24c89f13be36,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,15,A,Electric Reheat,MOP
2db47ead-8fd5-4124-8067-2eb89c034231,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,SDV,,,Model
0667777f-29e7-41f1-80fd-601cd9c40ad8,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,149,CFM,Airflow,Cooling Min
f437430a-f1a6-4271-ac3b-127f5f639e5d,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,150,CFM,Airflow,Reheat
18d73119-0ecc-43b5-9f4d-3827a43fc1cb,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,0.25,IN WG,Air Pressure,Downstream
1dfbe107-ab97-4057-bcb7-dfea49a141d1,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,0.07,IN WG,Air Pressure,OP PD
6d4b5adb-54f9-45cf-90e4-0252dfa468e6,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,83,°F,Electric Reheat,LAT
611983cc-3f47-4257-8b09-ba9d993b4dac,ceebb3ca-d802-485b-85f8-51bb5149bcde,,,,,,,,15,A,Electric Reheat,MOP
2917ae68-dcb1-4dcd-9c77-d480dd0627a8,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
66c02bb2-4ef8-4307-bf3f-cd04bf8d69c4,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,SDV,,,Model
ea823076-a883-4947-9ca7-6119a9a5c0a1,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,,6,,,Unit Size
661e6585-46ae-433c-8e2a-49d99482adaf,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,165,CFM,Airflow,Cooling Max
4e78cc45-c08f-4eae-9cb7-6833879afe5c,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,85,CFM,Airflow,Cooling Min
f276498d-ccb7-47b3-b28d-d2daf27154de,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,85,CFM,Airflow,Reheat
3cf7c6e1-fb2f-4f51-a009-ba664196cc77,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
a84a9a24-6cab-429d-90f4-05247552de6b,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,0.25,IN WG,Air Pressure,Downstream
dabf95f7-bda5-4364-8ec2-c6399c10df7c,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.024,IN WG,Air Pressure,OP PD
eab8d93f-73f4-42e1-8f7d-b9986868656c,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,Electric Reheat,Heating Capacity
72681447-d21f-425e-bd62-675665c62ba8,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,82.6,°F,Electric Reheat,LAT
3c00cb52-fb24-46ca-9ec4-7aaab1fa43bb,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,,277,V,Electric Reheat,Voltage
ef7512ad-769d-45e2-a555-b0b1bbdffe14,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,1,,Electric Reheat,Phase
6a9d65bf-e660-4bc1-9d25-458f737732da,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,SCR,,Electric Reheat,EC Type
bbd7838e-5bc9-46e1-9de4-1591d31452dd,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
0c870316-2e82-488c-b878-da000fbdeb4f,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,SDV,,,Model
aeea3d61-bcfd-4952-afb2-3f3fe73a1fc8,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,6,,,Unit Size
6ea9fee2-d301-49be-8443-a2ca67157972,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,165,CFM,Airflow,Cooling Max
60d866de-7dba-4465-b87f-2412cb891a60,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,85,CFM,Airflow,Cooling Min
39c204a8-ddb1-4482-af2e-e5ad7daf6ab7,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,85,CFM,Airflow,Reheat
2fff57ed-01ca-46ec-b6fa-56f8c831ea48,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
e8f1fcf8-7c01-4607-903e-89b1dd5c6c27,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,0.25,IN WG,Air Pressure,Downstream
48fdc0a7-ad88-4288-b141-76ab1029305a,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,Electric Reheat,Heating Capacity
c2168063-426c-40ea-8554-9a685229dbb6,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
290271a0-c57a-4288-96b6-bc84e3371c55,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
fc48f9d2-84c1-4664-b091-253bdb2ee9e7,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,15,A,Electric Reheat,MOP
18357fcf-4b27-4e76-816b-1febdfd80b97,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,0.024,IN WG,Air Pressure,OP PD
d2ca8a80-3d1c-42d9-8d27-cd8540a22477,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,82.6,°F,Electric Reheat,LAT
6b08d254-7ca1-4bd5-9219-10d545e8387f,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,SCR,,Electric Reheat,EC Type
dfcb32dc-2297-4296-9cf4-6d5437dba449,a2a7f5e5-58f7-4a31-91c9-ed4237929b1c,,,,,,,,15,A,Electric Reheat,MOP
0d4891c1-e3f6-47b0-a8ed-1a28feb9bb86,de778281-9c63-4e15-9ba2-d53f13e65c0f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
e508d253-1305-45c4-b931-e75159e4519a,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,SDV,,,Model
0e52fc1b-4ee0-4c2c-8168-7485bc66f6a9,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,6,,,Unit Size
fb444aaa-3f8f-45c9-a7f9-c5cc32eb2739,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,165,CFM,Airflow,Cooling Max
a03d885c-5df5-4295-a473-9219ca94e26b,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,87,CFM,Airflow,Cooling Min
48e89b8f-eea1-4a51-a03d-5b1ee9ebd011,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,90,CFM,Airflow,Reheat
9ceb0484-c4fc-4e0c-a9b0-4f9232942753,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
17fe827f-9971-40cf-874e-d0a24629302f,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,0.25,IN WG,Air Pressure,Downstream
c635177b-1100-43d4-9680-30e9c91c7747,de778281-9c63-4e15-9ba2-d53f13e65c0f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.024,IN WG,Air Pressure,OP PD
e92a860d-6d32-4e8b-9d52-8fa93b1595d7,de778281-9c63-4e15-9ba2-d53f13e65c0f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.8,KW,Electric Reheat,Heating Capacity
3ff07e62-48fa-449c-8e80-16a284c14669,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,83.2,°F,Electric Reheat,LAT
93263e25-ee14-4895-8984-a589e11b3247,de778281-9c63-4e15-9ba2-d53f13e65c0f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,,277,V,Electric Reheat,Voltage
090975d9-845a-4f81-9894-c2e24949be36,de778281-9c63-4e15-9ba2-d53f13e65c0f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,1,,Electric Reheat,Phase
2f5ce4a8-a846-4605-92d9-0591f38ce1df,de778281-9c63-4e15-9ba2-d53f13e65c0f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
85a0b5ed-3378-4fa5-8d93-8703e78419f5,de778281-9c63-4e15-9ba2-d53f13e65c0f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,165,CFM,Airflow,Cooling Max
b2de01e7-dcb4-42f2-b759-2ebab56024e1,de778281-9c63-4e15-9ba2-d53f13e65c0f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,87,CFM,Airflow,Cooling Min
bf7677a8-bf14-46d2-8f1c-5abb12e69e94,de778281-9c63-4e15-9ba2-d53f13e65c0f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,90,CFM,Airflow,Reheat
5ed0bb7e-afe7-43c3-8ed0-9c6168b0481e,de778281-9c63-4e15-9ba2-d53f13e65c0f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
6d5d0a6d-78cf-454e-bbfc-95b34b351876,de778281-9c63-4e15-9ba2-d53f13e65c0f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
9ab95748-b975-4270-9f2b-301add79dcb0,de778281-9c63-4e15-9ba2-d53f13e65c0f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.024,IN WG,Air Pressure,OP PD
0840200d-244d-412f-b38e-5e644c475108,de778281-9c63-4e15-9ba2-d53f13e65c0f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.8,KW,Electric Reheat,Heating Capacity
1a29abec-dbcb-4f90-b708-53440eec711a,de778281-9c63-4e15-9ba2-d53f13e65c0f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
d511e889-5db1-4dc4-8751-92b498345064,de778281-9c63-4e15-9ba2-d53f13e65c0f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
775ebc11-4f58-41aa-a031-b45f2d508dcd,de778281-9c63-4e15-9ba2-d53f13e65c0f,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
9d200650-f5bc-407b-9420-206ac879886a,de778281-9c63-4e15-9ba2-d53f13e65c0f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
fb468ffc-1718-455c-ac9f-b6d9329c9267,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,SDV,,,Model
befa174a-6c5b-476d-a5af-a7e62f374277,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,6,,,Unit Size
c483c65b-a302-45ba-a25d-f2c097928ced,de778281-9c63-4e15-9ba2-d53f13e65c0f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,165,CFM,Airflow,Cooling Max
9c2e4e0a-06ed-4dbc-896f-54ebe0224ab7,de778281-9c63-4e15-9ba2-d53f13e65c0f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,87,CFM,Airflow,Cooling Min
754f7e57-9b99-4a9b-b647-a7d75a248507,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,90,CFM,Airflow,Reheat
fe503cd7-9f6a-4e77-a67d-fb7c7f5ed5d9,de778281-9c63-4e15-9ba2-d53f13e65c0f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
bc33a2a0-11ac-46ce-9467-d3f1eb05fa9f,de778281-9c63-4e15-9ba2-d53f13e65c0f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.25,IN WG,Air Pressure,Downstream
34f3d673-44dc-432e-8a32-9837ef7ddf46,de778281-9c63-4e15-9ba2-d53f13e65c0f,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.024,IN WG,Air Pressure,OP PD
e84f5f62-011b-4351-bc41-b228a5021af3,de778281-9c63-4e15-9ba2-d53f13e65c0f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.8,KW,Electric Reheat,Heating Capacity
ed25dd1f-290b-486c-9f8d-0c6869795296,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,83.2,°F,Electric Reheat,LAT
54313c1c-0987-4890-8ad3-fe3481e777a2,de778281-9c63-4e15-9ba2-d53f13e65c0f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
2e05ff86-f185-4808-9e2e-c04054b9d2de,de778281-9c63-4e15-9ba2-d53f13e65c0f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
6a256220-499b-4edb-afe3-01a03a0108e4,de778281-9c63-4e15-9ba2-d53f13e65c0f,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
ee158ab6-44bb-4a76-b3f3-84763a14839a,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,15,A,Electric Reheat,MOP
8a93499e-c4c2-404d-b879-28c8191f8792,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,SCR,,Electric Reheat,EC Type
0d61344e-29f0-4df3-859b-5e4dfeb369c5,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,15,A,Electric Reheat,MOP
f7113df1-e59a-47a2-8ef7-8378e6c333c3,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,SDV,,,Model
fd99cb12-4cbc-4424-8e7a-69500e5a043f,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,6,,,Unit Size
febcd748-15fb-4d25-ab05-d901743de335,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,83.2,°F,Electric Reheat,LAT
71aeda2e-f7d5-4262-8791-351b33ae5d71,de778281-9c63-4e15-9ba2-d53f13e65c0f,,,,,,,,15,A,Electric Reheat,MOP
dfe07765-5062-4ecd-9758-bfad63055bd3,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
ef3baef0-3253-40f7-b8a7-acfc0732bac8,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,,,,,,,,SDV,,,Model
981cdb1f-e955-4ad7-8441-88751fb2d533,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,,,,,,,,10,,,Unit Size
0de8185e-8fd8-4793-ac83-f7f2c4624ed2,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,830,CFM,Airflow,Cooling Max
44ff5ba0-a131-4c95-b77f-b465d5f8ce85,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,426,CFM,Airflow,Cooling Min
e7e967e3-22f4-4af8-8e0b-edbc88b10605,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,430,CFM,Airflow,Reheat
26b614f5-8fea-4ae4-9b37-b4758c4478b8,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.5,IN WG,Air Pressure,Inlet Static Pressure
63bbe6b6-7f6b-4d2b-80cd-e82178321982,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,,,,,,,,0.25,IN WG,Air Pressure,Downstream
73a73312-6d04-4692-ae22-301fbb29775b,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
5ffda2e4-c3b6-430c-9492-5a44ccee128e,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,3.4,KW,Electric Reheat,Heating Capacity
6bd33396-17bb-47ab-b79a-52e103a54ab0,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,,,,,,,,80,°F,Electric Reheat,LAT
b26613c4-1422-4720-9233-5bf272197de2,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
aff11661-1bd1-440d-9f00-f55bfe92da53,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
a4a86fb0-4f99-4c99-8467-9319fdff9a35,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
01aa8496-7132-48fe-a16b-3061e1fcdf18,b0356ed1-8d31-4f9f-89f5-29a7b7a22e27,,,,,,,,20,A,Electric Reheat,MOP
dfaa4ac0-c553-496e-b5af-e2cd781ba8f5,3a550812-a2a8-4697-b1d7-48ed81922cd9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
2eb19707-01a6-4bd7-aa6f-65829b766e21,3a550812-a2a8-4697-b1d7-48ed81922cd9,,,,,,,,SDV,,,Model
cc669b2e-f9ce-4168-bcc3-a0406ffebc65,3a550812-a2a8-4697-b1d7-48ed81922cd9,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.018,IN WG,Air Pressure,OP PD
a2b44b88-1bb8-4b3e-b8b1-be0b0e9001a2,3a550812-a2a8-4697-b1d7-48ed81922cd9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,Electric Reheat,Heating Capacity
7428b4b8-1d2b-4c0a-a143-87cb60525f2f,3a550812-a2a8-4697-b1d7-48ed81922cd9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,208,V,Electric Reheat,Voltage
05849697-9a1a-4fbc-89ed-d6b9b758ef6b,3a550812-a2a8-4697-b1d7-48ed81922cd9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
07373128-5e17-431d-9ba9-6464b8b07236,3a550812-a2a8-4697-b1d7-48ed81922cd9,,,,,,,,6,,,Unit Size
f83a20b0-320a-4a43-9e34-a9c2c9c822a0,3a550812-a2a8-4697-b1d7-48ed81922cd9,,,,,,,,140,CFM,Airflow,Cooling Max
83c57a29-fdd8-4dbb-bde6-bb31cdde90a8,3a550812-a2a8-4697-b1d7-48ed81922cd9,,,,,,,,85,CFM,Airflow,Cooling Min
ae048747-b50b-4bfd-b059-2da9cb0b19dd,3a550812-a2a8-4697-b1d7-48ed81922cd9,,,,,,,,85,CFM,Airflow,Reheat
85489189-4635-4d65-a3bc-4e155c17ac89,3a550812-a2a8-4697-b1d7-48ed81922cd9,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
7bfdff6f-18dc-4aa4-b016-001723ef8eb8,3a550812-a2a8-4697-b1d7-48ed81922cd9,,,,,,,,0.25,IN WG,Air Pressure,Downstream
dcf3e937-5e88-4126-98ec-449855756bbf,3a550812-a2a8-4697-b1d7-48ed81922cd9,,,,,,,,80,°F,Electric Reheat,LAT
8831e9b3-dde4-4053-bb18-3d149c57de1c,3a550812-a2a8-4697-b1d7-48ed81922cd9,,,,,,,,SCR,,Electric Reheat,EC Type
5b753bdb-3c74-43ef-98eb-199412b72a5b,3a550812-a2a8-4697-b1d7-48ed81922cd9,,,,,,,,15,A,Electric Reheat,MOP
6983a666-506c-4ff9-83b6-2d8488290945,e3388d5c-d664-46b5-8e7f-33892befd9f7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
b2a7f5a9-c445-4f12-9a31-dfc773a79fe7,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,SDV,,,Model
ea997efb-c125-4855-9b73-11a1383110c4,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,6,,,Unit Size
9691eb17-d835-4f7b-be3d-783565b68496,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,110,CFM,Airflow,Cooling Max
5c02918f-8535-4af3-99ca-8670af57d9a3,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,85,CFM,Airflow,Cooling Min
e3fe07b7-6f3d-4c98-a32e-9b3a1e0ddc26,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,85,CFM,Airflow,Reheat
750c2cc8-3e4f-4505-980b-d616ae72c454,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
4ef63779-829d-4756-aac4-b4de45dd3b4d,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,0.25,IN WG,Air Pressure,Downstream
b09e7748-12da-4e44-b82b-46d3f17e2503,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,0.011,IN WG,Air Pressure,OP PD
58de8927-6c75-4ca8-8096-793e92bb908a,e3388d5c-d664-46b5-8e7f-33892befd9f7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,Electric Reheat,Heating Capacity
a08dff95-0efd-43af-a3bd-ac5e80ec17ca,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,80,°F,Electric Reheat,LAT
aa613772-5b21-48b4-812d-c177b02fd923,e3388d5c-d664-46b5-8e7f-33892befd9f7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,,,,208,V,Electric Reheat,Voltage
a7f84eea-8e27-4345-bee7-5ba239fc3d2c,e3388d5c-d664-46b5-8e7f-33892befd9f7,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,1,,Electric Reheat,Phase
fc3aace5-47a7-4d91-96ee-3960738c92ca,e3388d5c-d664-46b5-8e7f-33892befd9f7,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
3cc5ac80-43e8-4304-9ea2-fd79ba6c1b07,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,SDV,,,Model
c85751eb-caa4-476e-870c-9f2bd88b162a,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,6,,,Unit Size
67cb16fd-e4c5-4b77-b7c2-5b6432a48a19,e3388d5c-d664-46b5-8e7f-33892befd9f7,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,110,CFM,Airflow,Cooling Max
ea1cadf5-229e-49cc-8476-3934d463c369,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,85,CFM,Airflow,Cooling Min
2ba0a67e-ddef-41fd-9878-8bb3609d9773,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,85,CFM,Airflow,Reheat
f13f99da-d72b-4f63-a056-96ad4b113d16,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
09806e5d-ceaf-424e-aa40-9afd58d2c167,e3388d5c-d664-46b5-8e7f-33892befd9f7,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.011,IN WG,Air Pressure,OP PD
d4aa1a1d-e7ed-4596-95be-46a242571a35,e3388d5c-d664-46b5-8e7f-33892befd9f7,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,0.7,KW,Electric Reheat,Heating Capacity
ac9626c0-a19e-4b10-9dbe-1bd6cafa990e,e3388d5c-d664-46b5-8e7f-33892befd9f7,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,9672d5c0-ffa5-4956-a00c-c8c5fb360054,208,,,,208,V,Electric Reheat,Voltage
91290eb8-e6d0-456f-a477-883c3cf80cb6,e3388d5c-d664-46b5-8e7f-33892befd9f7,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,,1,,Electric Reheat,Phase
9ef25474-b1ae-40d4-b9ee-4218432c50c4,e3388d5c-d664-46b5-8e7f-33892befd9f7,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
c80f6c29-28c6-4d49-8047-3e2fbf895c4d,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,SCR,,Electric Reheat,EC Type
5dca785e-d84e-40eb-8919-2f8fd810af0c,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,15,A,Electric Reheat,MOP
72dea0f8-7d83-470e-94de-66d0553e2c5b,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,0.25,IN WG,Air Pressure,Downstream
b8e95b5a-acd3-48ff-8b5e-aa84ae9f766c,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,80,°F,Electric Reheat,LAT
acabec45-b608-463a-9273-93202ba6ce63,e3388d5c-d664-46b5-8e7f-33892befd9f7,,,,,,,,15,A,Electric Reheat,MOP
e0f98fb2-fbf4-4e68-ac6e-b38edcd3f7a8,d607c9f4-99ca-42de-bf6a-3544b64f7df5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
c118e266-2178-430e-92df-051e6968baee,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,SDV,,,Model
5cd231d5-921d-49ed-9771-bcfb909fa0b5,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,10,,,Unit Size
52656e4e-9baa-40c3-a7b7-0cdb8d6ccd85,d607c9f4-99ca-42de-bf6a-3544b64f7df5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,740,CFM,Airflow,Cooling Max
7f0b5c2c-5feb-42a9-b609-1fb63d6b719b,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,370,CFM,Airflow,Cooling Min
a91ad5a7-51ac-44e5-8308-4fff55568e41,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,370,CFM,Airflow,Reheat
720cf3e5-8bbf-464d-bcc6-3ce798f6df67,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
c8df84d9-c1ce-4274-9a42-e462b082b005,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,0.25,IN WG,Air Pressure,Downstream
bf6e96fd-97fa-450d-b330-d82ae44bd710,d607c9f4-99ca-42de-bf6a-3544b64f7df5,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
41bc1697-f3e9-4c58-84f8-5f520fdb44e5,d607c9f4-99ca-42de-bf6a-3544b64f7df5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,2.9,KW,Electric Reheat,Heating Capacity
8d2ed22c-6c27-4747-bec5-38d5d93676ec,d607c9f4-99ca-42de-bf6a-3544b64f7df5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
0eb5a636-60f3-47c6-a055-826203b8b30d,d607c9f4-99ca-42de-bf6a-3544b64f7df5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
e0dc3ec1-a15d-4d78-a354-806b47906d31,d607c9f4-99ca-42de-bf6a-3544b64f7df5,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
c258216c-5b99-4ba2-8150-22eeb17e611e,d607c9f4-99ca-42de-bf6a-3544b64f7df5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
02054dfd-a4fe-4c26-8c48-df84d5644a02,d607c9f4-99ca-42de-bf6a-3544b64f7df5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,740,CFM,Airflow,Cooling Max
59a25db5-a7be-40ff-9001-5abd7fd3475f,d607c9f4-99ca-42de-bf6a-3544b64f7df5,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
15578308-ef5a-440c-a279-1a94cc03adf9,d607c9f4-99ca-42de-bf6a-3544b64f7df5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,2.9,KW,Electric Reheat,Heating Capacity
2a43c387-804e-4470-a67d-7d5f793fe4f2,d607c9f4-99ca-42de-bf6a-3544b64f7df5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,277,V,Electric Reheat,Voltage
173bf497-4f4e-4c6a-a40e-162ad96fbc7f,d607c9f4-99ca-42de-bf6a-3544b64f7df5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
50e7f867-a436-4c29-9895-87591335b82a,d607c9f4-99ca-42de-bf6a-3544b64f7df5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,740,CFM,Airflow,Cooling Max
5c294b0b-6abf-4acb-817c-55aff41b1582,d607c9f4-99ca-42de-bf6a-3544b64f7df5,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,0.01,IN WG,Air Pressure,OP PD
e8c53d7a-d1a7-4647-bb6f-aada7c7c7c8a,d607c9f4-99ca-42de-bf6a-3544b64f7df5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,2.9,KW,Electric Reheat,Heating Capacity
ea29ec66-386d-40b6-a1e9-3953fb2e0141,d607c9f4-99ca-42de-bf6a-3544b64f7df5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,de72b72e-4c75-438b-ad2d-059e4a275ded,277,,,,277,V,Electric Reheat,Voltage
0c20c82f-adca-4379-839b-a586467a76cf,d607c9f4-99ca-42de-bf6a-3544b64f7df5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
81599672-4dd7-4383-a160-3f2c4907f6b5,d607c9f4-99ca-42de-bf6a-3544b64f7df5,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,,SCR,,Electric Reheat,EC Type
0c4b31ec-1cb9-4a1c-9ec0-8b3196c40bed,d607c9f4-99ca-42de-bf6a-3544b64f7df5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,1,,Electric Reheat,Phase
fa823040-c827-445f-b50a-a67de98d840f,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,SCR,,Electric Reheat,EC Type
1c2998ab-e2f6-43b1-b714-af6263e2733a,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,15,A,Electric Reheat,MOP
2baa987e-3b52-405e-a41a-2a7fb2298183,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,80,°F,Electric Reheat,LAT
47102b53-c155-4d8d-9524-5dd83b48819a,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,15,A,Electric Reheat,MOP
69f5613b-1681-4915-a0f1-a2709ba66f71,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,SDV,,,Model
e71720f7-3b21-479a-a08b-769315840fa0,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,10,,,Unit Size
f40a7efb-5f1a-4ab3-8131-d4e8182bb108,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,370,CFM,Airflow,Cooling Min
c0da0ce2-45cb-452e-b1d5-7874570e7fdb,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,370,CFM,Airflow,Reheat
98025cf3-197a-4cdd-a1c8-4db6b29f4e24,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
6f636875-2036-42e7-a678-ff8195675265,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,0.25,IN WG,Air Pressure,Downstream
8d2028fe-2bdf-4c0d-9b0b-10ae8b4309f9,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,80,°F,Electric Reheat,LAT
e3274780-b76d-4706-9c47-32ece69c0960,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,SDV,,,Model
23f91ac5-6492-488e-9838-dece59aa2dd0,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,10,,,Unit Size
90530b29-db83-4a72-a7df-a0161940eb45,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,370,CFM,Airflow,Cooling Min
ea0506a3-7ae3-4bc3-b475-e4cab218db37,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,370,CFM,Airflow,Reheat
a6813a49-f986-4b8a-8f70-b2608c3b77ee,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
9aba18bd-336b-42a1-8a82-6a291bac02b2,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,0.25,IN WG,Air Pressure,Downstream
8e949277-2154-4dff-a863-cb0bb26982cf,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,80,°F,Electric Reheat,LAT
37b5bbab-5ef8-40f5-ad9b-c3f0845b2510,d607c9f4-99ca-42de-bf6a-3544b64f7df5,,,,,,,,15,A,Electric Reheat,MOP
8b1e5b9a-c92f-4141-b6d3-1ad975f2d247,8a46e552-1528-4b0f-a33b-8ea463ba05cd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
81d1a059-db37-4675-905f-0bf93d4ec9e5,8a46e552-1528-4b0f-a33b-8ea463ba05cd,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,,1075,CFM,Airflow,Cooling Max
317d131f-ea89-4c6e-b40f-76b33d9f1536,8a46e552-1528-4b0f-a33b-8ea463ba05cd,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,,1.25,IN WG,Air Pressure,Inlet Static Pressure
accfe804-b2a3-4f18-9020-255b2194063c,8a46e552-1528-4b0f-a33b-8ea463ba05cd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,8.6,KW,Electric Reheat,Heating Capacity
8c8ba238-f84f-4cba-83f7-ad4a0f56fabe,8a46e552-1528-4b0f-a33b-8ea463ba05cd,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,480,V,Electric Reheat,Voltage
8dd0d059-feca-41df-a770-50760251e511,8a46e552-1528-4b0f-a33b-8ea463ba05cd,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,3,,Electric Reheat,Phase
a12b60f1-0bcb-4c21-8134-d7702818694e,8a46e552-1528-4b0f-a33b-8ea463ba05cd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
b187e94e-0e35-41ab-ad2d-ea511d5b8282,8a46e552-1528-4b0f-a33b-8ea463ba05cd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,8.6,KW,Electric Reheat,Heating Capacity
9fceb12c-57b1-4a23-bc82-08568d628200,8a46e552-1528-4b0f-a33b-8ea463ba05cd,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,480,V,Electric Reheat,Voltage
3e0af461-af75-4c53-9f35-a97aba23c03a,8a46e552-1528-4b0f-a33b-8ea463ba05cd,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,3,,Electric Reheat,Phase
5e87e160-cf97-4283-af4c-a1c2a6a1292e,8a46e552-1528-4b0f-a33b-8ea463ba05cd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,33964a1e-f61f-4dcc-a82c-8c06f42ebb91,Price Industries,,,,PRICE,,,Manufacturer
ef22fb6d-4b2d-4084-b90e-a5353793e642,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,SDV,,,Model
6a309849-5a1b-4ea3-8668-d50a9867a778,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,10,,,Unit Size
abc82a14-52c0-4f1b-884e-c70a3973befa,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,1075,CFM,Airflow,Cooling Max
18a14b3b-b1c0-4826-849e-777aaeeaec2c,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,540,CFM,Airflow,Cooling Min
90930047-01e0-41e4-bd6f-736a0d17264c,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,540,CFM,Airflow,Reheat
075d4301-a7d9-44f4-890d-80039329aebb,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
24b9cd02-a0ea-4ade-855d-7579e07f0b31,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,0.25,IN WG,Air Pressure,Downstream
228b7b7f-d6f4-4fc3-b0bc-755399f202e5,8a46e552-1528-4b0f-a33b-8ea463ba05cd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,,,,8.6,KW,Electric Reheat,Heating Capacity
e97b504a-f855-4191-b6b0-9377ccd5d19c,8a46e552-1528-4b0f-a33b-8ea463ba05cd,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,,480,V,Electric Reheat,Voltage
3e6989e3-d8a6-467a-a38c-99a3be926ba2,8a46e552-1528-4b0f-a33b-8ea463ba05cd,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,,3,,Electric Reheat,Phase
c75d2973-3dc4-41ca-bab6-7ef087189824,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,SDV,,,Model
76f82f26-49a4-41bb-b467-a1b12daa4314,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,10,,,Unit Size
1a6b5225-9b7f-4895-b4d1-ec181e1677d2,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,540,CFM,Airflow,Cooling Min
14cdd921-ecad-40a7-af30-002a085bb0d7,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,540,CFM,Airflow,Reheat
2cedacc3-3dbd-41b5-83d8-2a72a52b24f4,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,0.25,IN WG,Air Pressure,Downstream
062acd72-1e98-4885-a7a2-43953b819edf,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,0.01,IN WG,Air Pressure,OP PD
03e4820f-8aea-4941-8d0e-359dab2e1f19,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,#N/A,,Electric Reheat,LAT
19dba6c3-fac6-4595-a6da-82213168cfa4,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,SCR,,Electric Reheat,EC Type
d0048f02-f1c2-4178-9cbb-67b4e99a5876,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,15,A,Electric Reheat,MOP
4b5f2f02-e9a6-4e7f-b4de-15363213ac6c,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,SDV,,,Model
a6df6c98-650a-420d-a523-afff96f1a191,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,10,,,Unit Size
a264df9d-b45e-45dc-b7e2-22de91e04c5f,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,1075,CFM,Airflow,Cooling Max
128b5adb-5337-413f-93cc-687e64b74681,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,540,CFM,Airflow,Cooling Min
4901a0a4-7821-41d1-8601-678096748b69,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,540,CFM,Airflow,Reheat
884849a0-cce6-411f-b0a9-ca7365dc4296,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,1.25,IN WG,Air Pressure,Inlet Static Pressure
f6467804-9b99-4007-9432-6cc336959870,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,0.25,IN WG,Air Pressure,Downstream
9d8630e3-4948-44cd-a59e-f69b7d960dcf,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,0.01,IN WG,Air Pressure,OP PD
9b105815-f900-47aa-8dfc-c4e6ae808884,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,#N/A,,Electric Reheat,LAT
40ea4cdd-90c9-441d-bfd6-c01125a82cb8,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,SCR,,Electric Reheat,EC Type
c3840b5b-3cdf-49c1-a11e-55b9e31ca3dd,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,15,A,Electric Reheat,MOP
b71271ff-898e-4ca2-a916-bc298d24b69c,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,0.01,IN WG,Air Pressure,OP PD
751684b5-9c83-4a9d-9dfd-7f8ff574641e,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,#N/A,,Electric Reheat,LAT
cd7f4a5c-610e-4a86-a65e-d2430858b79e,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,SCR,,Electric Reheat,EC Type
f8055414-9ff0-474d-94d1-2dd44f2a8095,8a46e552-1528-4b0f-a33b-8ea463ba05cd,,,,,,,,15,A,Electric Reheat,MOP