spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
0f94c0f4-7999-4b36-a93f-cb142436b7b1,118faad5-6cf9-453e-84c7-165c3a6d658f,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"\"X\" ZONE DEW POINT","category":null}","X" ZONE DEW POINT,,,Description
368a1880-f9cd-4072-bae8-fe5d56bb615d,118faad5-6cf9-453e-84c7-165c3a6d658f,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
a004eddf-9bcf-4953-8d31-da2181b925f3,fb9cb77c-ecfb-448c-9b5d-3512e0e3a7ad,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"\"X\" ZONE HEAT/COOL REQUEST","category":null}","X" ZONE HEAT/COOL REQUEST,,,Description
0f287d81-d879-4fef-ab3d-c4bf4c65745d,fb9cb77c-ecfb-448c-9b5d-3512e0e3a7ad,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
d53ac8b6-a96d-446e-82bd-3a7ddb3f0d1e,c95f9acc-d2e8-4d94-b8f6-24a18261a4e3,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"OPTIMUM START REQUIRED DURATION","category":null}",OPTIMUM START REQUIRED DURATION,,,Description
fc943275-4349-4778-a2e2-4bfc1902352d,c95f9acc-d2e8-4d94-b8f6-24a18261a4e3,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
56a4b9b1-b8d3-4962-b81f-7e665cd285c5,c95f9acc-d2e8-4d94-b8f6-24a18261a4e3,,,,,f0f728ad-f301-2716-13cf-399e1d9d8d03,Minutes,"{"kind":"flat","type":"Default Setpoint","unit":"MIN","value":"( )","category":null}",( ),MIN,,Default Setpoint
d928855d-71fb-469a-bc95-05ca6c443ee8,10084d8f-b2c4-4c2f-a29c-eb4742783828,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"BUILDING DIFFERENTIAL PRESSURE","category":null}",BUILDING DIFFERENTIAL PRESSURE,,,Description
54f62efe-9558-4664-a5d9-f0c18a7959bc,10084d8f-b2c4-4c2f-a29c-eb4742783828,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"[AI][AV]","category":null}",[AI][AV],,,Point Type
1fabab0a-e67a-403b-b4b1-528a9c50d7c8,c51939b9-ded6-4f4e-a9cd-6a796ec79b0e,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY AIR TEMPERATURE MINIMUM SETPOINT","category":null}",SUPPLY AIR TEMPERATURE MINIMUM SETPOINT,,,Description
fbafe2e1-646b-4cfa-9edf-74a8d51d2d14,c51939b9-ded6-4f4e-a9cd-6a796ec79b0e,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
f9134274-fcf8-43f6-9fac-42ed1cd65d3b,c51939b9-ded6-4f4e-a9cd-6a796ec79b0e,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":"F","value":"52","category":null}",52,F,,Default Setpoint
f47a0a1e-acf6-423c-a6ea-abf45851a1b8,d143b32c-fb2d-4039-adf8-caf3bf9c9161,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"MIN CO2 VALUE","category":null}",MIN CO2 VALUE,,,Description
a36ab72f-25dc-4f47-acb1-4f8b9ff8a4aa,d143b32c-fb2d-4039-adf8-caf3bf9c9161,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
ff2db78f-0782-4865-968a-060a2e37afed,d143b32c-fb2d-4039-adf8-caf3bf9c9161,,,,,a7f22aaf-2b84-4924-87c0-c20a1dd6efb1,parts per million,"{"kind":"flat","type":"Default Setpoint","unit":"PPM","value":"400","category":null}",400,PPM,,Default Setpoint
c6ef563d-470e-4db7-9b08-714fd936261d,50548026-2a08-4126-8dc9-77cf0467b07a,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SMOKE DETECTOR STATUS","category":null}",SMOKE DETECTOR STATUS,,,Description
2f31c2fe-6016-4973-94be-e2bfbe3a73cb,50548026-2a08-4126-8dc9-77cf0467b07a,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"BI","category":null}",BI,,,Point Type
327dfb4b-1034-425f-b485-21dbb85b2334,eef8a874-6ada-4ae9-ac68-bf09ac757553,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"MINIMUM OUTSIDE AIR DAMPER POSITION","category":null}",MINIMUM OUTSIDE AIR DAMPER POSITION,,,Description
5908b864-bec5-46d2-8fd2-89a17298198c,eef8a874-6ada-4ae9-ac68-bf09ac757553,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
607ee99d-74aa-480d-b755-ca5d53e63cde,0445cabb-904f-469f-ae55-7dc3e4c91f48,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RELIEF/EXHAUST AIR FILTER PRESSURE DIFFERENTIAL SETPOINT","category":null}",RELIEF/EXHAUST AIR FILTER PRESSURE DIFFERENTIAL SETPOINT,,,Description
8246e68e-33d2-402e-88ae-c6cbdbb42a9b,0445cabb-904f-469f-ae55-7dc3e4c91f48,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
610bf567-aa02-4d48-aa24-7b7416ecb63b,0445cabb-904f-469f-ae55-7dc3e4c91f48,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":null,"value":"SCHED.","category":null}",SCHED.,,,Default Setpoint
a3d34dd4-dc36-475d-aa6d-5674537377e6,912a34fe-a3dd-463a-83f2-5d1e3b419032,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"DX MODULATING COMPRESSOR CONTROL OUTPUT","category":null}",DX MODULATING COMPRESSOR CONTROL OUTPUT,,,Description
6f1f4393-078f-4a59-8700-a9741f102da9,912a34fe-a3dd-463a-83f2-5d1e3b419032,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AO","category":null}",AO,,,Point Type
598b46c3-fed7-4abd-82e5-78cee6f7d477,317d24de-2b3d-42ff-95fe-6ece0b3a37d5,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"\"X\" ZONE TEMPERATURE","category":null}","X" ZONE TEMPERATURE,,,Description
2f21df79-3c21-49ea-9b08-3ee171e01ae9,317d24de-2b3d-42ff-95fe-6ece0b3a37d5,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
bed7d4bc-891e-4669-a8ce-8e966236389a,1fdbf236-c7d4-497e-a45d-6a8269595f17,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"\"X\" ZONE CO2 CONCENTRATION","category":null}","X" ZONE CO2 CONCENTRATION,,,Description
42a244e0-f5b7-4574-bdbe-5c3177076b72,1fdbf236-c7d4-497e-a45d-6a8269595f17,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
db44ca72-461f-4eda-bde5-734174853542,2db98f6d-4dee-46b3-9f43-47d14a39e763,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RETURN AIR DAMPER POSITION SETPOINT","category":null}",RETURN AIR DAMPER POSITION SETPOINT,,,Description
df311c84-7230-48cb-bae9-eb3bee3fe473,2db98f6d-4dee-46b3-9f43-47d14a39e763,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
b57bf3bb-0b98-4fb4-9c23-8ac63e72fb93,398f01f8-973e-4911-871a-80752fa34b63,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY FAN REQUEST TOTAL","category":null}",SUPPLY FAN REQUEST TOTAL,,,Description
e61396ca-cb3f-4fad-8afb-b10e7992539f,398f01f8-973e-4911-871a-80752fa34b63,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
658f2f74-2f2b-4902-bed6-b0630252bda7,6e33d9be-66a0-45b9-837f-cc861c7bcc5b,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY AIR TEMPERATURE DEADBAND","category":null}",SUPPLY AIR TEMPERATURE DEADBAND,,,Description
de0cdaf1-8a06-40d2-b1c1-cd2cc614008a,6e33d9be-66a0-45b9-837f-cc861c7bcc5b,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
6e35b38e-f5c8-4e23-937b-4e04087519d6,6e33d9be-66a0-45b9-837f-cc861c7bcc5b,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":"F","value":"5","category":null}",5,F,,Default Setpoint
1b6237c1-fe9e-4e6d-9e75-829989b57d44,59c92de7-1861-40c9-92c2-556af57cc58c,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY FAN NUMBER OF IGNORED REQUESTS","category":null}",SUPPLY FAN NUMBER OF IGNORED REQUESTS,,,Description
94329499-4d9b-4b08-ad29-2f8bf49e35c0,59c92de7-1861-40c9-92c2-556af57cc58c,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
d36ffbd0-a893-48a0-966f-6bba38423033,59c92de7-1861-40c9-92c2-556af57cc58c,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":null,"value":"1","category":null}",1,,,Default Setpoint
c4c819c7-40b1-4af4-81f2-ab79a26e6020,c13859db-a96b-4fae-ab7a-1d3d66b9d86b,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"DX MODULATING COMPRESSOR RUNTIME","category":null}",DX MODULATING COMPRESSOR RUNTIME,,,Description
2a5a418c-b174-4474-83a5-bda117487d04,c13859db-a96b-4fae-ab7a-1d3d66b9d86b,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
528ec607-eb39-43fe-a67e-30fba6aa8a76,7ff3d31c-7652-4e8d-90d3-e29a350f2ba9,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY FAN COMMAND (ENABLE/DISABLE)","category":null}",SUPPLY FAN COMMAND (ENABLE/DISABLE),,,Description
e7c459e1-da85-4db0-9c7c-672537c52c95,7ff3d31c-7652-4e8d-90d3-e29a350f2ba9,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"BO","category":null}",BO,,,Point Type
a5fde588-8518-486e-be85-4348cb0d86b9,3f6193f7-d3c5-4f3f-b78c-b0da64234117,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY FAN VFD COMMUNICATION","category":null}",SUPPLY FAN VFD COMMUNICATION,,,Description
5a051829-8226-4ba4-bb0b-362d620a6714,3f6193f7-d3c5-4f3f-b78c-b0da64234117,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"COM","category":null}",COM,,,Point Type
8e600460-b410-48f1-8569-c41fd387d08d,0333dbf0-8088-4ad3-a0c2-260df2179b74,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RELIEF-EXHAUST FAN VFD COMMUNICATION","category":null}",RELIEF-EXHAUST FAN VFD COMMUNICATION,,,Description
83dcbd20-0cff-408a-93be-44647fa2d157,0333dbf0-8088-4ad3-a0c2-260df2179b74,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"COM","category":null}",COM,,,Point Type
93c0d37c-93cc-4b33-a7eb-1f0418625464,204a56c8-1b87-4780-a3cf-b4612b01bc10,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"AIR HANDLING UNIT - UNIT START DELAY","category":null}",AIR HANDLING UNIT - UNIT START DELAY,,,Description
c7ba35d7-3465-4433-ad1a-2c2654a1cb0e,204a56c8-1b87-4780-a3cf-b4612b01bc10,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
7aceeaa0-5aa8-49bb-986f-be4298c34128,204a56c8-1b87-4780-a3cf-b4612b01bc10,,,,,f0f728ad-f301-2716-13cf-399e1d9d8d03,Minutes,"{"kind":"flat","type":"Default Setpoint","unit":"MIN","value":"10","category":null}",10,MIN,,Default Setpoint
3cbc9d4e-d464-490f-9fa6-5858e4fd5cbd,7a959675-be58-4b7a-80c3-1b60e22a2f69,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY FAN VFD FAULT","category":null}",SUPPLY FAN VFD FAULT,,,Description
6feba3fe-4d10-4110-97ce-c7b6f76d2df2,7a959675-be58-4b7a-80c3-1b60e22a2f69,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"BV","category":null}",BV,,,Point Type
8645db69-02e5-4d20-915e-b0ee2f7b6fd7,f10e5872-964c-45cd-9f17-73e64a43210b,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY FAN RUN TIME","category":null}",SUPPLY FAN RUN TIME,,,Description
f3afbbe7-2bf3-42d8-881b-26d94fe0413c,f10e5872-964c-45cd-9f17-73e64a43210b,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
7726722a-0c10-446a-9b63-c7ee4d1e3aba,06742a20-d4ad-4ca8-ab0f-b774b2d80a7c,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY FAN NOT IN AUTO (IN HAND)","category":null}",SUPPLY FAN NOT IN AUTO (IN HAND),,,Description
904a7eb3-eeb3-400c-97fa-5a85f86a4c1c,06742a20-d4ad-4ca8-ab0f-b774b2d80a7c,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"BV","category":null}",BV,,,Point Type
13975819-ccf4-497e-ae03-2f4a1fd37b3d,35d16074-7153-473d-b8f2-643ee7850755,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RELIEF-EXHAUST FAN COMMAND (ENABLE/DISABLE)","category":null}",RELIEF-EXHAUST FAN COMMAND (ENABLE/DISABLE),,,Description
385b0a48-3af9-4974-911c-5dd2e55bc90a,35d16074-7153-473d-b8f2-643ee7850755,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"BO","category":null}",BO,,,Point Type
b5d03719-2578-4f26-ad98-b4ecb55f806d,7ff6ccf6-3a4c-4b85-a182-9af2bbc368ae,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RELIEF-EXHAUST FAN CONTROL OUTPUT - SPEED (PERCENT)","category":null}",RELIEF-EXHAUST FAN CONTROL OUTPUT - SPEED (PERCENT),,,Description
e143059c-a41f-4158-8cf5-c942f9a8c781,7ff6ccf6-3a4c-4b85-a182-9af2bbc368ae,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AO","category":null}",AO,,,Point Type
45465d55-9604-486f-bca7-f5f667dd1c46,8dcec909-dd3e-463b-8641-968a750bb511,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RELIEF-EXHAUST FAN STATUS","category":null}",RELIEF-EXHAUST FAN STATUS,,,Description
2c15e23d-5464-4471-8fb6-e881c09c4abc,8dcec909-dd3e-463b-8641-968a750bb511,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"BI","category":null}",BI,,,Point Type
be77ffe7-cd2d-4ff6-925e-0dff70327fa1,b0d72250-4a42-4a4c-83f2-babe09803abf,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"OUTSIDE AIRFLOW SETPOINT","category":null}",OUTSIDE AIRFLOW SETPOINT,,,Description
453733a0-bfe7-4776-92b5-44db90a34df5,b0d72250-4a42-4a4c-83f2-babe09803abf,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
a257eca3-b371-49c1-b79b-e7cd50300316,b0d72250-4a42-4a4c-83f2-babe09803abf,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":null,"value":"SCHED","category":null}",SCHED,,,Default Setpoint
64890b48-9996-4c87-b086-5712f73bc988,088745ee-f8e1-4b84-8b88-0dfcb0348d6f,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"HEATING COIL LEAVING AIR TEMPERATURE","category":null}",HEATING COIL LEAVING AIR TEMPERATURE,,,Description
c228bafb-db67-424e-9132-790f577d2982,088745ee-f8e1-4b84-8b88-0dfcb0348d6f,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
9a433b1b-359a-4050-970b-9a1f566db5e5,1ea8b7e0-59f4-4e4b-9e23-cb08f386ab1c,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RELIEF-EXHAUST FAN MAXIMUM SPEED SETPOINT","category":null}",RELIEF-EXHAUST FAN MAXIMUM SPEED SETPOINT,,,Description
6d69144c-ea44-4a23-a026-4d01f4fcc3a8,1ea8b7e0-59f4-4e4b-9e23-cb08f386ab1c,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
ac18ab77-72b4-421e-ae67-8dd6711cea61,1ea8b7e0-59f4-4e4b-9e23-cb08f386ab1c,,,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Default Setpoint","unit":"HZ","value":"( )","category":null}",( ),HZ,,Default Setpoint
135399cf-a3fe-4fd3-9ae3-b57de2b81547,3cdb4c0a-87f3-4fc6-8459-5728517a24ad,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"\"X\" ZONE HEAT/COOL REQUEST WEIGHTING FACTOR","category":null}","X" ZONE HEAT/COOL REQUEST WEIGHTING FACTOR,,,Description
8c78e6c2-32b6-4609-b5ca-f9955d4e2b96,3cdb4c0a-87f3-4fc6-8459-5728517a24ad,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
171ec041-c4eb-4cd9-9056-1021d863e2e4,3cdb4c0a-87f3-4fc6-8459-5728517a24ad,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":null,"value":"1","category":null}",1,,,Default Setpoint
536da76b-4879-4f66-9e5c-c0e197da81bd,83508f6b-030f-4eaf-887c-3a8202de92a8,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY AIR TEMPERATURE SETPOINT","category":null}",SUPPLY AIR TEMPERATURE SETPOINT,,,Description
986609bc-6fe9-4436-bcec-2f5712b50a8b,83508f6b-030f-4eaf-887c-3a8202de92a8,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
7595a6ce-76d2-48b3-83d2-9cca92cfb085,83508f6b-030f-4eaf-887c-3a8202de92a8,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":"F","value":"52","category":null}",52,F,,Default Setpoint
6ef1b973-b32a-4f3f-b45e-0416576ed4a2,7a8fb502-f572-4a82-845a-cfa2f4289478,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"MIN OUTSIDE AIRFLOW SETPOINT","category":null}",MIN OUTSIDE AIRFLOW SETPOINT,,,Description
7efc47ef-8389-4159-8d66-a766658b53cd,7a8fb502-f572-4a82-845a-cfa2f4289478,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
77bbfdae-6977-48f4-9d60-c8e08f856153,7a8fb502-f572-4a82-845a-cfa2f4289478,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":null,"value":"SCHED","category":null}",SCHED,,,Default Setpoint
ae721d00-0ddc-45c4-a237-f991f3b78e24,9aa95dd4-6d99-46ad-a8cc-891dba43f03a,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY FAN MINIMUM SPEED SETPOINT","category":null}",SUPPLY FAN MINIMUM SPEED SETPOINT,,,Description
bb6a5716-0366-4405-b2d4-42bd7cddd7ca,9aa95dd4-6d99-46ad-a8cc-891dba43f03a,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
25ca1e3d-30b6-421d-a980-fdb89882ffad,9aa95dd4-6d99-46ad-a8cc-891dba43f03a,,,,,b5e91e48-bf45-7e1f-45c2-fca2f122a079,Cycles per Second,"{"kind":"flat","type":"Default Setpoint","unit":"HZ","value":"( )","category":null}",( ),HZ,,Default Setpoint
2de35761-7e25-4762-af8b-efc5314828a5,44fea7b0-3dda-4e7e-9126-918d64c7e153,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY FAN CONTROL OUTPUT - SPEED (PERCENT)","category":null}",SUPPLY FAN CONTROL OUTPUT - SPEED (PERCENT),,,Description
2238b60a-ae1f-46bc-b8f5-980499a00b83,44fea7b0-3dda-4e7e-9126-918d64c7e153,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AO","category":null}",AO,,,Point Type
b4d40ccd-c95c-4732-8f42-c9aa73b69d34,a861a7b5-b2b5-4fc5-aef4-d1f9788eaa5d,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"MIXED AIR TEMPERATURE","category":null}",MIXED AIR TEMPERATURE,,,Description
632d0048-61ec-4459-a834-31766e80e817,a861a7b5-b2b5-4fc5-aef4-d1f9788eaa5d,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
fedfdd88-0480-4f75-a43b-8d553aaf5228,2cd0bb32-67ad-4874-ba2d-cf783b54cd8a,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY AIR DUCT STATIC PRESSURE SETPOINT","category":null}",SUPPLY AIR DUCT STATIC PRESSURE SETPOINT,,,Description
3c08a336-b238-4bc3-8c05-d87bc6471cee,2cd0bb32-67ad-4874-ba2d-cf783b54cd8a,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
282b2232-ca39-4570-94a8-44c5a764a1a7,71c45999-f44b-4793-ab58-69618fb5e9f5,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"OUTSIDE AIRFLOW QUANTITY (CFM)","category":null}",OUTSIDE AIRFLOW QUANTITY (CFM),,,Description
0042190a-a1c6-4514-9655-f253b95a339f,71c45999-f44b-4793-ab58-69618fb5e9f5,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
b1e6a26e-24b4-4428-9ea1-774008fde035,43f703a7-42e5-4b1b-9833-2e37a42e8818,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RELIEF/EXHAUST AIR FILTER PRESSURE DIFFERENTIAL","category":null}",RELIEF/EXHAUST AIR FILTER PRESSURE DIFFERENTIAL,,,Description
ca682509-36ca-43eb-9485-586c39b9b306,43f703a7-42e5-4b1b-9833-2e37a42e8818,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
93991fab-5c2b-4ffc-bbd1-5dbcd7a19d1e,a0608233-3ea5-48d9-b535-5c344810f1f9,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"MODE SWITCH DELAY","category":null}",MODE SWITCH DELAY,,,Description
915dc237-d158-4825-b244-47ae62d2d027,a0608233-3ea5-48d9-b535-5c344810f1f9,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
a7f7e789-8ecc-44a4-85e6-a8563ff1f3b1,a0608233-3ea5-48d9-b535-5c344810f1f9,,,,,f0f728ad-f301-2716-13cf-399e1d9d8d03,Minutes,"{"kind":"flat","type":"Default Setpoint","unit":"MIN","value":"2","category":null}",2,MIN,,Default Setpoint
b5d20d54-f1dd-4424-a4db-5680ef9d9200,f0a517c2-1fb2-4d00-a632-511f8dc4c836,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"\"X\" ZONE OCCUPANCY","category":null}","X" ZONE OCCUPANCY,,,Description
fb8f3a24-065c-40fe-817a-77b9472f5215,f0a517c2-1fb2-4d00-a632-511f8dc4c836,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
002a77f6-99db-4da0-9d9c-3899c2e05a15,bcb2e5ca-ec79-4353-a8c7-2bc49f1a95ef,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"TRIM AND RESPOND TIME DELAY","category":null}",TRIM AND RESPOND TIME DELAY,,,Description
568fc705-4fa8-4641-a1f8-f0625d761eba,bcb2e5ca-ec79-4353-a8c7-2bc49f1a95ef,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
309a9d4f-8c31-4a00-8d2c-aa2dd910dad8,bcb2e5ca-ec79-4353-a8c7-2bc49f1a95ef,,,,,f0f728ad-f301-2716-13cf-399e1d9d8d03,Minutes,"{"kind":"flat","type":"Default Setpoint","unit":"MIN","value":"10","category":null}",10,MIN,,Default Setpoint
6f05bcf3-51b3-46b9-b2a9-352e69683921,474ea264-f9f2-4846-b8b3-e50159f7ab52,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RESPOND AMOUNT","category":null}",RESPOND AMOUNT,,,Description
4b23d058-aeb7-4f6c-b95b-8f41c63625c2,474ea264-f9f2-4846-b8b3-e50159f7ab52,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
870f0dc7-d38c-4970-a441-0508acef454a,474ea264-f9f2-4846-b8b3-e50159f7ab52,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":"F","value":"-0.3","category":null}",-0.3,F,,Default Setpoint
125399b5-490d-42cd-be74-91682b3ad901,a5b6b5c5-2936-47e9-86c4-5090cac6c289,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"MAX OUTSIDE AIRFLOW SETPOINT","category":null}",MAX OUTSIDE AIRFLOW SETPOINT,,,Description
513e7f00-986e-4b2a-8a5e-a5d87bde9e7d,a5b6b5c5-2936-47e9-86c4-5090cac6c289,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
de67b35f-41ef-48ad-aa64-41ceb8a19195,a5b6b5c5-2936-47e9-86c4-5090cac6c289,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":null,"value":"SCHED","category":null}",SCHED,,,Default Setpoint
70eb7ea7-2d98-490d-8eeb-376bc4ae741f,32b07490-f935-4a14-a603-00a6dcb498b5,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"MAX CO2 VALUE","category":null}",MAX CO2 VALUE,,,Description
80ee0caa-6d5a-4cf4-b814-e61af8279157,32b07490-f935-4a14-a603-00a6dcb498b5,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
1f648ae1-bcb4-4c11-8972-6163f1590ce0,32b07490-f935-4a14-a603-00a6dcb498b5,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":null,"value":"SCHED","category":null}",SCHED,,,Default Setpoint
87e71011-3e45-428f-bb49-5e815086b448,80f236e1-2847-413d-8b7d-f220b7e13915,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RELIEF-EXHAUST FAN RUN TIME","category":null}",RELIEF-EXHAUST FAN RUN TIME,,,Description
7364973b-5ff2-48ec-a1f4-022380e753a6,80f236e1-2847-413d-8b7d-f220b7e13915,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
439ba506-6245-4608-b0f2-50f1470956a5,c4e12973-2bd5-4b76-89c5-c683d98652d2,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"PRESSURE CONTROL DELAY","category":null}",PRESSURE CONTROL DELAY,,,Description
29c8f6a2-8c17-474b-a300-6c1847d631d5,c4e12973-2bd5-4b76-89c5-c683d98652d2,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
47036e63-5d22-40c6-99b9-012fb858c147,c4e12973-2bd5-4b76-89c5-c683d98652d2,,,,,f0f728ad-f301-2716-13cf-399e1d9d8d03,Minutes,"{"kind":"flat","type":"Default Setpoint","unit":"MIN","value":"3","category":null}",3,MIN,,Default Setpoint
7f7bc9a0-d5d9-407e-ad82-0d1230a16007,3d681a7f-2403-4768-a7c6-197776549b49,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"OUTSIDE AIR DAMPER POSITION","category":null}",OUTSIDE AIR DAMPER POSITION,,,Description
69540de2-925f-4b1f-b430-e93c04ed8965,3d681a7f-2403-4768-a7c6-197776549b49,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
e6331dc5-6691-4e2e-9fee-83900acde602,ff5c5428-f513-42d5-871f-7212c02a8644,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY AIR TEMPERATURE RESET DELAY","category":null}",SUPPLY AIR TEMPERATURE RESET DELAY,,,Description
80cdbe42-0eaf-4885-a529-c82081bd0160,ff5c5428-f513-42d5-871f-7212c02a8644,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
7ecd093a-cbe9-497a-833b-1cdd14f645e3,ff5c5428-f513-42d5-871f-7212c02a8644,,,,,f0f728ad-f301-2716-13cf-399e1d9d8d03,Minutes,"{"kind":"flat","type":"Default Setpoint","unit":"MIN","value":"5","category":null}",5,MIN,,Default Setpoint
9c21fc82-29dc-4992-871f-fe148f4044c9,6716c7e2-2078-46ad-89f1-b65a76b33a8f,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY AIR TEMPERATURE MAXIMUM SETPOINT","category":null}",SUPPLY AIR TEMPERATURE MAXIMUM SETPOINT,,,Description
7d9149bb-bc9c-4509-adb6-c4ece4978294,6716c7e2-2078-46ad-89f1-b65a76b33a8f,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
ff27e59e-2888-4610-a154-b8d715b53fb3,6716c7e2-2078-46ad-89f1-b65a76b33a8f,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":"F","value":"70","category":null}",70,F,,Default Setpoint
d5642672-3d6e-4ad0-9e1c-84819696c308,d6058973-b989-40dd-9cc3-92ebb3cfc8e2,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"TRIM AMOUNT","category":null}",TRIM AMOUNT,,,Description
ddfd0a47-7133-4651-9633-8872aebfcd60,d6058973-b989-40dd-9cc3-92ebb3cfc8e2,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
c73a781c-51e9-426a-ae23-32ddc2496e43,d6058973-b989-40dd-9cc3-92ebb3cfc8e2,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":"F","value":"+0.2","category":null}",+0.2,F,,Default Setpoint
d9e9322f-687a-4959-aecc-ddd102b3761a,87129907-19c5-4eba-a978-09b781b722a3,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY AIR DEW POINT","category":null}",SUPPLY AIR DEW POINT,,,Description
ac88b7d9-75c1-4243-9322-014d79515d0f,87129907-19c5-4eba-a978-09b781b722a3,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
62561f2c-59fc-4602-8775-04131b89ff28,d54d55a4-8c71-44db-a9d9-9138f7b31a56,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY DUCT HIGH STATIC CONTROLLER","category":null}",SUPPLY DUCT HIGH STATIC CONTROLLER,,,Description
e9ab3ce0-a1fe-4bab-8f3b-67b0856d4778,d54d55a4-8c71-44db-a9d9-9138f7b31a56,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"BI","category":null}",BI,,,Point Type
133a5be2-d620-4e08-9008-72f6d9567be9,d54d55a4-8c71-44db-a9d9-9138f7b31a56,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Default Setpoint","unit":"INWG","value":"3.0","category":null}",3.0,INWG,,Default Setpoint
877816dc-42bf-4a40-85f5-9d8f02daf09a,48948f0d-7e3e-42f7-91b6-bb51514368ba,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RETURN AIR RELATIVE HUMIDITY","category":null}",RETURN AIR RELATIVE HUMIDITY,,,Description
a46d69a5-17e2-49a3-bcf8-a3997e4f3063,48948f0d-7e3e-42f7-91b6-bb51514368ba,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
53eafcd7-8658-4b09-988e-3f118b10124b,c9eb5018-e29d-4bbf-ad60-8f41d0d2a221,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RETURN AIR ENTHALPY","category":null}",RETURN AIR ENTHALPY,,,Description
8c75eca9-f215-45c1-b7da-b2db5c1f92eb,c9eb5018-e29d-4bbf-ad60-8f41d0d2a221,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
baec55ee-061f-4467-93c8-777ea007da42,36645dbd-9cbb-4207-9bc5-25f0283582d6,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"OUTSIDE AIR RELATIVE HUMIDITY","category":null}",OUTSIDE AIR RELATIVE HUMIDITY,,,Description
87761afd-2dac-47f2-acbc-9f09a2f301d1,36645dbd-9cbb-4207-9bc5-25f0283582d6,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
4f8a05db-69c0-45c5-9d28-89ad6a7d7aac,d4246176-8ce0-4833-830b-7c9055290d4d,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"MAXIMUM RESPOND AMOUNT","category":null}",MAXIMUM RESPOND AMOUNT,,,Description
69a54c2d-80ba-4736-a121-fd774a86b0a3,d4246176-8ce0-4833-830b-7c9055290d4d,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
11c85bcd-f983-495b-a304-84be0be46a43,d4246176-8ce0-4833-830b-7c9055290d4d,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":"F","value":"-1.0","category":null}",-1.0,F,,Default Setpoint
92b5887c-7d5a-430f-82fb-a74e78644c92,f7e5a5ba-1646-4ed0-aab9-e8921bf47cfb,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"OUTSIDE AIR LOW STATIC CONTROLLER","category":null}",OUTSIDE AIR LOW STATIC CONTROLLER,,,Description
338ae799-9dcc-43d5-beb0-d9bce2fbf357,f7e5a5ba-1646-4ed0-aab9-e8921bf47cfb,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"BI","category":null}",BI,,,Point Type
d70dc541-dfde-4830-989d-83e3e03d6f5b,f7e5a5ba-1646-4ed0-aab9-e8921bf47cfb,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Default Setpoint","unit":"INWG","value":"-0.5","category":null}",-0.5,INWG,,Default Setpoint
9a72be9c-fbef-4ae5-b2c2-c3ed6c713c92,1228158c-0af4-4391-9ec1-ec1ce4e3ec97,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"MIXED AIR TEMPERATURE SETPOINT","category":null}",MIXED AIR TEMPERATURE SETPOINT,,,Description
3033daa6-49c0-4500-b6c9-48e1b0bcd58f,1228158c-0af4-4391-9ec1-ec1ce4e3ec97,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
466c1f35-5a6d-4919-ae32-11bc874e6368,1228158c-0af4-4391-9ec1-ec1ce4e3ec97,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":"F","value":"52","category":null}",52,F,,Default Setpoint
4fc72d3a-b44e-4f44-b0a3-3dc88b18e2b8,58b3b4e4-1a50-4c9d-80d9-48e0ce6fcec9,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"COOLING COIL LEAVING AIR TEMPERATURE","category":null}",COOLING COIL LEAVING AIR TEMPERATURE,,,Description
945da536-05b3-4007-ab33-3dc348ef09e8,58b3b4e4-1a50-4c9d-80d9-48e0ce6fcec9,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
b74e4098-2eb7-4d23-9eb3-da8fd20c5c62,1db9a04f-9986-45be-9b9c-2ba27fed334b,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"TOTAL TERMINAL BOX AIRFLOW QUANTITY (CFM)","category":null}",TOTAL TERMINAL BOX AIRFLOW QUANTITY (CFM),,,Description
02133172-ad73-432c-acdc-86661c92d25a,1db9a04f-9986-45be-9b9c-2ba27fed334b,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
f5a7352e-96ef-4b3c-99c0-faae0ce67ff0,4df116de-a0c1-4f89-95bc-b87127542805,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY AIRFLOW SETPOINT","category":null}",SUPPLY AIRFLOW SETPOINT,,,Description
82f52148-5096-4488-861b-bfa60a152ad5,4df116de-a0c1-4f89-95bc-b87127542805,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
bec866e8-3846-4fb1-bcd6-5291e5f98a6b,4df116de-a0c1-4f89-95bc-b87127542805,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":null,"value":"SCHED","category":null}",SCHED,,,Default Setpoint
9f2dc1ac-74ed-4d27-a5dd-fdde121c9af2,5e472a36-2f8c-4dd5-8501-c4ba1945419f,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"MINIMUM OUTSIDE AIR AIRFLOW QUANTITY (CFM)","category":null}",MINIMUM OUTSIDE AIR AIRFLOW QUANTITY (CFM),,,Description
5dbc962e-b0b1-47f4-893c-1efc8f0cb38f,5e472a36-2f8c-4dd5-8501-c4ba1945419f,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
c8670271-c2b2-4141-9f2b-45340fa024f2,616ccdc1-edfb-4a30-b798-4dcde83f63af,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"ECONOMIZER OUTDOOR AIR DRY BULB HIGH LIMIT","category":null}",ECONOMIZER OUTDOOR AIR DRY BULB HIGH LIMIT,,,Description
f064e004-a401-494b-9f54-861d84444f2e,616ccdc1-edfb-4a30-b798-4dcde83f63af,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
c32b5f4e-4cda-41cd-948f-649cee6bd40c,616ccdc1-edfb-4a30-b798-4dcde83f63af,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":"F","value":"75","category":null}",75,F,,Default Setpoint
554953ce-1e38-47ba-98aa-416d72633cf2,b553053b-1efd-4631-8cc9-5e0e81f1fb1f,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY AIR TEMPERATURE DEFAULT SETPOINT","category":null}",SUPPLY AIR TEMPERATURE DEFAULT SETPOINT,,,Description
b214a03d-8bfc-48fe-bead-7ca6a26586e7,b553053b-1efd-4631-8cc9-5e0e81f1fb1f,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
02bf6b96-cc0a-497c-94e0-bbae263e23ce,b553053b-1efd-4631-8cc9-5e0e81f1fb1f,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":null,"value":"SAT-SP","category":null}",SAT-SP,,,Default Setpoint
eb78d2be-bbff-4838-9ad9-d9b2b0287dd7,a012cbc7-edd9-4a0c-8e0b-e1cf644eef9e,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"TRIM AND RESPOND TIME DELAY","category":null}",TRIM AND RESPOND TIME DELAY,,,Description
4f77a725-84d4-4b68-b6cd-3b536f4859d6,a012cbc7-edd9-4a0c-8e0b-e1cf644eef9e,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
b3fda6a7-b135-45b5-b9a6-05b19fd40661,a012cbc7-edd9-4a0c-8e0b-e1cf644eef9e,,,,,f0f728ad-f301-2716-13cf-399e1d9d8d03,Minutes,"{"kind":"flat","type":"Default Setpoint","unit":"MIN","value":"10","category":null}",10,MIN,,Default Setpoint
76104743-d8c1-42c8-aabd-f1f406be0b5f,56bc6ebd-4499-41b4-8b89-2ea22c634903,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"TRIM AND RESPOND TIME STEP","category":null}",TRIM AND RESPOND TIME STEP,,,Description
0e1b4d38-12b0-4dc7-b55f-10a35797c2fd,56bc6ebd-4499-41b4-8b89-2ea22c634903,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
81a04fb8-41d7-4851-a09c-632a82f78a1a,56bc6ebd-4499-41b4-8b89-2ea22c634903,,,,,f0f728ad-f301-2716-13cf-399e1d9d8d03,Minutes,"{"kind":"flat","type":"Default Setpoint","unit":"MIN","value":"2","category":null}",2,MIN,,Default Setpoint
34bb8224-f02d-4094-a940-506f9626b89a,9e249ad3-20d2-4cb8-8ced-31d4b493c197,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"CURRENT NUMBER OF REQUESTS","category":null}",CURRENT NUMBER OF REQUESTS,,,Description
44914abd-e226-4fe7-8688-1c944f1c9ce4,9e249ad3-20d2-4cb8-8ced-31d4b493c197,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
9ae8a831-be8b-40da-a80a-2a707270b4a2,14786bbf-571d-419c-8e35-fcaf42fb3200,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RELIEF-EXHAUST FAN VFD FAULT","category":null}",RELIEF-EXHAUST FAN VFD FAULT,,,Description
7e2c39b9-6ff8-497f-a6ab-57a629f08a53,14786bbf-571d-419c-8e35-fcaf42fb3200,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"BV","category":null}",BV,,,Point Type
c4f9e125-1b8b-4721-9c76-8468b5e2beab,debe7e4b-9c1c-413d-97a1-32c166d42a79,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY FAN STATUS","category":null}",SUPPLY FAN STATUS,,,Description
4ee20b9e-3588-4659-9a6c-07e1b20d1615,debe7e4b-9c1c-413d-97a1-32c166d42a79,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"BI","category":null}",BI,,,Point Type
e397c871-ef54-4715-875f-c268b7f8cf61,8b05814d-e57d-41da-af18-2a00c6e12d7e,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"\"X\" ZONE HUMIDITY","category":null}","X" ZONE HUMIDITY,,,Description
07406ca0-f303-4e84-a227-712f8a33e156,8b05814d-e57d-41da-af18-2a00c6e12d7e,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
3c8106d1-49ee-4b26-b0b7-94e1a19ff10b,76af7c19-56b5-43e6-862b-e2123ebf18c5,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY AIR TEMPERATURE","category":null}",SUPPLY AIR TEMPERATURE,,,Description
624b8d77-4e0b-4492-a0d8-f4cea97e36fa,76af7c19-56b5-43e6-862b-e2123ebf18c5,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
89fcc357-baaa-4cdc-a1a9-a47156892dfa,bc377f8a-812b-40c2-9982-5cdc488670c8,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"ECONOMIZER OUTSIDE AIR AIRFLOW QUANTITY","category":null}",ECONOMIZER OUTSIDE AIR AIRFLOW QUANTITY,,,Description
ea88a530-1a7c-480f-8e6a-9b58b87f2a28,bc377f8a-812b-40c2-9982-5cdc488670c8,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
f97391ec-9916-400c-af98-bd041bbabcb2,d586962f-0294-4470-a375-a5e2d3a6658a,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"OUTSIDE AIR FILTER PRESSURE DIFFERENTIAL","category":null}",OUTSIDE AIR FILTER PRESSURE DIFFERENTIAL,,,Description
17e5f2a8-2682-44b5-995a-9526b90caee9,d586962f-0294-4470-a375-a5e2d3a6658a,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
1f5a8cca-713f-40c8-8429-ed940bc89721,4a8e38f3-d480-4aa1-8db6-a50e7a83fb78,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"OUTSIDE AIR FILTER PRESSURE DIFFERENTIAL SETPOINT","category":null}",OUTSIDE AIR FILTER PRESSURE DIFFERENTIAL SETPOINT,,,Description
22324525-e63d-4a1b-b29d-3ae1c85e4ec7,4a8e38f3-d480-4aa1-8db6-a50e7a83fb78,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
a24f1695-8a7f-434d-a722-d2f56e070217,4a8e38f3-d480-4aa1-8db6-a50e7a83fb78,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":null,"value":"SCHED.","category":null}",SCHED.,,,Default Setpoint
c7ebfec1-dada-4770-a5b9-bd7db03f7f91,87986421-6680-48d0-9976-d43a147821c0,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"DX MODULATING COMPRESSOR STATUS","category":null}",DX MODULATING COMPRESSOR STATUS,,,Description
c9983d59-529c-40dd-ab6a-60aac80b62cb,87986421-6680-48d0-9976-d43a147821c0,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
9fd8d270-6872-4fc0-ba0c-63f791e94673,c914794b-b5c2-4ea5-a4ba-a64ce732a22d,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY AIR ENTHALPY","category":null}",SUPPLY AIR ENTHALPY,,,Description
09c720d4-1525-4854-96f9-73a5ff869186,c914794b-b5c2-4ea5-a4ba-a64ce732a22d,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
f0445fef-d3ee-4f10-81bd-d521b1279ec1,5de4ee85-cd39-4d08-8f03-b14575a94d46,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RETURN AIR TEMPERATURE","category":null}",RETURN AIR TEMPERATURE,,,Description
4e528c07-75c6-46f8-b976-00392a027d0c,5de4ee85-cd39-4d08-8f03-b14575a94d46,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
b06d9553-fdbf-4bc8-8bc7-73fc411e5943,040dd1c5-2816-4ce8-8e27-944d328d308f,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RETURN AIR DEW POINT","category":null}",RETURN AIR DEW POINT,,,Description
9d206aeb-e119-4f10-a7d0-b724f83eb416,040dd1c5-2816-4ce8-8e27-944d328d308f,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
8ee232a3-7f76-45d9-960c-ea0521d05916,a1e66074-69d1-45dc-b007-cc231984e8d0,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"RETURN AIR LOW STATIC CONTROLLER","category":null}",RETURN AIR LOW STATIC CONTROLLER,,,Description
67e23e14-8183-4096-bab0-120bfe987568,a1e66074-69d1-45dc-b007-cc231984e8d0,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"BI","category":null}",BI,,,Point Type
6e66c092-493d-494e-a77b-69127133a21b,a1e66074-69d1-45dc-b007-cc231984e8d0,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Default Setpoint","unit":"INWG","value":"-1.0","category":null}",-1.0,INWG,,Default Setpoint
57996468-fdb2-4085-b71a-ee06f50392ae,9ea354a9-705b-4b14-8803-167997425360,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"OUTSIDE AIR TEMPERATURE","category":null}",OUTSIDE AIR TEMPERATURE,,,Description
532365f3-951d-4cd3-b6f4-47006759b4c9,9ea354a9-705b-4b14-8803-167997425360,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
7378dcf8-2e87-4bff-b75f-132c0873d825,3bfdc980-f5fe-495c-ae81-16dece55ab0f,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"OUTSIDE AIR ENTHALPY","category":null}",OUTSIDE AIR ENTHALPY,,,Description
3eaac049-f036-4ddc-8d70-4b46b03a2261,3bfdc980-f5fe-495c-ae81-16dece55ab0f,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
d06afb09-e66b-4e91-8da6-081f672696ba,c42ac35b-a38c-4ce6-853c-a1fc66d49658,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SUPPLY AIRFLOW QUANTITY (CFM)","category":null}",SUPPLY AIRFLOW QUANTITY (CFM),,,Description
33f5c198-de2a-4243-981d-76a4e6e66b1d,c42ac35b-a38c-4ce6-853c-a1fc66d49658,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AI","category":null}",AI,,,Point Type
fef58650-b6c8-49ac-943a-05b0972ac2db,f9296fae-83b4-4926-b106-82aea356c8cd,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"ECONOMIZER OUTSIDE AIR ENTHALPY HIGH LIMIT","category":null}",ECONOMIZER OUTSIDE AIR ENTHALPY HIGH LIMIT,,,Description
b9e2e92b-b9a9-4b75-904a-699c450830c1,f9296fae-83b4-4926-b106-82aea356c8cd,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
967344af-61f5-4583-9ff3-6f0ffe67d164,f9296fae-83b4-4926-b106-82aea356c8cd,,,,,e621ef72-b70f-f162-9241-bc2caee66335,British Thermal Units per Pound,"{"kind":"flat","type":"Default Setpoint","unit":"BTU/LB","value":"28","category":null}",28,BTU/LB,,Default Setpoint
6800cdb9-4906-4852-a3ad-e99ea307c7e7,5345cd5a-5be7-4769-ae4f-a385ee99a9e7,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"OPTIMUM START DURATION HIGH LIMIT SETPOINT","category":null}",OPTIMUM START DURATION HIGH LIMIT SETPOINT,,,Description
e739768d-4c8f-4cd6-afe2-c324d4f3dbb9,5345cd5a-5be7-4769-ae4f-a385ee99a9e7,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
7d232976-4b1a-4021-a1f1-4f1b3acdb0f2,5345cd5a-5be7-4769-ae4f-a385ee99a9e7,,,,,f0f728ad-f301-2716-13cf-399e1d9d8d03,Minutes,"{"kind":"flat","type":"Default Setpoint","unit":"MIN","value":"180","category":null}",180,MIN,,Default Setpoint
a7103f05-2abd-4148-b41e-3c70996438d3,1f6df008-e6c9-4c45-83f0-399798d51892,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"BUILDING DIFFERENTIAL PRESSURE SETPOINT","category":null}",BUILDING DIFFERENTIAL PRESSURE SETPOINT,,,Description
2c041127-c83e-4f22-ac79-f8f9894554d0,1f6df008-e6c9-4c45-83f0-399798d51892,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
29f14f2f-bac5-44ea-a2dc-eb4e341c8f61,1f6df008-e6c9-4c45-83f0-399798d51892,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Default Setpoint","unit":"INWG","value":"0.05","category":null}",0.05,INWG,,Default Setpoint
5e21d0dc-23bb-46fd-9c5e-f9c6a1dfc169,ebe1e5d3-9820-4a50-b6eb-f94df6090617,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"DUCT STATIC PRESSURE DEFAULT SETPOINT","category":null}",DUCT STATIC PRESSURE DEFAULT SETPOINT,,,Description
2bebd451-cbce-4f3e-ad85-adeb21f46eac,ebe1e5d3-9820-4a50-b6eb-f94df6090617,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
12ac863b-cc2f-4af0-aa26-75fe8877ab2c,ebe1e5d3-9820-4a50-b6eb-f94df6090617,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":null,"value":"SCHED","category":null}",SCHED,,,Default Setpoint
92035bb0-b268-4690-809b-f87413d15fbf,e3c24afd-8091-46f9-b980-5488ce2d6aad,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"DUCT STATIC PRESSURE MINIMUM SETPOINT","category":null}",DUCT STATIC PRESSURE MINIMUM SETPOINT,,,Description
a131963e-a074-43d9-835c-c84d2db78e73,e3c24afd-8091-46f9-b980-5488ce2d6aad,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
c8dfaf7c-6b42-4e94-a535-f7a05b918271,e3c24afd-8091-46f9-b980-5488ce2d6aad,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Default Setpoint","unit":"INWG","value":"0.25","category":null}",0.25,INWG,,Default Setpoint
171c2501-800b-497d-bdf8-0677fd3d63e9,950c26a5-66cc-464c-97b8-d20a6849bedb,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"TRIM AMOUNT","category":null}",TRIM AMOUNT,,,Description
346e4b95-e5c1-42fb-a015-10965e2760d3,950c26a5-66cc-464c-97b8-d20a6849bedb,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
b42b640c-ecae-4aaa-a26c-fa4b3998cd40,950c26a5-66cc-464c-97b8-d20a6849bedb,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Default Setpoint","unit":"INWG","value":"-0.04","category":null}",-0.04,INWG,,Default Setpoint
1846d6b1-77c5-4c89-995a-b42b2597a6cc,0da2d65c-e27c-4fa8-96cb-277674f117fc,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"MAXIMUM RESPOND AMOUNT","category":null}",MAXIMUM RESPOND AMOUNT,,,Description
5b50dbac-a529-47f2-855d-946ba3fd4e60,0da2d65c-e27c-4fa8-96cb-277674f117fc,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
056a8ed8-bd9f-4140-86af-612cdf0fae10,0da2d65c-e27c-4fa8-96cb-277674f117fc,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Default Setpoint","unit":"INWG","value":"0.12","category":null}",0.12,INWG,,Default Setpoint
53b5e9fd-af0a-4c11-9ad7-07afdffb1cc8,7db64998-5e27-495f-b863-30fdfd7d25b9,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"OUTSIDE AIR TEMP RESET MAXIMUM VALUE","category":null}",OUTSIDE AIR TEMP RESET MAXIMUM VALUE,,,Description
94c6307c-def4-4492-a2b6-8cef32da90b3,7db64998-5e27-495f-b863-30fdfd7d25b9,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
36d53995-b9f6-416b-8fe3-2170503507aa,7db64998-5e27-495f-b863-30fdfd7d25b9,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":"F","value":"70","category":null}",70,F,,Default Setpoint
3e2b1be6-38d7-45bc-abfd-c8086802bee2,9f936139-aefd-4812-9511-d87838352509,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"MAXIMUM ALLOWABLE SUPPLY AIR TEMP RESET VALUE","category":null}",MAXIMUM ALLOWABLE SUPPLY AIR TEMP RESET VALUE,,,Description
e9d0f7f3-c0ca-475e-957a-cb7bf47c5fb7,9f936139-aefd-4812-9511-d87838352509,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
e9849f0a-eb04-4036-a673-7206176c18ec,9f936139-aefd-4812-9511-d87838352509,,,,,,,"{"kind":"flat","type":"Default Setpoint","unit":null,"value":"CALCULATED","category":null}",CALCULATED,,,Default Setpoint
607d8573-7e56-4a2a-bbfe-d8a480ec5d50,b18f1e37-b910-4006-ba6a-66e1beadf7b8,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"DUCT STATIC PRESSURE MAXIMUM SETPOINT","category":null}",DUCT STATIC PRESSURE MAXIMUM SETPOINT,,,Description
3d29338b-7872-4f4a-829f-d6079e361667,b18f1e37-b910-4006-ba6a-66e1beadf7b8,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
559535fb-383a-46fc-9c01-cca104e5d9f5,b18f1e37-b910-4006-ba6a-66e1beadf7b8,,,,,55d4740f-1ada-4220-9d87-55fb1d417e14,inches of water gauge,"{"kind":"flat","type":"Default Setpoint","unit":"INWG","value":"1.2","category":null}",1.2,INWG,,Default Setpoint
f6ac4063-eb93-41e0-bd51-c6b896ea4c42,04005007-11b3-4c71-9769-e0674a89021a,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"TRIM AND RESPOND TIME STEP","category":null}",TRIM AND RESPOND TIME STEP,,,Description
ecbbf988-151a-410b-ac68-1917f4423532,04005007-11b3-4c71-9769-e0674a89021a,,,,,,,"{"kind":"flat","type":"Point Type","unit":null,"value":"AV","category":null}",AV,,,Point Type
56a97067-8389-4287-9a49-51b5d8a1c409,04005007-11b3-4c71-9769-e0674a89021a,,,,,f0f728ad-f301-2716-13cf-399e1d9d8d03,Minutes,"{"kind":"flat","type":"Default Setpoint","unit":"MIN","value":"2","category":null}",2,MIN,,Default Setpoint
