spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
003d4cb3-9b4c-4fee-a9ce-f7e5d7f27306,af3153c5-d45f-4c0b-9efe-1b8a42db5927,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
a29705ad-8758-45ce-93ef-ca52ecc010f9,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SFHPF404P","category":null}",SFHPF404P,,,Model
6a74073c-2df7-4b30-a6d8-afad94442193,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,,,"{"kind":"flat","type":"Unit Type","unit":null,"value":"MZVAV","category":null}",MZVAV,,,Unit Type
d2421301-73f4-4d8d-bf2d-ea914aab6ad1,af3153c5-d45f-4c0b-9efe-1b8a42db5927,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Supply Fan"}",PLENUM,,Supply Fan,Fan Type
0424648b-d4c3-44c8-88cd-b5c808750651,af3153c5-d45f-4c0b-9efe-1b8a42db5927,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"12000","category":"Supply Fan"}",12000,,Supply Fan,CFM
119b5227-b20a-4413-a845-e4d8d38f32f4,af3153c5-d45f-4c0b-9efe-1b8a42db5927,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"1.5","category":"Supply Fan"}",1.5,IN,Supply Fan,ESP
92755f71-37e2-4db0-b2b6-00d95e88d7ab,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"TSP","unit":"IN","value":"2.9","category":"Supply Fan"}",2.9,IN,Supply Fan,TSP
f6d7e81a-a3e5-4464-94dc-2b225ec7dfe2,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"10.59","category":"Supply Fan"}",10.59,,Supply Fan,BHP
a1b21364-9752-4389-bac3-ab48bda8e752,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,,,"{"kind":"flat","type":"NOM HP","unit":null,"value":"15.00","category":"Supply Fan"}",15.00,,Supply Fan,NOM HP
010fcebe-5ac3-4aef-8da5-cef36371318a,af3153c5-d45f-4c0b-9efe-1b8a42db5927,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"VFD","unit":null,"value":"Yes","category":"Supply Fan"}",Yes,,Supply Fan,VFD
b98854e7-6a5e-4064-8747-77a9514ebf11,af3153c5-d45f-4c0b-9efe-1b8a42db5927,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TH","unit":"MBH","value":"273.4","category":"Cooling Coil"}",273.4,MBH,Cooling Coil,TH
556c01aa-1405-49c2-89ea-86d97ad0fd8d,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"SH","unit":"MBH","value":"210.8","category":"Cooling Coil"}",210.8,MBH,Cooling Coil,SH
b7b86ed1-764b-462f-a286-9f052c656b4f,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"80.6","category":"Cooling Coil"}",80.6,°F,Cooling Coil,EAT (DB)
694912a4-ee57-4d34-a712-3695e77fc90c,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"66.9","category":"Cooling Coil"}",66.9,°F,Cooling Coil,EAT (WB)
9125dfb5-3bef-4f6f-8506-09bdba516e0c,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"53.8","category":"Cooling Coil"}",53.8,°F,Cooling Coil,LAT (DB)
003e7350-0a87-482b-8ebc-7a5ff6b5fc4b,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"53.7","category":"Cooling Coil"}",53.7,°F,Cooling Coil,LAT (WB)
2df6cd9c-e5c5-4151-aaba-7ecad7362cc2,af3153c5-d45f-4c0b-9efe-1b8a42db5927,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"REFR TYPE","unit":null,"value":"R-454B","category":"Cooling Coil"}",R-454B,,Cooling Coil,REFR TYPE
d574ffbe-e772-4c7e-bbb1-210083ab4a04,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,,,"{"kind":"flat","type":"MIN NO STAGES","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,MIN NO STAGES
966fa3ce-b560-40f7-bd31-ba435d0398b3,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MIN OUT","unit":"MBH","value":"324.0","category":"Gas-Fired Heat Exchanger"}",324.0,MBH,Gas-Fired Heat Exchanger,MIN OUT
62771a9d-bb0d-499e-94b6-a9f9ef8471ef,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"NOM INPUT","unit":"MBH","value":"400.0","category":"Gas-Fired Heat Exchanger"}",400.0,MBH,Gas-Fired Heat Exchanger,NOM INPUT
d1641ac5-fd94-4fde-9937-cf0e20158c0f,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"MIN EFF","unit":"%","value":"81","category":"Gas-Fired Heat Exchanger"}",81,%,Gas-Fired Heat Exchanger,MIN EFF
1b75eb86-05a8-4406-bed2-86cb86d2a084,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"56.0","category":"Gas-Fired Heat Exchanger"}",56.0,°F,Gas-Fired Heat Exchanger,EAT (DB)
611fa596-0e94-4c6b-8441-a96969341733,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"88.2","category":"Gas-Fired Heat Exchanger"}",88.2,°F,Gas-Fired Heat Exchanger,LAT (DB)
1198ca6a-9f4f-4932-88f2-614bb74b9a3d,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,,,"{"kind":"flat","type":"MIN NO STAGES","unit":null,"value":"2","category":"Gas-Fired Heat Exchanger"}",2,,Gas-Fired Heat Exchanger,MIN NO STAGES
3fdf6739-92f6-44ba-a3fe-80e296998f94,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MIN OA","unit":"CFM","value":"4350","category":"Gas-Fired Heat Exchanger"}",4350,CFM,Gas-Fired Heat Exchanger,MIN OA
c8c21093-2259-4f13-88b5-460caa0aec6f,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,V/PH
e23e2fc0-d3f9-469f-aaa8-d44e8d4f4973,af3153c5-d45f-4c0b-9efe-1b8a42db5927,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"111","category":"Electrical"}",111,,Electrical,MCA
7820f31a-ec24-4c4f-973d-e95bd549f595,af3153c5-d45f-4c0b-9efe-1b8a42db5927,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"125","category":"Electrical"}",125,,Electrical,MOCP
76cb7100-f0e3-4edc-ae23-4063aad85f88,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"8400","category":null}",8400,LBS,,Weight
b7b79d9c-2c2e-4b72-83c6-3c62ec866140,af3153c5-d45f-4c0b-9efe-1b8a42db5927,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
ee094b88-b44c-4bae-bffb-52031d89582b,27a27ba5-d892-4fea-8351-5c0e788c511c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
998adf7a-a14e-411a-b72f-162ef87dae67,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SFHPF604P","category":null}",SFHPF604P,,,Model
6b315568-387b-42d3-962d-7b2bc296f691,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,,,"{"kind":"flat","type":"Unit Type","unit":null,"value":"MZVAV","category":null}",MZVAV,,,Unit Type
01a9c6b0-3e0d-462b-9106-63f298ce3aa2,27a27ba5-d892-4fea-8351-5c0e788c511c,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Supply Fan"}",PLENUM,,Supply Fan,Fan Type
91d51907-7d04-407a-a478-d9e92e27a167,27a27ba5-d892-4fea-8351-5c0e788c511c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"22000","category":"Supply Fan"}",22000,,Supply Fan,CFM
6307bbf2-406a-4655-94bc-e94f44fae7d1,27a27ba5-d892-4fea-8351-5c0e788c511c,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"1.5","category":"Supply Fan"}",1.5,IN,Supply Fan,ESP
7ad403ac-5e4d-4adc-a458-80b1344fc1a0,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"TSP","unit":"IN","value":"3.7","category":"Supply Fan"}",3.7,IN,Supply Fan,TSP
df11d083-eeeb-4f4b-a95f-bb7f819ae06c,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"27.68","category":"Supply Fan"}",27.68,,Supply Fan,BHP
c48dd96b-add9-4226-92fa-39f2eb2a9e56,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,,,"{"kind":"flat","type":"NOM HP","unit":null,"value":"30.00","category":"Supply Fan"}",30.00,,Supply Fan,NOM HP
24f730e6-1f37-4bd3-8aa0-2798d3bf48e9,27a27ba5-d892-4fea-8351-5c0e788c511c,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"VFD","unit":null,"value":"Yes","category":"Supply Fan"}",Yes,,Supply Fan,VFD
8d0ca98f-498b-4e87-b302-fc9bb829b10e,27a27ba5-d892-4fea-8351-5c0e788c511c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TH","unit":"MBH","value":"695.0","category":"Cooling Coil"}",695.0,MBH,Cooling Coil,TH
223e6910-05bd-4e39-81f9-714782038ae4,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"SH","unit":"MBH","value":"550.7","category":"Cooling Coil"}",550.7,MBH,Cooling Coil,SH
ff07d088-c32b-4a0b-aa39-55e29ade21ce,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"78.1","category":"Cooling Coil"}",78.1,°F,Cooling Coil,EAT (DB)
a363ed32-9711-4c89-a7fe-c87be3f5f3ba,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"65.2","category":"Cooling Coil"}",65.2,°F,Cooling Coil,EAT (WB)
967515ab-bdea-4c54-ba0b-5c657c58602b,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"54.5","category":"Cooling Coil"}",54.5,°F,Cooling Coil,LAT (DB)
2e3359db-d792-41bd-9c22-cdf9d1055d63,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"54.4","category":"Cooling Coil"}",54.4,°F,Cooling Coil,LAT (WB)
d9a74200-3de2-4f76-b748-0cd63b8e2d46,27a27ba5-d892-4fea-8351-5c0e788c511c,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"REFR TYPE","unit":null,"value":"R-454B","category":"Cooling Coil"}",R-454B,,Cooling Coil,REFR TYPE
06c9bda7-9fcc-4526-9cc3-9c8e0dadcd19,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,,,"{"kind":"flat","type":"MIN NO STAGES","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,MIN NO STAGES
5ec87e33-4a69-4b46-86e2-6ac545be2216,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MIN OUT","unit":"MBH","value":"250.0","category":"Gas-Fired Heat Exchanger"}",250.0,MBH,Gas-Fired Heat Exchanger,MIN OUT
3f907d7e-074d-4e03-812e-08c944319fb6,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"NOM INPUT","unit":"MBH","value":"850.0","category":"Gas-Fired Heat Exchanger"}",850.0,MBH,Gas-Fired Heat Exchanger,NOM INPUT
e097a615-ca4f-4369-906b-3a07709ece3f,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"MIN EFF","unit":"%","value":"81","category":"Gas-Fired Heat Exchanger"}",81,%,Gas-Fired Heat Exchanger,MIN EFF
912b3384-9c5c-4c2a-9018-be490d3510f9,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"57.0","category":"Gas-Fired Heat Exchanger"}",57.0,°F,Gas-Fired Heat Exchanger,EAT (DB)
e4c96125-5b2c-464b-b986-b1f9c1d75b0b,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"86.1","category":"Gas-Fired Heat Exchanger"}",86.1,°F,Gas-Fired Heat Exchanger,LAT (DB)
bd0d6180-8161-4b35-95d9-ae94623588aa,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,,,"{"kind":"flat","type":"MIN NO STAGES","unit":null,"value":"2","category":"Gas-Fired Heat Exchanger"}",2,,Gas-Fired Heat Exchanger,MIN NO STAGES
4bc5a621-197b-442d-a5f4-e16bab463b78,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MIN OA","unit":"CFM","value":"4400","category":"Gas-Fired Heat Exchanger"}",4400,CFM,Gas-Fired Heat Exchanger,MIN OA
5804162f-5161-4ac9-8b46-3034c6a7688f,27a27ba5-d892-4fea-8351-5c0e788c511c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,V/PH
f7682fa0-7364-4b08-823f-25c1e4b1f16c,27a27ba5-d892-4fea-8351-5c0e788c511c,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"159","category":"Electrical"}",159,,Electrical,MCA
f0305b10-aea2-496e-b2a2-51a4682d747c,27a27ba5-d892-4fea-8351-5c0e788c511c,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"175","category":"Electrical"}",175,,Electrical,MOCP
8915ea74-d9c1-4bb9-8a3f-6c7b46eade3e,27a27ba5-d892-4fea-8351-5c0e788c511c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"10500","category":null}",10500,LBS,,Weight
7710b4c6-dc40-4219-9780-a19cc9313cd4,27a27ba5-d892-4fea-8351-5c0e788c511c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
f0679ff8-4e7f-4391-a8d7-ea7ede7bb500,a6034c6f-de27-410a-89d0-2f9f19180560,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
dfb5363c-3f29-4e11-9b07-6941ee924a7d,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"OAND540A4","category":null}",OAND540A4,,,Model
7fffa067-e473-47d6-83c1-12e58119d715,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,,,"{"kind":"flat","type":"Unit Type","unit":null,"value":"SZVAV","category":null}",SZVAV,,,Unit Type
a92d1687-c8e0-43d0-9c3c-3a45f54320a8,a6034c6f-de27-410a-89d0-2f9f19180560,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Supply Fan"}",PLENUM,,Supply Fan,Fan Type
3883e0c2-4151-4c2c-9775-b645091cd1c5,a6034c6f-de27-410a-89d0-2f9f19180560,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"10300","category":"Supply Fan"}",10300,,Supply Fan,CFM
eb1c5b1c-68b0-4a85-9085-572572b57e96,a6034c6f-de27-410a-89d0-2f9f19180560,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"2.0","category":"Supply Fan"}",2.0,IN,Supply Fan,ESP
9d1744d2-f254-4e3e-83d2-17c65eebeaea,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"TSP","unit":"IN","value":"4.5","category":"Supply Fan"}",4.5,IN,Supply Fan,TSP
601397cf-024b-4596-9b4d-700f41f05913,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"10.20","category":"Supply Fan"}",10.20,,Supply Fan,BHP
bb230d0a-8c6d-4491-aa1a-37d05ffcdf21,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,,,"{"kind":"flat","type":"NOM HP","unit":null,"value":"15.00","category":"Supply Fan"}",15.00,,Supply Fan,NOM HP
d8684fd2-3e75-42df-ae4d-c26d3e965043,a6034c6f-de27-410a-89d0-2f9f19180560,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"Yes","category":"Supply Fan"}",Yes,,Supply Fan,VFD
d205c18c-632d-47f8-8793-e921aea0b6f9,a6034c6f-de27-410a-89d0-2f9f19180560,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TH","unit":"MBH","value":"548.2","category":"Cooling Coil"}",548.2,MBH,Cooling Coil,TH
b32800e9-c3df-4f53-9c7b-1c21a8e30b47,a6034c6f-de27-410a-89d0-2f9f19180560,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"SH","unit":"MBH","value":"362.6","category":"Cooling Coil"}",362.6,MBH,Cooling Coil,SH
2b3089f1-5e13-4b95-b454-5d72786d627f,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"90.5","category":"Cooling Coil"}",90.5,°F,Cooling Coil,EAT (DB)
953f0811-f4c1-43d8-996e-f3ca5b4f9b4f,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"73.2","category":"Cooling Coil"}",73.2,°F,Cooling Coil,EAT (WB)
a17a8b88-6a50-4841-8e06-230f8ae7b4cc,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"57.2","category":"Cooling Coil"}",57.2,°F,Cooling Coil,LAT (DB)
7e451b14-377f-45ee-98e5-59daf86a09f8,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"56.8","category":"Cooling Coil"}",56.8,°F,Cooling Coil,LAT (WB)
bf8e2177-eae0-4fc4-a67c-44f9cc8088c3,a6034c6f-de27-410a-89d0-2f9f19180560,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"REFR TYPE","unit":null,"value":"R-454B","category":"Cooling Coil"}",R-454B,,Cooling Coil,REFR TYPE
b05603ef-ce9f-4616-ac3a-3f5b2ed2afbd,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,,,"{"kind":"flat","type":"MIN NO STAGES","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,MIN NO STAGES
9537e923-2c6d-4784-b4f6-ea77fb6ca678,a6034c6f-de27-410a-89d0-2f9f19180560,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MIN OUT","unit":"MBH","value":"627.8","category":"Gas-Fired Heat Exchanger"}",627.8,MBH,Gas-Fired Heat Exchanger,MIN OUT
ba61552d-1bc8-4ce4-aa2a-3a9d23f9d240,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"NOM INPUT","unit":"MBH","value":"775.0","category":"Gas-Fired Heat Exchanger"}",775.0,MBH,Gas-Fired Heat Exchanger,NOM INPUT
c952ddc2-79c5-4fa1-aead-8cbd4e92430a,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"MIN EFF","unit":"%","value":"81","category":"Gas-Fired Heat Exchanger"}",81,%,Gas-Fired Heat Exchanger,MIN EFF
a0099d32-0683-45b5-9b7a-65413a4b516e,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"4.1","category":"Gas-Fired Heat Exchanger"}",4.1,°F,Gas-Fired Heat Exchanger,EAT (DB)
ca93b17f-16b9-4c2a-a2ea-808e53ca7cee,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"60.3","category":"Gas-Fired Heat Exchanger"}",60.3,°F,Gas-Fired Heat Exchanger,LAT (DB)
fc4eee4b-42ba-4d1e-bce9-d2436ee3a76a,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,,,"{"kind":"flat","type":"MIN NO STAGES","unit":null,"value":"2","category":"Gas-Fired Heat Exchanger"}",2,,Gas-Fired Heat Exchanger,MIN NO STAGES
8ed6ac2a-165b-42fc-95fd-49ab4d331f78,a6034c6f-de27-410a-89d0-2f9f19180560,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MIN OA","unit":"CFM","value":"10300","category":"Gas-Fired Heat Exchanger"}",10300,CFM,Gas-Fired Heat Exchanger,MIN OA
a330e2b2-bcc7-499a-aea2-bbb9a40ca9cf,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,V/PH
8f8d6521-d9e0-466c-8210-7a9e012d8e30,a6034c6f-de27-410a-89d0-2f9f19180560,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"105","category":"Electrical"}",105,,Electrical,MCA
1a49b0c9-9c61-485d-a789-5c7460f773b4,a6034c6f-de27-410a-89d0-2f9f19180560,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"110","category":"Electrical"}",110,,Electrical,MOCP
b697d6e5-36d8-46da-a2ba-ed62fd819c0c,a6034c6f-de27-410a-89d0-2f9f19180560,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"6000","category":null}",6000,LBS,,Weight
bbfed3d3-3c4a-44b2-ab22-a23786062c5e,a6034c6f-de27-410a-89d0-2f9f19180560,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
e75f12a7-834a-476a-bfe1-0adb79123e4e,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
fcb88715-de83-4991-ad0a-6b742663b077,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SFHPF604P","category":null}",SFHPF604P,,,Model
d28b85fe-49c0-4b9c-8ae3-71ac6af80ba9,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,,,"{"kind":"flat","type":"Unit Type","unit":null,"value":"MZVAV","category":null}",MZVAV,,,Unit Type
8bda2762-b662-489d-b0a5-eaba81a0ac0e,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Supply Fan"}",PLENUM,,Supply Fan,Fan Type
f7839abe-818a-4801-9827-44e0420fd855,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"22000","category":"Supply Fan"}",22000,,Supply Fan,CFM
8c5b0bf5-563a-459a-b51d-174f4926a117,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"1.5","category":"Supply Fan"}",1.5,IN,Supply Fan,ESP
ac365c0b-0ed2-49ac-b321-01be4d046357,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"TSP","unit":"IN","value":"3.7","category":"Supply Fan"}",3.7,IN,Supply Fan,TSP
660d6307-4c59-4747-bee2-dc3be9235b78,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"27.68","category":"Supply Fan"}",27.68,,Supply Fan,BHP
c2a717eb-87e5-4f35-8608-d90849562c11,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,,,"{"kind":"flat","type":"NOM HP","unit":null,"value":"30.00","category":"Supply Fan"}",30.00,,Supply Fan,NOM HP
a6370c3f-2207-4359-b435-988eb2c73c9d,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"Yes","category":"Supply Fan"}",Yes,,Supply Fan,VFD
89d49b9d-969e-4cfd-8c66-5cc49e8d654d,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TH","unit":"MBH","value":"695.0","category":"Cooling Coil"}",695.0,MBH,Cooling Coil,TH
bbeb2d81-518e-4559-9cac-f0b74997d41e,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"SH","unit":"MBH","value":"550.7","category":"Cooling Coil"}",550.7,MBH,Cooling Coil,SH
393bbe46-8fbf-4cf2-8b41-cc46f9d9f0f2,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"78.1","category":"Cooling Coil"}",78.1,°F,Cooling Coil,EAT (DB)
62477637-1ee0-4b26-96c5-20dd6e652aa0,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (WB)","unit":"°F","value":"65.2","category":"Cooling Coil"}",65.2,°F,Cooling Coil,EAT (WB)
9ad8fc95-f47b-4dee-8691-ac5b939e3a37,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"54.5","category":"Cooling Coil"}",54.5,°F,Cooling Coil,LAT (DB)
08e3c7e1-ede9-47ed-834c-91c04db8df69,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (WB)","unit":"°F","value":"54.4","category":"Cooling Coil"}",54.4,°F,Cooling Coil,LAT (WB)
1aa9a940-d52e-488b-9897-1de97e4c3f68,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"REFR TYPE","unit":null,"value":"R-454B","category":"Cooling Coil"}",R-454B,,Cooling Coil,REFR TYPE
cd3c36e5-c208-4b3e-8a12-b98db326bc13,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,,,"{"kind":"flat","type":"MIN NO STAGES","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,MIN NO STAGES
bcc7cf69-b3ef-4414-b5c9-07aee8aa1afb,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"MIN OUT","unit":"MBH","value":"688.5","category":"Gas-Fired Heat Exchanger"}",688.5,MBH,Gas-Fired Heat Exchanger,MIN OUT
0f5d8d4c-f28e-4922-a6a2-31d9b28033c4,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"NOM INPUT","unit":"MBH","value":"850.0","category":"Gas-Fired Heat Exchanger"}",850.0,MBH,Gas-Fired Heat Exchanger,NOM INPUT
c136498e-8bee-4256-ba57-7c356acc699b,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"MIN EFF","unit":"%","value":"81","category":"Gas-Fired Heat Exchanger"}",81,%,Gas-Fired Heat Exchanger,MIN EFF
5397bb49-aa7a-4468-85d2-49432a8560e3,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT (DB)","unit":"°F","value":"57.0","category":"Gas-Fired Heat Exchanger"}",57.0,°F,Gas-Fired Heat Exchanger,EAT (DB)
4a80bebb-6261-4e37-8919-d4cdb461ba70,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT (DB)","unit":"°F","value":"86.1","category":"Gas-Fired Heat Exchanger"}",86.1,°F,Gas-Fired Heat Exchanger,LAT (DB)
f32907b9-a5d9-437f-937e-2b2b7a4eb56e,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,,,"{"kind":"flat","type":"MIN NO STAGES","unit":null,"value":"4","category":"Gas-Fired Heat Exchanger"}",4,,Gas-Fired Heat Exchanger,MIN NO STAGES
17f3326b-80c7-4541-b7af-727bfd0dd146,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"MIN OA","unit":"CFM","value":"4400","category":"Gas-Fired Heat Exchanger"}",4400,CFM,Gas-Fired Heat Exchanger,MIN OA
a594f504-19d7-44c5-b624-fcb4749efd54,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,V/PH
eac274cf-8d3d-4ad3-bc5a-2938b9752604,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"159","category":"Electrical"}",159,,Electrical,MCA
b1e80e92-226a-474e-ae33-e72cf865b982,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"175","category":"Electrical"}",175,,Electrical,MOCP
a6d6c630-c5b7-47ec-96c5-a964c5f307e3,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"10500","category":null}",10500,LBS,,Weight
1205d023-504a-4cb3-a4ec-0df9ab16628c,94e8c91c-407a-4cc8-b6fd-2bc54caf150f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes