spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
3b65dadd-4196-425e-81ad-16e71ed7812f,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"53.2","category":"LAT"}",53.2,°F,LAT,WB
62dae2af-27ba-40b5-853c-0db6c06c8db1,a3c7f575-5bf4-43d5-a374-b1a400d95a68,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
96fdd866-2058-4da6-b502-8ad918a8f794,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WSK048A4S0G","category":null}",WSK048A4S0G,,,Model
f8ccb135-ecdc-4056-9dc6-739abfa5c6fc,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,,,"{"kind":"flat","type":"Unit Type","unit":null,"value":"CONSTANT VOLUME","category":null}",CONSTANT VOLUME,,,Unit Type
d0f82f50-0134-482a-a8ae-cc832f6dbbe9,a3c7f575-5bf4-43d5-a374-b1a400d95a68,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Supply Fan"}",PLENUM,,Supply Fan,Fan Type
f61b7a37-55d1-44bd-b1ca-45c9c7588257,a3c7f575-5bf4-43d5-a374-b1a400d95a68,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1200","category":"Supply Fan"}",1200,CFM,Supply Fan,CFM
c6137092-1901-4fb7-8091-58523e9baf09,a3c7f575-5bf4-43d5-a374-b1a400d95a68,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"1.0","category":"Supply Fan"}",1.0,IN,Supply Fan,ESP
6b71b2a6-f72d-4490-b4d4-46792adcf9f7,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"TSP","unit":"IN","value":"1.3","category":"Supply Fan"}",1.3,IN,Supply Fan,TSP
d7de3e4d-fae0-443c-b1f4-740a8c625df9,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,,,"{"kind":"flat","type":"BHP","unit":"BHP","value":"1","category":"Supply Fan"}",1,BHP,Supply Fan,BHP
8e95f044-0442-4af5-88cc-69d9818bc954,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"NOM HP","unit":"HP","value":"1.00","category":"Supply Fan"}",1.00,HP,Supply Fan,NOM HP
588b97d0-5aab-45cb-823c-72a5587b7589,a3c7f575-5bf4-43d5-a374-b1a400d95a68,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"No","category":"Supply Fan"}",No,,Supply Fan,VFD
10ab1e60-2980-4781-b62a-82c61ad9b178,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TH","unit":"MBH","value":"15.0","category":"Cooling Coil"}",15.0,MBH,Cooling Coil,TH
fab921ee-8c1d-46a5-b8c6-cad7e53d900e,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"SH","unit":"MBH","value":"33.2","category":"Cooling Coil"}",33.2,MBH,Cooling Coil,SH
4ebf681d-116b-4eca-9328-af70088c6669,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"80.0","category":"EAT"}",80.0,°F,EAT,DB
b5d6365a-a264-4387-800f-1bdd9717922f,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"WB","unit":"°F","value":"67.0","category":"EAT"}",67.0,°F,EAT,WB
edb1a0e7-65c0-4bc0-9059-5246612a2102,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"DB","unit":"°F","value":"53.3","category":"LAT"}",53.3,°F,LAT,DB
5e064792-ba24-4846-88bc-6d74fa72a64b,a3c7f575-5bf4-43d5-a374-b1a400d95a68,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil"}",R-454B,,Cooling Coil,Refrigerant Type
e76ec80b-64ca-4775-9e78-0657f5c7b97f,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,,,"{"kind":"flat","type":"Min No. Stages","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,Min No. Stages
1b7bcc10-622a-4f06-b4a0-9ad3e6125e63,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Min Out","unit":"MBH","value":"45.9","category":"Heat Pump Heating Coil"}",45.9,MBH,Heat Pump Heating Coil,Min Out
e6292f05-69a4-4b85-92a3-aebd3867bb41,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,2122b351-8f5f-45ce-bf45-3bfc33527786,Decibels,"{"kind":"flat","type":"Ambient","unit":"DB","value":"4.1","category":"Heat Pump Heating Coil"}",4.1,DB,Heat Pump Heating Coil,Ambient
e015a1c1-a77e-45e7-9de5-fc607e1b9170,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,,,"{"kind":"flat","type":"EAT","unit":"°F DB","value":"50","category":"Heat Pump Heating Coil"}",50,°F DB,Heat Pump Heating Coil,EAT
8656d4ed-5fea-46c7-8d59-6fa2dc3636be,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,,,"{"kind":"flat","type":"LAT","unit":"°F DB","value":"96.6","category":"Heat Pump Heating Coil"}",96.6,°F DB,Heat Pump Heating Coil,LAT
78276a82-e61e-4556-8b3e-26a5dfb8ebc8,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Min Out","unit":"MBH","value":"61.5","category":"Auxiliary Heating Coil"}",61.5,MBH,Auxiliary Heating Coil,Min Out
2ecfa2e8-5a6b-4be5-abc3-8957aa33c6c9,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"NOM","unit":"KW","value":"18.0","category":"Auxiliary Heating Coil"}",18.0,KW,Auxiliary Heating Coil,NOM
7b312da7-56ef-4d82-b17d-00fb34a994fc,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,,,"{"kind":"flat","type":"Min No. Stages","unit":null,"value":"2","category":"Auxiliary Heating Coil"}",2,,Auxiliary Heating Coil,Min No. Stages
98e1b0e5-01e7-4214-b653-d212e8b8d46c,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min OA","unit":"CFM","value":"150","category":"Auxiliary Heating Coil"}",150,CFM,Auxiliary Heating Coil,Min OA
7c5f2896-55b1-46ac-8866-509f2da53383,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,V/PH
0f4c6d75-7f00-47e0-8a82-f0faea0b5228,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"39","category":"Electrical"}",39,,Electrical,MCA
f299b267-c4e4-4b22-82ec-949d6d42155b,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"40","category":"Electrical"}",40,,Electrical,MOCP
52e37750-8543-47bf-ad20-f9644ff0791a,a3c7f575-5bf4-43d5-a374-b1a400d95a68,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"900","category":null}",900,LBS,,Weight
3a352ea5-caee-4f9b-af5f-5b113c8d937c,a3c7f575-5bf4-43d5-a374-b1a400d95a68,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes