spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
28e8b79d-0a50-458c-b1c0-546dbc6cd203,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
b0bb0a5e-0948-48c1-8ddf-7cb98a23df51,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"OAND540A4","category":null}",OAND540A4,,,Model
a31f8f63-36c3-4ccb-9f4e-8e72767f60d0,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,,,"{"kind":"flat","type":"Unit Type","unit":null,"value":"MZVAV","category":null}",MZVAV,,,Unit Type
2bb7663c-de92-4aa9-a056-53b242ac93bf,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Supply Fan"}",PLENUM,,Supply Fan,Fan Type
a10d6710-d4b4-40e7-b09f-970b6ab3ae8c,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"9000","category":"Supply Fan"}",9000,CFM,Supply Fan,CFM
5482f0f8-04ae-4d19-8b03-73f0cbaf2efa,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"2.00","category":"Supply Fan"}",2.00,IN,Supply Fan,ESP
74c08303-99da-4885-a3ea-013625861662,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"TSP","unit":"IN","value":"4.52","category":"Supply Fan"}",4.52,IN,Supply Fan,TSP
9bf01779-dd4a-46ee-898c-3c25049d302e,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"9.02","category":"Supply Fan"}",9.02,,Supply Fan,BHP
8cf90dc8-ce9f-4fdf-b639-9447f39e260e,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Nominal HP","unit":"HP","value":"10.00","category":"Supply Fan"}",10.00,HP,Supply Fan,Nominal HP
0d0b693a-f649-4854-9613-f426bb3d9f8b,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"VFD","unit":null,"value":"Yes","category":"Supply Fan"}",Yes,,Supply Fan,VFD
369af178-d5a5-46c9-82c9-e558fbfcc122,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"9000","category":"Exhaust Fan"}",9000,CFM,Exhaust Fan,CFM
033646a0-7767-4fcb-af68-053a3a0c159c,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"1.00","category":"Exhaust Fan"}",1.00,IN,Exhaust Fan,ESP
38aebfac-278b-403f-814e-bf2a9d4bc3be,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"7.97","category":"Exhaust Fan"}",7.97,,Exhaust Fan,BHP
c739fe96-e54a-44e1-a1bd-7be458ff70de,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Nominal HP","unit":"HP","value":"10.00","category":"Exhaust Fan"}",10.00,HP,Exhaust Fan,Nominal HP
da8be133-0260-459a-8bab-79728f2b8b0e,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"Yes","category":"Exhaust Fan"}",Yes,,Exhaust Fan,VFD
54304c2e-dd23-46fc-8a12-c9386623b680,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,46838639-5aaa-40e1-b047-faafd8494b44,Exhaust Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA","unit":"CFM","value":"9000","category":"Wheel Design"}",9000,CFM,Wheel Design,EA
74cd7353-4a61-4a24-973e-6215d7e8976e,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,da24d2fa-e6fe-41cc-bae6-f8fc31780e5a,Supply Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA","unit":"CFM","value":"9000","category":"Wheel Design"}",9000,CFM,Wheel Design,SA
cff8ebb4-2fe7-4330-a032-a7b3468c873b,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Max Wheel Pressure Drop","unit":"IN","value":"1.19","category":null}",1.19,IN,,Max Wheel Pressure Drop
32084ed3-7355-4fc2-b262-865bc270153a,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil"}",R-454B,,Cooling Coil,Refrigerant Type
acdc3cc1-0af0-4e5d-a7c7-6c2980fe6397,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TH","unit":"MBH","value":"482.1","category":"Cooling Coil"}",482.1,MBH,Cooling Coil,TH
1828aa6b-debe-42e5-890a-39238818dea7,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"SH","unit":"MBH","value":"265.8","category":"Cooling Coil"}",265.8,MBH,Cooling Coil,SH
a66024a2-69bc-41bd-b805-884a24a36d8e,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Dry Bulb","unit":"°F","value":"80.9","category":"Entering Air Temperature (EAT)"}",80.9,°F,Entering Air Temperature (EAT),Dry Bulb
b61c19ff-2e01-4ea1-91dc-05c0583841e4,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Wet Bulb","unit":"°F","value":"69.7","category":"Entering Air Temperature (EAT)"}",69.7,°F,Entering Air Temperature (EAT),Wet Bulb
d110dc57-5e56-405d-8981-7e8570c2b15b,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Dry Bulb","unit":"°F","value":"51.1","category":"Leaving Air Temperature (LAT)"}",51.1,°F,Leaving Air Temperature (LAT),Dry Bulb
82371cf8-09e2-4c1a-b14e-79105dddb827,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Wet Bulb","unit":"°F","value":"51.0","category":"Leaving Air Temperature (LAT)"}",51.0,°F,Leaving Air Temperature (LAT),Wet Bulb
1e81a00c-b560-43b8-9817-894f996c2deb,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,,,"{"kind":"flat","type":"Min No. Stages","unit":null,"value":"2","category":"Cooling Coil"}",2,,Cooling Coil,Min No. Stages
f6fc84dc-60f4-46ec-9d2c-cb3fa09bbe89,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,,,"{"kind":"flat","type":"Max Velocity","unit":"FPM","value":"381","category":"Cooling Coil"}",381,FPM,Cooling Coil,Max Velocity
a16bcf13-29a4-413c-8aa2-c3d8c27ae2b9,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"9000","category":"Gas Fired Heat Exchanger"}",9000,CFM,Gas Fired Heat Exchanger,CFM
a133731c-1ac5-4d4d-b844-b15ed216d62d,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Min Output","unit":"MBH","value":"405.0","category":"Gas Fired Heat Exchanger"}",405.0,MBH,Gas Fired Heat Exchanger,Min Output
5ca2ecdc-bf44-4bf5-bf0f-63f4bb88d78a,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Input","unit":"MBH","value":"500.0","category":"Gas Fired Heat Exchanger"}",500.0,MBH,Gas Fired Heat Exchanger,Nominal Input
6b2579bf-b06f-42f3-9a51-492a5f26b6a1,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min Efficiency","unit":"%","value":"81","category":"Gas Fired Heat Exchanger"}",81,%,Gas Fired Heat Exchanger,Min Efficiency
7dc28d3f-e64e-457f-b73a-97fb6366503b,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,,,"{"kind":"flat","type":"Entering Air Temperature (EAT)","unit":"°F DB","value":"59.2","category":"Gas Fired Heat Exchanger"}",59.2,°F DB,Gas Fired Heat Exchanger,Entering Air Temperature (EAT)
4001cf02-1206-498a-ba1d-e467fe5b769a,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,99a66f83-c878-4e61-b253-2fd14a61c7b9,Leaving Air Temperature,,,,,"{"kind":"flat","type":"Leaving Air Temperature (LAT)","unit":"°F DB","value":"100.7","category":"Gas Fired Heat Exchanger"}",100.7,°F DB,Gas Fired Heat Exchanger,Leaving Air Temperature (LAT)
b48b6b58-44ce-49f6-b8b6-8c436742a6db,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,,,"{"kind":"flat","type":"Min No. Stages","unit":null,"value":"2","category":"Gas Fired Heat Exchanger"}",2,,Gas Fired Heat Exchanger,Min No. Stages
c00f533c-dc76-49aa-8098-4fa261e8956a,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min OA","unit":"CFM","value":"9000","category":"Gas Fired Heat Exchanger"}",9000,CFM,Gas Fired Heat Exchanger,Min OA
3afad2c8-8ee3-4441-810e-818b1105ceb6,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,V/PH
68fd5e9e-0e38-4c53-8640-b801fd713a3c,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"103","category":"Electrical"}",103,,Electrical,MCA
16ed1088-5249-4242-8c1e-0076b4768f18,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"110","category":"Electrical"}",110,,Electrical,MOCP
2bd030cb-4507-4980-9533-5c87ec567e67,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"8200","category":null}",8200,LBS,,Weight
ad58d5b3-b4b6-4f84-a4f2-7fcc1de2b900,ffd4ef00-af2a-4aa4-91e2-6eb7d319a66b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
ad801ce3-e9eb-4a7d-81b5-4386bc3a1160,ce9da899-d01a-4b15-b278-310a1b069ac0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
dfbb01bb-389e-497d-b662-2eb999d08865,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"OADG025C3","category":null}",OADG025C3,,,Model
5a07deae-137c-44a9-96f5-d127a53443e9,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,,,"{"kind":"flat","type":"Unit Type","unit":null,"value":"MZVAV","category":null}",MZVAV,,,Unit Type
126077a8-ab3f-43ac-a44a-90b4cca574f1,ce9da899-d01a-4b15-b278-310a1b069ac0,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Supply Fan"}",PLENUM,,Supply Fan,Fan Type
bf56b3e9-cb4a-458b-9066-1fedf9d5c7c1,ce9da899-d01a-4b15-b278-310a1b069ac0,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"7000","category":"Supply Fan"}",7000,CFM,Supply Fan,CFM
3f4cae72-19dd-4136-a79f-02e31804488c,ce9da899-d01a-4b15-b278-310a1b069ac0,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"2.00","category":"Supply Fan"}",2.00,IN,Supply Fan,ESP
f08d93fc-fb2b-4091-bcb1-2a2924c29940,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"TSP","unit":"IN","value":"5.07","category":"Supply Fan"}",5.07,IN,Supply Fan,TSP
be4da204-7ef6-4d17-80e5-13fd26506352,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"7.95","category":"Supply Fan"}",7.95,,Supply Fan,BHP
c3df4359-6935-40ed-a520-152b2f049630,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Nominal HP","unit":"HP","value":"10.00","category":"Supply Fan"}",10.00,HP,Supply Fan,Nominal HP
7d0242eb-b49f-4409-b4cb-3eab602a9d00,ce9da899-d01a-4b15-b278-310a1b069ac0,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"Yes","category":"Supply Fan"}",Yes,,Supply Fan,VFD
fee4837a-956c-406d-ad70-bd5f622a803e,ce9da899-d01a-4b15-b278-310a1b069ac0,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"7000","category":"Exhaust Fan"}",7000,CFM,Exhaust Fan,CFM
5253049d-9e27-4193-bee3-4ad4a89f0445,ce9da899-d01a-4b15-b278-310a1b069ac0,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"1.00","category":"Exhaust Fan"}",1.00,IN,Exhaust Fan,ESP
bb5dd655-37e8-4482-8bde-b47440a09154,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"5.1","category":"Exhaust Fan"}",5.1,,Exhaust Fan,BHP
2b1eb0d5-7a9a-485a-acfb-39f2b54305d6,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Nominal HP","unit":"HP","value":"7.50","category":"Exhaust Fan"}",7.50,HP,Exhaust Fan,Nominal HP
15640711-7695-4cbb-a67d-50ae07cd7fec,ce9da899-d01a-4b15-b278-310a1b069ac0,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"Yes","category":"Exhaust Fan"}",Yes,,Exhaust Fan,VFD
96fb0c63-c69a-4f10-8c7a-1263803ab6c9,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA","unit":"CFM","value":"7000","category":"Wheel Design"}",7000,CFM,Wheel Design,EA
51a5f1dd-56f0-45c6-a6c4-ab109f82972b,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA","unit":"CFM","value":"7000","category":"Wheel Design"}",7000,CFM,Wheel Design,SA
bca0f698-d51a-4a72-9a8d-73d7de8d3151,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Max Wheel Pressure Drop","unit":"IN","value":"1.14","category":null}",1.14,IN,,Max Wheel Pressure Drop
b6fca5c3-3704-4061-9929-10ee50ff8639,ce9da899-d01a-4b15-b278-310a1b069ac0,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil"}",R-454B,,Cooling Coil,Refrigerant Type
7df1a5d9-995d-401c-923b-956917aa717f,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TH","unit":"MBH","value":"218.0","category":"Cooling Coil"}",218.0,MBH,Cooling Coil,TH
44a25c50-6f90-44bb-80c2-ff8d6bb67934,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"SH","unit":"MBH","value":"170.3","category":"Cooling Coil"}",170.3,MBH,Cooling Coil,SH
640452c9-7bcd-4863-9a15-07db454a8947,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Dry Bulb","unit":"°F","value":"79.4","category":"Entering Air Temperature (EAT)"}",79.4,°F,Entering Air Temperature (EAT),Dry Bulb
81c1e1ff-05e3-4d82-b7bf-6a1a457a0931,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Wet Bulb","unit":"°F","value":"67.1","category":"Entering Air Temperature (EAT)"}",67.1,°F,Entering Air Temperature (EAT),Wet Bulb
d8da5a1d-d934-4175-93ce-e4a0b9585abb,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Dry Bulb","unit":"°F","value":"55.8","category":"Leaving Air Temperature (LAT)"}",55.8,°F,Leaving Air Temperature (LAT),Dry Bulb
16bb5fa9-4bb4-4a17-8918-2f0a073761b4,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Wet Bulb","unit":"°F","value":"55.4","category":"Leaving Air Temperature (LAT)"}",55.4,°F,Leaving Air Temperature (LAT),Wet Bulb
d8fbed05-9b3b-4804-aba8-196ebca52bc0,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,,,"{"kind":"flat","type":"Min No. Stages","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,Min No. Stages
e812fa8a-93df-4826-b644-54198ceb9697,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,,,"{"kind":"flat","type":"Max Velocity","unit":"FPM","value":"453","category":"Cooling Coil"}",453,FPM,Cooling Coil,Max Velocity
56c78cac-2d7d-4d79-9337-1df81f6e140f,ce9da899-d01a-4b15-b278-310a1b069ac0,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"7000","category":"Gas Fired Heat Exchanger"}",7000,CFM,Gas Fired Heat Exchanger,CFM
b8d0f996-715b-4de2-a717-03ac99b84253,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Min Output","unit":"MBH","value":"202.5","category":"Gas Fired Heat Exchanger"}",202.5,MBH,Gas Fired Heat Exchanger,Min Output
43cf50b8-ec65-457a-8090-3aa68ad55bed,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Input","unit":"MBH","value":"250.0","category":"Gas Fired Heat Exchanger"}",250.0,MBH,Gas Fired Heat Exchanger,Nominal Input
f3c51673-ca9f-463a-bc96-81f843820811,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min Efficiency","unit":"%","value":"81","category":"Gas Fired Heat Exchanger"}",81,%,Gas Fired Heat Exchanger,Min Efficiency
aaf9a955-ee18-4eea-b5f4-a6670f9acc13,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,,,"{"kind":"flat","type":"Entering Air Temperature (EAT)","unit":"°F DB","value":"48.4","category":"Gas Fired Heat Exchanger"}",48.4,°F DB,Gas Fired Heat Exchanger,Entering Air Temperature (EAT)
9e54bce8-9499-4547-9bfd-5800f9f4dfe3,ce9da899-d01a-4b15-b278-310a1b069ac0,99a66f83-c878-4e61-b253-2fd14a61c7b9,Leaving Air Temperature,,,,,"{"kind":"flat","type":"Leaving Air Temperature (LAT)","unit":"°F DB","value":"76.3","category":"Gas Fired Heat Exchanger"}",76.3,°F DB,Gas Fired Heat Exchanger,Leaving Air Temperature (LAT)
72bd68df-812d-47a7-bba6-673e288f54de,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,,,"{"kind":"flat","type":"Min No. Stages","unit":null,"value":"1","category":"Gas Fired Heat Exchanger"}",1,,Gas Fired Heat Exchanger,Min No. Stages
fc795ed8-a890-490d-885e-e71be4a3b833,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min OA","unit":"CFM","value":"7000","category":"Gas Fired Heat Exchanger"}",7000,CFM,Gas Fired Heat Exchanger,Min OA
87a15121-7ad9-4a46-a663-71fcea4e7b3d,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,V/PH
3762b618-f3e9-4066-ad15-488f6c8fb15b,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"56","category":"Electrical"}",56,,Electrical,MCA
f91db8ce-6850-42cd-959c-262256381270,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"52","category":"Electrical"}",52,,Electrical,MOCP
637b8333-8ea7-4776-8318-306830eabecb,ce9da899-d01a-4b15-b278-310a1b069ac0,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"4500","category":null}",4500,LBS,,Weight
1b956e23-a1d1-4faf-86bb-d062adfc676e,ce9da899-d01a-4b15-b278-310a1b069ac0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
942b63a5-1723-4fcd-9a74-11e497dc9b4b,71542c4f-8307-4445-abae-2599c5ebfe13,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
b11622d2-dff5-4b63-9292-8e39a0abde9a,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"OABD108A4","category":null}",OABD108A4,,,Model
7ff2b2ef-b219-4ca0-ac60-4e0faacf6f10,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,,,"{"kind":"flat","type":"Unit Type","unit":null,"value":"DOAS","category":null}",DOAS,,,Unit Type
620558d0-fa00-437b-9f2e-40191fa79337,71542c4f-8307-4445-abae-2599c5ebfe13,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Supply Fan"}",PLENUM,,Supply Fan,Fan Type
22986342-0dd9-4a5f-8fe2-d1c684cff426,71542c4f-8307-4445-abae-2599c5ebfe13,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1200","category":"Supply Fan"}",1200,CFM,Supply Fan,CFM
605d66b1-ab01-42ec-98cc-caa93d04cb3d,71542c4f-8307-4445-abae-2599c5ebfe13,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"1.00","category":"Supply Fan"}",1.00,IN,Supply Fan,ESP
367c72a5-c0c2-46a9-9885-b74e9ac952e1,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"TSP","unit":"IN","value":"2.02","category":"Supply Fan"}",2.02,IN,Supply Fan,TSP
8ae63b1e-1ed5-4db8-9434-d893b994b060,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.55","category":"Supply Fan"}",0.55,,Supply Fan,BHP
a5ab44df-805f-4095-9705-35244c892994,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Nominal HP","unit":"HP","value":"1.00","category":"Supply Fan"}",1.00,HP,Supply Fan,Nominal HP
0a3ecf59-696b-4862-a866-d261086a0897,71542c4f-8307-4445-abae-2599c5ebfe13,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"VFD","unit":null,"value":"Yes","category":"Supply Fan"}",Yes,,Supply Fan,VFD
ca0a5842-e5b5-4e36-ad68-82679d63d8d1,71542c4f-8307-4445-abae-2599c5ebfe13,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1200","category":"Exhaust Fan"}",1200,CFM,Exhaust Fan,CFM
ae6c0a27-bb79-4471-951f-82d7dd6f0670,71542c4f-8307-4445-abae-2599c5ebfe13,7d359b11-a93f-466b-a04d-688e6e3334cd,External Static Pressure in Water Column,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"1.00","category":"Exhaust Fan"}",1.00,IN,Exhaust Fan,ESP
0fd50c30-92d2-41b3-8c26-4bbf21d257cb,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"0.55","category":"Exhaust Fan"}",0.55,,Exhaust Fan,BHP
82e0c349-01b7-4696-a4cd-e1196cffaac1,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Nominal HP","unit":"HP","value":"1.00","category":"Exhaust Fan"}",1.00,HP,Exhaust Fan,Nominal HP
dd589980-9ddc-4b5c-a847-1c9d210cb373,71542c4f-8307-4445-abae-2599c5ebfe13,ef35e614-98fa-4c9d-8559-d7516401caa5,VFD,,,,,"{"kind":"flat","type":"VFD","unit":null,"value":"Yes","category":"Exhaust Fan"}",Yes,,Exhaust Fan,VFD
80e2a05b-f217-45ac-b1e4-bf60b43caffb,71542c4f-8307-4445-abae-2599c5ebfe13,46838639-5aaa-40e1-b047-faafd8494b44,Exhaust Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA","unit":"CFM","value":"1200","category":"Wheel Design"}",1200,CFM,Wheel Design,EA
9e3087df-2e5b-4cac-ad6c-4bdc93ca35b3,71542c4f-8307-4445-abae-2599c5ebfe13,da24d2fa-e6fe-41cc-bae6-f8fc31780e5a,Supply Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA","unit":"CFM","value":"1200","category":"Wheel Design"}",1200,CFM,Wheel Design,SA
adbdf33f-d8b3-4e1e-b0bd-5f5bdc9c5d4c,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Max Wheel Pressure Drop","unit":"IN","value":"0.61","category":null}",0.61,IN,,Max Wheel Pressure Drop
4300d2c3-a467-4587-aa18-ca4d8b3a6cef,71542c4f-8307-4445-abae-2599c5ebfe13,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil"}",R-454B,,Cooling Coil,Refrigerant Type
2bb1769d-8482-4e32-9e68-c595ca1b3c6e,71542c4f-8307-4445-abae-2599c5ebfe13,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TH","unit":"MBH","value":"101.6","category":"Cooling Coil"}",101.6,MBH,Cooling Coil,TH
a0e297a0-6c51-42d1-840a-528f75c973dc,71542c4f-8307-4445-abae-2599c5ebfe13,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"SH","unit":"MBH","value":"46.3","category":"Cooling Coil"}",46.3,MBH,Cooling Coil,SH
80e5d9a3-54fa-455e-bf90-7d9355512d3d,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Dry Bulb","unit":"°F","value":"85.7","category":"Entering Air Temperature (EAT)"}",85.7,°F,Entering Air Temperature (EAT),Dry Bulb
08de669f-6642-4b51-82cf-2f49d129b906,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Wet Bulb","unit":"°F","value":"76.0","category":"Entering Air Temperature (EAT)"}",76.0,°F,Entering Air Temperature (EAT),Wet Bulb
25fed282-c90a-4edd-be95-be38fc19419b,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Dry Bulb","unit":"°F","value":"48.9","category":"Leaving Air Temperature (LAT)"}",48.9,°F,Leaving Air Temperature (LAT),Dry Bulb
7f2286e1-5090-4d5c-a59a-bbe583018390,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Wet Bulb","unit":"°F","value":"48.9","category":"Leaving Air Temperature (LAT)"}",48.9,°F,Leaving Air Temperature (LAT),Wet Bulb
a503fd78-a978-475b-a105-706571802aa3,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,,,"{"kind":"flat","type":"Min No. Stages","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,Min No. Stages
10947d70-e5ad-44c2-90f1-24e9fdb5b197,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,,,"{"kind":"flat","type":"Max Velocity","unit":"FPM","value":"176","category":"Cooling Coil"}",176,FPM,Cooling Coil,Max Velocity
9b125ba1-7eb9-48b6-a86c-e8c424d83d17,71542c4f-8307-4445-abae-2599c5ebfe13,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1200","category":"Gas Fired Heat Exchanger"}",1200,CFM,Gas Fired Heat Exchanger,CFM
3ca4556f-58a7-43c1-8f3a-0367f8c540ef,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Min Output","unit":"MBH","value":"80.0","category":"Gas Fired Heat Exchanger"}",80.0,MBH,Gas Fired Heat Exchanger,Min Output
cc6ce37b-2eb3-4c66-bb1f-c57a66014ceb,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Input","unit":"MBH","value":"100.0","category":"Gas Fired Heat Exchanger"}",100.0,MBH,Gas Fired Heat Exchanger,Nominal Input
81eb657b-ba54-487e-a438-48f153a8c9bb,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min Efficiency","unit":"%","value":"80","category":"Gas Fired Heat Exchanger"}",80,%,Gas Fired Heat Exchanger,Min Efficiency
5311c750-8fa3-4215-bf82-210c614d9ba3,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,,,"{"kind":"flat","type":"Entering Air Temperature (EAT)","unit":"°F DB","value":"50.1","category":"Gas Fired Heat Exchanger"}",50.1,°F DB,Gas Fired Heat Exchanger,Entering Air Temperature (EAT)
bae2de4c-8083-405b-9947-c1ae938542e2,71542c4f-8307-4445-abae-2599c5ebfe13,99a66f83-c878-4e61-b253-2fd14a61c7b9,Leaving Air Temperature,,,,,"{"kind":"flat","type":"Leaving Air Temperature (LAT)","unit":"°F DB","value":"111.5","category":"Gas Fired Heat Exchanger"}",111.5,°F DB,Gas Fired Heat Exchanger,Leaving Air Temperature (LAT)
1620bb4d-f5bd-4dd3-886e-733575a5802e,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,,,"{"kind":"flat","type":"Min No. Stages","unit":null,"value":"1","category":"Gas Fired Heat Exchanger"}",1,,Gas Fired Heat Exchanger,Min No. Stages
45205d41-d160-4745-a85b-a6f74a6d9086,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min OA","unit":"CFM","value":"1200","category":"Gas Fired Heat Exchanger"}",1200,CFM,Gas Fired Heat Exchanger,Min OA
a00bee23-4b0f-4c47-afff-89c401fc9fe7,71542c4f-8307-4445-abae-2599c5ebfe13,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,V/PH
b4738aa4-5f53-4149-9759-ee65e100447a,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"22","category":"Electrical"}",22,,Electrical,MCA
035ab200-6eb5-4237-88a7-9eacb6e55ace,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"35","category":"Electrical"}",35,,Electrical,MOCP
8c87440b-31ec-487c-bf1a-04ba8c7d0803,71542c4f-8307-4445-abae-2599c5ebfe13,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"2000","category":null}",2000,LBS,,Weight
c4868cd4-f0fd-43da-8ec9-141019c4f9cd,71542c4f-8307-4445-abae-2599c5ebfe13,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes
d45b0fae-382a-48e0-b523-917e005dad99,afb2e81e-2151-4c52-a865-621be5540e28,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TRANE","category":null}",TRANE,,,Manufacturer
58337ab8-060c-44e6-a62b-227053db55de,afb2e81e-2151-4c52-a865-621be5540e28,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"OADG020C3","category":null}",OADG020C3,,,Model
9b7a8583-52bd-4b11-9240-514ea4ccb337,afb2e81e-2151-4c52-a865-621be5540e28,,,,,,,"{"kind":"flat","type":"Unit Type","unit":null,"value":"MZVAV","category":null}",MZVAV,,,Unit Type
344580de-8717-4bae-9637-b9aada31c1dc,afb2e81e-2151-4c52-a865-621be5540e28,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"PLENUM","category":"Supply Fan"}",PLENUM,,Supply Fan,Fan Type
cf0011d7-f517-460f-a672-c57ef67799ee,afb2e81e-2151-4c52-a865-621be5540e28,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"6700","category":"Supply Fan"}",6700,CFM,Supply Fan,CFM
1d36e946-cd02-479d-ae80-08c88b7af9ef,afb2e81e-2151-4c52-a865-621be5540e28,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"2.00","category":"Supply Fan"}",2.00,IN,Supply Fan,ESP
1d19ae3f-9488-4a9a-9460-92220c0c2732,afb2e81e-2151-4c52-a865-621be5540e28,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"TSP","unit":"IN","value":"5.36","category":"Supply Fan"}",5.36,IN,Supply Fan,TSP
05637835-4953-48a7-8d76-7d96a8dd7ed1,afb2e81e-2151-4c52-a865-621be5540e28,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"7.97","category":"Supply Fan"}",7.97,,Supply Fan,BHP
fc95de86-3a00-4555-94f8-74bc0c1a01d1,afb2e81e-2151-4c52-a865-621be5540e28,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Nominal HP","unit":"HP","value":"10.00","category":"Supply Fan"}",10.00,HP,Supply Fan,Nominal HP
ffc35a7d-7b10-46ac-912a-26b8334c0cd5,afb2e81e-2151-4c52-a865-621be5540e28,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"VFD","unit":null,"value":"Yes","category":"Supply Fan"}",Yes,,Supply Fan,VFD
e42ff1be-a6b8-42a7-a2f5-86ca594fbd56,afb2e81e-2151-4c52-a865-621be5540e28,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"6700","category":"Exhaust Fan"}",6700,CFM,Exhaust Fan,CFM
b622445c-e927-4fe5-a3b3-458fa5b1b985,afb2e81e-2151-4c52-a865-621be5540e28,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"ESP","unit":"IN","value":"1.00","category":"Exhaust Fan"}",1.00,IN,Exhaust Fan,ESP
d450d597-5dd9-46ea-9d0e-9dc7c3e3cf03,afb2e81e-2151-4c52-a865-621be5540e28,,,,,,,"{"kind":"flat","type":"BHP","unit":null,"value":"4.41","category":"Exhaust Fan"}",4.41,,Exhaust Fan,BHP
615c6eb0-945f-46d8-9422-b9e65b88e33e,afb2e81e-2151-4c52-a865-621be5540e28,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Nominal HP","unit":"HP","value":"5.00","category":"Exhaust Fan"}",5.00,HP,Exhaust Fan,Nominal HP
25ebfa7b-4e66-436c-9815-d4cb0e6df579,afb2e81e-2151-4c52-a865-621be5540e28,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,bd0f00cf-18d2-4901-ba7f-46308b029a4a,Variable Frequency Drive (VSD),,,"{"kind":"flat","type":"VFD","unit":null,"value":"Yes","category":"Exhaust Fan"}",Yes,,Exhaust Fan,VFD
51c1a34d-8c2e-4796-9d32-97bcdaa57911,afb2e81e-2151-4c52-a865-621be5540e28,46838639-5aaa-40e1-b047-faafd8494b44,Exhaust Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"EA","unit":"CFM","value":"6700","category":"Wheel Design"}",6700,CFM,Wheel Design,EA
3c0f4a0a-ac30-43eb-b3ec-a02138129a52,afb2e81e-2151-4c52-a865-621be5540e28,da24d2fa-e6fe-41cc-bae6-f8fc31780e5a,Supply Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"SA","unit":"CFM","value":"6700","category":"Wheel Design"}",6700,CFM,Wheel Design,SA
102dec97-2314-4374-8d0e-d982686ebf84,afb2e81e-2151-4c52-a865-621be5540e28,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Max Wheel Pressure Drop","unit":"IN","value":"1.09","category":null}",1.09,IN,,Max Wheel Pressure Drop
9ebdddc9-bcb7-4f9a-bb94-7333fe0e399e,afb2e81e-2151-4c52-a865-621be5540e28,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"Cooling Coil"}",R-454B,,Cooling Coil,Refrigerant Type
8d505ef6-3646-4b56-9717-3e29793379ca,afb2e81e-2151-4c52-a865-621be5540e28,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"TH","unit":"MBH","value":"218.0","category":"Cooling Coil"}",218.0,MBH,Cooling Coil,TH
a25afd47-fdf3-4a3f-aaff-ad44caaf7ff1,afb2e81e-2151-4c52-a865-621be5540e28,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"SH","unit":"MBH","value":"170.3","category":"Cooling Coil"}",170.3,MBH,Cooling Coil,SH
af9c4899-ae64-468d-8222-c4506b2d1479,afb2e81e-2151-4c52-a865-621be5540e28,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Dry Bulb","unit":"°F","value":"79.4","category":"Entering Air Temperature (EAT)"}",79.4,°F,Entering Air Temperature (EAT),Dry Bulb
c15ad795-ceb8-426b-93cf-cc3f07ea0160,afb2e81e-2151-4c52-a865-621be5540e28,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Wet Bulb","unit":"°F","value":"67.1","category":"Entering Air Temperature (EAT)"}",67.1,°F,Entering Air Temperature (EAT),Wet Bulb
4796a38b-e617-46e8-84a3-cf379bccdfa3,afb2e81e-2151-4c52-a865-621be5540e28,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Dry Bulb","unit":"°F","value":"55.8","category":"Leaving Air Temperature (LAT)"}",55.8,°F,Leaving Air Temperature (LAT),Dry Bulb
6ea44b8f-b200-4ed3-8855-2da74f244441,afb2e81e-2151-4c52-a865-621be5540e28,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Wet Bulb","unit":"°F","value":"55.4","category":"Leaving Air Temperature (LAT)"}",55.4,°F,Leaving Air Temperature (LAT),Wet Bulb
f23f8c57-6725-4deb-bd68-fd14e5bb319d,afb2e81e-2151-4c52-a865-621be5540e28,,,,,,,"{"kind":"flat","type":"Min No. Stages","unit":null,"value":"1","category":"Cooling Coil"}",1,,Cooling Coil,Min No. Stages
05740d1e-7271-44ab-b676-e3807c369ece,afb2e81e-2151-4c52-a865-621be5540e28,,,,,,,"{"kind":"flat","type":"Max Velocity","unit":"FPM","value":"453","category":"Cooling Coil"}",453,FPM,Cooling Coil,Max Velocity
be18cf4b-ca3a-434b-9773-ec2b5e397859,afb2e81e-2151-4c52-a865-621be5540e28,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"6700","category":"Gas Fired Heat Exchanger"}",6700,CFM,Gas Fired Heat Exchanger,CFM
6bca73a8-786f-4cab-a32a-4ee4a6fe41f4,afb2e81e-2151-4c52-a865-621be5540e28,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Min Output","unit":"MBH","value":"202.5","category":"Gas Fired Heat Exchanger"}",202.5,MBH,Gas Fired Heat Exchanger,Min Output
c4e40f9c-11a6-414a-918a-6d923e5dfbf5,afb2e81e-2151-4c52-a865-621be5540e28,,,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Nominal Input","unit":"MBH","value":"250.0","category":"Gas Fired Heat Exchanger"}",250.0,MBH,Gas Fired Heat Exchanger,Nominal Input
52bdd185-403b-446b-8ec8-7e10c838cec4,afb2e81e-2151-4c52-a865-621be5540e28,,,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Min Efficiency","unit":"%","value":"81","category":"Gas Fired Heat Exchanger"}",81,%,Gas Fired Heat Exchanger,Min Efficiency
6fbc2aac-c02b-4b9a-b2f6-c667b2286de5,afb2e81e-2151-4c52-a865-621be5540e28,,,,,,,"{"kind":"flat","type":"Entering Air Temperature (EAT)","unit":"°F DB","value":"48.4","category":"Gas Fired Heat Exchanger"}",48.4,°F DB,Gas Fired Heat Exchanger,Entering Air Temperature (EAT)
a77efc6c-cf34-4bad-aea2-ecddc547f9cb,afb2e81e-2151-4c52-a865-621be5540e28,99a66f83-c878-4e61-b253-2fd14a61c7b9,Leaving Air Temperature,,,,,"{"kind":"flat","type":"Leaving Air Temperature (LAT)","unit":"°F DB","value":"76.3","category":"Gas Fired Heat Exchanger"}",76.3,°F DB,Gas Fired Heat Exchanger,Leaving Air Temperature (LAT)
0b2fa529-6333-45dc-b7e7-dfb8851f3c1e,afb2e81e-2151-4c52-a865-621be5540e28,,,,,,,"{"kind":"flat","type":"Min No. Stages","unit":null,"value":"1","category":"Gas Fired Heat Exchanger"}",1,,Gas Fired Heat Exchanger,Min No. Stages
32aa824b-8b15-4e56-82d4-a5f3ab982527,afb2e81e-2151-4c52-a865-621be5540e28,5b9e4507-0c65-4ae7-bcfb-7f480f8b377c,Airflow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min OA","unit":"CFM","value":"6700","category":"Gas Fired Heat Exchanger"}",6700,CFM,Gas Fired Heat Exchanger,Min OA
1c8566f7-d2a2-4446-a1a5-256940a5a3fa,afb2e81e-2151-4c52-a865-621be5540e28,,,,,,,"{"kind":"flat","type":"V/PH","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,V/PH
f899f99f-6151-48b3-a33f-f4e4a0b446f1,afb2e81e-2151-4c52-a865-621be5540e28,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"56","category":"Electrical"}",56,,Electrical,MCA
b0c113a0-edc5-417a-9c3f-f677135768e7,afb2e81e-2151-4c52-a865-621be5540e28,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"60","category":"Electrical"}",60,,Electrical,MOCP
ad6503cf-df15-498d-a69a-21ea8f2de61c,afb2e81e-2151-4c52-a865-621be5540e28,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"4500","category":null}",4500,LBS,,Weight
0ddb5868-09a6-4d12-b7d9-74e67d228e0b,afb2e81e-2151-4c52-a865-621be5540e28,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ALL","category":null}",ALL,,,Notes