package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
40c50a72-3083-4d17-8368-b1888869c259,dc7ba5ee-d172-47fa-89ec-80170b513d30,343eb329-ec74-4546-a747-e3dcf7b3b334,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"RELIEF","category":null}",RELIEF,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,edc3fec4-6ce3-4ab5-8463-d02b1f39ebea,343eb329-ec74-4546-a747-e3dcf7b3b334,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,2c2d2419-d46c-438d-984a-9e72ee30f82f,343eb329-ec74-4546-a747-e3dcf7b3b334,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,200","category":null}","1,200",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,fa4b75d1-adbb-429f-9de3-ef2288469d53,343eb329-ec74-4546-a747-e3dcf7b3b334,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"2.25","category":null}",2.25,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,7683ff80-9b74-4a03-bc52-3c7c0653afa2,343eb329-ec74-4546-a747-e3dcf7b3b334,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.035","category":null}",0.035,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,7fb10af2-538b-483c-bdd3-bfdbe140101f,343eb329-ec74-4546-a747-e3dcf7b3b334,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"533","category":null}",533,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,b26801eb-0343-408b-b455-24a6369e5460,343eb329-ec74-4546-a747-e3dcf7b3b334,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"60","category":null}",60,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,d95c0450-4493-43f4-8a51-60547efe2496,343eb329-ec74-4546-a747-e3dcf7b3b334,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,69e28c13-43ab-493a-960e-256a04abbf93,343eb329-ec74-4546-a747-e3dcf7b3b334,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSR","category":null}",GRSR,,,Model
40c50a72-3083-4d17-8368-b1888869c259,bac51768-6177-4ace-a905-ed0a3447c886,343eb329-ec74-4546-a747-e3dcf7b3b334,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,ae2491d3-f121-4f28-866f-18f720db45b5,abf968d8-f21f-4d2b-a1a0-c387edb0ec22,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"RELIEF","category":null}",RELIEF,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,c4af6333-f9e6-45c2-a13a-69d0fb6fcdce,abf968d8-f21f-4d2b-a1a0-c387edb0ec22,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,611fae4a-687c-4818-b73a-df1f340e0709,abf968d8-f21f-4d2b-a1a0-c387edb0ec22,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2,000","category":null}","2,000",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,f2e574fa-ba43-42ee-aaf1-10f3a9d9ab46,abf968d8-f21f-4d2b-a1a0-c387edb0ec22,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,f6761539-3aff-414b-b6d6-a216642bd9f7,abf968d8-f21f-4d2b-a1a0-c387edb0ec22,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.045","category":null}",0.045,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,228b0ac6-f038-4d4f-b399-1fcd8bb01e3d,abf968d8-f21f-4d2b-a1a0-c387edb0ec22,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"617","category":null}",617,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,af1b8ded-b389-4225-b55a-94555151f30a,abf968d8-f21f-4d2b-a1a0-c387edb0ec22,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,8feac0a9-44c4-4c9a-8f5b-085d71886c16,abf968d8-f21f-4d2b-a1a0-c387edb0ec22,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,571cadb6-361d-4a49-9436-b96f5a7d88b2,abf968d8-f21f-4d2b-a1a0-c387edb0ec22,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSR","category":null}",GRSR,,,Model
40c50a72-3083-4d17-8368-b1888869c259,afea23cc-0132-46d9-a599-9cadf0f4199d,abf968d8-f21f-4d2b-a1a0-c387edb0ec22,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,940c6b97-ca90-4c8d-81c8-1d8f1a26dacd,ae47a455-97cd-4733-be96-188f676f37d4,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,d2bf15ae-c2b0-45e9-b1a7-dc41ae11549a,ae47a455-97cd-4733-be96-188f676f37d4,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,fdcc173b-0d3e-467f-81fa-b39122d256c6,ae47a455-97cd-4733-be96-188f676f37d4,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,b791035b-919c-41cb-a4fa-3442eadcb5cb,ae47a455-97cd-4733-be96-188f676f37d4,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,06a166e0-0889-4c91-9122-d1c1bab00a69,ae47a455-97cd-4733-be96-188f676f37d4,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.043","category":null}",0.043,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,1635b459-e0d1-43e7-aad3-af2d56933d0d,ae47a455-97cd-4733-be96-188f676f37d4,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,3376525e-64cc-4efc-b5e0-254c652e380d,ae47a455-97cd-4733-be96-188f676f37d4,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,c04a5c96-fa17-45f7-b41a-9f51d383dad1,ae47a455-97cd-4733-be96-188f676f37d4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,ca112c02-02d2-4083-a827-cfc4fed8ee04,ae47a455-97cd-4733-be96-188f676f37d4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSI","category":null}",GRSI,,,Model
40c50a72-3083-4d17-8368-b1888869c259,c21d2261-2f46-43f3-9f57-3d42ff8576e9,ae47a455-97cd-4733-be96-188f676f37d4,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,1b676173-e5ad-477c-8325-25e7560d3294,347c8815-6a8c-4841-ae64-6e23c2dd3b9e,,,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,5b18e3ea-20d4-4454-b93a-4a5b1d373f85,347c8815-6a8c-4841-ae64-6e23c2dd3b9e,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,b635a523-2493-4c4a-b8b0-879f748c77c6,347c8815-6a8c-4841-ae64-6e23c2dd3b9e,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,1078afc7-a72c-45d7-bccc-89f18f436ce9,347c8815-6a8c-4841-ae64-6e23c2dd3b9e,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,186225a0-872a-48af-9d68-7ebf3888acb8,347c8815-6a8c-4841-ae64-6e23c2dd3b9e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.043","category":null}",0.043,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,469e50e6-1222-4b31-a28d-f76ba3658546,347c8815-6a8c-4841-ae64-6e23c2dd3b9e,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,0ad3d3fd-1a31-46bd-93d4-bc87e951dfea,347c8815-6a8c-4841-ae64-6e23c2dd3b9e,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,ea921eb6-0b6a-4512-88da-1718f0833b52,347c8815-6a8c-4841-ae64-6e23c2dd3b9e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,456133b4-f316-4389-b887-d48c02801d59,347c8815-6a8c-4841-ae64-6e23c2dd3b9e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSI","category":null}",GRSI,,,Model
40c50a72-3083-4d17-8368-b1888869c259,139da17c-d217-4289-b1f1-b5a4aaea10e0,347c8815-6a8c-4841-ae64-6e23c2dd3b9e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,8cb891fb-08dc-4b64-8f34-ce98beacf3c9,dc518376-4435-406c-9633-d5f4e5a8670e,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"RELIEF","category":null}",RELIEF,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,2c5792e8-3cc0-4f75-b50a-d34cf9fb01df,dc518376-4435-406c-9633-d5f4e5a8670e,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,2879b7e6-f9c2-4426-bb3d-e68382197d54,dc518376-4435-406c-9633-d5f4e5a8670e,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2,400","category":null}","2,400",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,cf1d37c0-f48f-4649-a4c2-d6357f42d055,dc518376-4435-406c-9633-d5f4e5a8670e,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"5.03","category":null}",5.03,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,c7efe4af-791a-4d0d-bb72-d91984fb7f0f,dc518376-4435-406c-9633-d5f4e5a8670e,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.044","category":null}",0.044,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,babd6f7b-8232-40c0-8ccc-804ee6b336c8,dc518376-4435-406c-9633-d5f4e5a8670e,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"477","category":null}",477,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,e0cf528c-771c-45b8-97af-1eff49198b64,dc518376-4435-406c-9633-d5f4e5a8670e,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"80","category":null}",80,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,8ce63265-8bfa-43c1-beaf-13acba1b9a27,dc518376-4435-406c-9633-d5f4e5a8670e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,4d8f19d6-f188-4ebb-80e0-1f105f56bb8a,dc518376-4435-406c-9633-d5f4e5a8670e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSR","category":null}",GRSR,,,Model
40c50a72-3083-4d17-8368-b1888869c259,a80090c1-aa5f-4a1f-a483-aa62a7cb5621,dc518376-4435-406c-9633-d5f4e5a8670e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,dbd6fa56-76c1-47bc-a35d-a2708fd90c8c,a49939f7-e6ff-49a0-9fa4-6f0c9dbf7269,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"RELIEF","category":null}",RELIEF,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,34277829-a660-43e9-8c0a-f2f72ec8ed27,a49939f7-e6ff-49a0-9fa4-6f0c9dbf7269,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,db26be4f-4862-49a3-b25e-cac209eb029a,a49939f7-e6ff-49a0-9fa4-6f0c9dbf7269,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"6,000","category":null}","6,000",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,c279bd8f-a3ac-4ae6-a024-347f8d084044,a49939f7-e6ff-49a0-9fa4-6f0c9dbf7269,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"16","category":null}",16,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,90081f77-e622-4938-9640-026ae6b5c421,a49939f7-e6ff-49a0-9fa4-6f0c9dbf7269,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.024","category":null}",0.024,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,ec6cf1b2-86a8-45b7-9e81-d8ec19ebba7e,a49939f7-e6ff-49a0-9fa4-6f0c9dbf7269,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"375","category":null}",375,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,a723917b-adc4-493c-a6b9-f82e9e54c4f6,a49939f7-e6ff-49a0-9fa4-6f0c9dbf7269,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"250","category":null}",250,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,2ac1f0f1-2eb9-46ce-80d7-2ef74e2770a2,a49939f7-e6ff-49a0-9fa4-6f0c9dbf7269,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,8ad203af-e3f5-4c86-862c-cb850dbef081,a49939f7-e6ff-49a0-9fa4-6f0c9dbf7269,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"FGR","category":null}",FGR,,,Model
40c50a72-3083-4d17-8368-b1888869c259,fca666ba-7fc8-4e1d-9340-19d0525bc7e5,a49939f7-e6ff-49a0-9fa4-6f0c9dbf7269,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,c00d32ca-e0c9-46e5-91d0-2c9586da1367,0d7d72cc-88f2-4aba-8f98-dfc0a784d074,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,ef146591-8e24-4d10-a926-2000fcf1fbad,0d7d72cc-88f2-4aba-8f98-dfc0a784d074,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,4e0e01d3-4f45-4b84-9e84-dbab7fe4bd7e,0d7d72cc-88f2-4aba-8f98-dfc0a784d074,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,67a274f5-7f5c-440b-9b31-edb05242d2fb,0d7d72cc-88f2-4aba-8f98-dfc0a784d074,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,1cea739e-9833-430d-b646-eeeb8cb2c0dc,0d7d72cc-88f2-4aba-8f98-dfc0a784d074,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.043","category":null}",0.043,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,6215d89a-ba49-4d60-aa20-65f6a1508b1c,0d7d72cc-88f2-4aba-8f98-dfc0a784d074,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,924bca9f-d1c7-4151-8e92-db8d97da6dd2,0d7d72cc-88f2-4aba-8f98-dfc0a784d074,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,627f85b0-9e97-4d5b-82e8-4ed25476957a,0d7d72cc-88f2-4aba-8f98-dfc0a784d074,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,90fe25d8-cec5-49af-9c2f-3caae153a8d9,0d7d72cc-88f2-4aba-8f98-dfc0a784d074,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSI","category":null}",GRSI,,,Model
40c50a72-3083-4d17-8368-b1888869c259,df4aa8b3-a9cb-4ce6-b705-7d768671289b,0d7d72cc-88f2-4aba-8f98-dfc0a784d074,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,6febbb3f-916f-4fce-98f7-218271e15830,c368c485-4308-4bf7-8dc7-867caba44879,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,e9611ad4-1e15-4570-8fb7-530ae3eefa1a,c368c485-4308-4bf7-8dc7-867caba44879,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,7cc7f42b-16cf-4515-beaa-2c20097fd08a,c368c485-4308-4bf7-8dc7-867caba44879,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,130210c1-6208-4118-9507-4a6158dd6102,c368c485-4308-4bf7-8dc7-867caba44879,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,2431c1f7-8b02-4c63-8a32-1891c3193329,c368c485-4308-4bf7-8dc7-867caba44879,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.043","category":null}",0.043,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,0ffcf92e-d000-4889-9b9e-d49d3c95bbff,c368c485-4308-4bf7-8dc7-867caba44879,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,b14f54e8-0a20-4cf4-a3ae-32a9883d5325,c368c485-4308-4bf7-8dc7-867caba44879,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,e55b09f2-4a4b-4c8b-b637-8c927a91beea,c368c485-4308-4bf7-8dc7-867caba44879,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,ef327d35-52ec-4f84-b941-7ae8f8187e49,c368c485-4308-4bf7-8dc7-867caba44879,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSI","category":null}",GRSI,,,Model
40c50a72-3083-4d17-8368-b1888869c259,cf8a779b-10e6-4acb-baff-cfdb12a01f42,c368c485-4308-4bf7-8dc7-867caba44879,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,3bd9cb22-7c08-43ea-8477-03b0d4dc7abc,33b31eab-1788-4aef-923b-095dde9c5aad,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,6fea0a77-566b-49b4-9366-3a5c44716650,33b31eab-1788-4aef-923b-095dde9c5aad,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,6669581a-5975-46ff-a755-8d6e229ee788,33b31eab-1788-4aef-923b-095dde9c5aad,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,e30f8215-26ed-45dc-8aba-e66b1a2febff,33b31eab-1788-4aef-923b-095dde9c5aad,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,46218dac-62cc-4122-949d-5d24a624b6b5,33b31eab-1788-4aef-923b-095dde9c5aad,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.043","category":null}",0.043,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,983b43c6-992a-44cc-ad79-763628c83a4e,33b31eab-1788-4aef-923b-095dde9c5aad,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,5d86635d-336e-47eb-801d-f99ef4a266ff,33b31eab-1788-4aef-923b-095dde9c5aad,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,78caed3a-71b3-4fbb-b5fa-fca5c46a10e7,33b31eab-1788-4aef-923b-095dde9c5aad,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,8af48363-ad27-497e-9a47-5f2bf197a124,33b31eab-1788-4aef-923b-095dde9c5aad,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSI","category":null}",GRSI,,,Model
40c50a72-3083-4d17-8368-b1888869c259,5d8c2582-a623-4d22-8dff-2f7ec9af35fa,33b31eab-1788-4aef-923b-095dde9c5aad,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,6e79ed78-c4ee-441c-aabb-5c7dc1682a42,6ece3d19-e766-45af-ad5b-72319aeaec2c,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"RELIEF","category":null}",RELIEF,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,2ae9a765-ca58-4e5b-870b-ef51fb341132,6ece3d19-e766-45af-ad5b-72319aeaec2c,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,69b12710-a85d-4b2e-8f3e-b3d2d365c91d,6ece3d19-e766-45af-ad5b-72319aeaec2c,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"6,000","category":null}","6,000",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,6fb027fc-73fd-42c2-80e1-66d990a21467,6ece3d19-e766-45af-ad5b-72319aeaec2c,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"16","category":null}",16,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,2e6835ec-5c9d-4338-9055-fcb65825c1fa,6ece3d19-e766-45af-ad5b-72319aeaec2c,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.024","category":null}",0.024,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,a2a60ee1-87a6-4434-b404-38c932882500,6ece3d19-e766-45af-ad5b-72319aeaec2c,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"375","category":null}",375,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,48882ffb-9e66-4af6-84bc-ab6c0c86343f,6ece3d19-e766-45af-ad5b-72319aeaec2c,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"250","category":null}",250,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,7c34220f-ee58-4bba-9f3f-a27d5285c122,6ece3d19-e766-45af-ad5b-72319aeaec2c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,f6acf583-611c-4169-baf0-81951f857207,6ece3d19-e766-45af-ad5b-72319aeaec2c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"FGR","category":null}",FGR,,,Model
40c50a72-3083-4d17-8368-b1888869c259,0dbf3067-5e77-4fe4-a990-99a7e29833e2,6ece3d19-e766-45af-ad5b-72319aeaec2c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,fc69d88e-5aff-40a1-93b1-c062376ea675,f54e4c3c-31d2-477c-897b-a4e845126728,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,f43f541c-d505-4cab-8a7a-50811a159379,f54e4c3c-31d2-477c-897b-a4e845126728,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,fbdaf156-b3ba-4787-b9bb-5525edec45c6,f54e4c3c-31d2-477c-897b-a4e845126728,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,5d3247c0-0f45-4456-8648-54ca7a9356b5,f54e4c3c-31d2-477c-897b-a4e845126728,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,ad82cd09-7ad5-4c7d-9b31-abb381abe3a6,f54e4c3c-31d2-477c-897b-a4e845126728,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.043","category":null}",0.043,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,f6b68a45-0383-422c-bd37-f2ee7e59e813,f54e4c3c-31d2-477c-897b-a4e845126728,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,8ab2f07d-96c9-4751-9038-9f3060a28080,f54e4c3c-31d2-477c-897b-a4e845126728,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,62045b9a-3f9e-42ee-8ec3-79225f4bae54,f54e4c3c-31d2-477c-897b-a4e845126728,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,1a31723c-f444-4ad3-bed5-0fd2398ce257,f54e4c3c-31d2-477c-897b-a4e845126728,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSI","category":null}",GRSI,,,Model
40c50a72-3083-4d17-8368-b1888869c259,2eef38c9-287b-4f53-ae92-36a3e8017fe3,f54e4c3c-31d2-477c-897b-a4e845126728,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,df09cfb3-20cf-4b6b-ad2c-7aad0a09b4b4,6d1632f1-9cf4-4a5f-ba2e-2aad20cad2a5,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,9a5f2de6-65c6-4df1-9d8e-156651e12c32,6d1632f1-9cf4-4a5f-ba2e-2aad20cad2a5,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,7d8f072b-2cc8-42e7-936f-752ca0cfb9c0,6d1632f1-9cf4-4a5f-ba2e-2aad20cad2a5,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,7ffb267e-c877-4015-9c21-382020bf4364,6d1632f1-9cf4-4a5f-ba2e-2aad20cad2a5,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,90890375-042a-437f-b66b-2135587e8d4b,6d1632f1-9cf4-4a5f-ba2e-2aad20cad2a5,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.043","category":null}",0.043,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,5769a87b-de0c-4479-9fc3-ab25074bb964,6d1632f1-9cf4-4a5f-ba2e-2aad20cad2a5,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,2695234b-b6c1-4493-821b-bc689d045efb,6d1632f1-9cf4-4a5f-ba2e-2aad20cad2a5,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,081dcced-0757-4c1e-8f30-d7c348af84d0,6d1632f1-9cf4-4a5f-ba2e-2aad20cad2a5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,f14e260b-3fae-4d5c-ac9d-01611a938c32,6d1632f1-9cf4-4a5f-ba2e-2aad20cad2a5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSI","category":null}",GRSI,,,Model
40c50a72-3083-4d17-8368-b1888869c259,da59b94f-b60a-4912-a98b-8112f3b0f114,6d1632f1-9cf4-4a5f-ba2e-2aad20cad2a5,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,ede2f110-afd5-45f7-9588-0ef04e59b13f,a91ad105-911a-4b8f-aaf3-9b6568945c03,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"RELIEF","category":null}",RELIEF,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,d688bd89-2658-41ab-ad4d-e39987880732,a91ad105-911a-4b8f-aaf3-9b6568945c03,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,0c3d5bde-220e-44ee-bd1b-ff1655b47e73,a91ad105-911a-4b8f-aaf3-9b6568945c03,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,bbc1b294-f5b3-4735-bfc0-101f402901ae,a91ad105-911a-4b8f-aaf3-9b6568945c03,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,7aaeefc0-7ca3-424f-a215-1f6366a20c0e,a91ad105-911a-4b8f-aaf3-9b6568945c03,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.029","category":null}",0.029,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,4d599185-d79a-41f5-9365-b2dc8bd90294,a91ad105-911a-4b8f-aaf3-9b6568945c03,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,4ec78e56-936b-4a21-88d3-254d792e1642,a91ad105-911a-4b8f-aaf3-9b6568945c03,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,97d236ab-c177-44e2-851e-e57594ed8a6c,a91ad105-911a-4b8f-aaf3-9b6568945c03,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,0e534b40-ddb4-4202-8c07-a56ff8147535,a91ad105-911a-4b8f-aaf3-9b6568945c03,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSR","category":null}",GRSR,,,Model
40c50a72-3083-4d17-8368-b1888869c259,b006268b-ae4b-4342-8cca-b0d722bd9efa,a91ad105-911a-4b8f-aaf3-9b6568945c03,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,759ea784-6886-4769-911e-20b7183129ac,d65c79f5-30fa-4d42-881b-e8cdc477b9b8,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,e3964701-4778-4089-8d62-013e51dd64fa,d65c79f5-30fa-4d42-881b-e8cdc477b9b8,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,dbb643c3-ac9b-45c0-9367-5a152589e0dc,d65c79f5-30fa-4d42-881b-e8cdc477b9b8,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,a92525eb-a728-4f74-b768-8534dab05712,d65c79f5-30fa-4d42-881b-e8cdc477b9b8,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,8f5ba414-f887-48de-b7de-998d39d2cb79,d65c79f5-30fa-4d42-881b-e8cdc477b9b8,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.043","category":null}",0.043,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,43194755-648f-45ab-9b61-889be6dd7d7d,d65c79f5-30fa-4d42-881b-e8cdc477b9b8,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,260ad3ce-0bed-4091-9f86-caa8888d0fe3,d65c79f5-30fa-4d42-881b-e8cdc477b9b8,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,fe647a73-a5fa-4a7f-920a-ae65de89f525,d65c79f5-30fa-4d42-881b-e8cdc477b9b8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,e2cf16ad-4257-4672-b610-99e3a2652664,d65c79f5-30fa-4d42-881b-e8cdc477b9b8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSI","category":null}",GRSI,,,Model
40c50a72-3083-4d17-8368-b1888869c259,683b9d71-5509-4653-90e0-357178ecd045,d65c79f5-30fa-4d42-881b-e8cdc477b9b8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,bfb52afb-a6d8-4fb8-ba3d-c0ced6ba7b40,57d7e7ca-1508-4d61-8b59-1883ac3ef684,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,87186f58-770e-49dd-a017-87c7562aee9f,57d7e7ca-1508-4d61-8b59-1883ac3ef684,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,9d6e43b9-2091-4e8a-98df-0734dbf74564,57d7e7ca-1508-4d61-8b59-1883ac3ef684,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,f4dd96d1-91f2-4f00-975f-602095838911,57d7e7ca-1508-4d61-8b59-1883ac3ef684,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,4f6418d4-1591-4fc7-8e17-f51be89919c6,57d7e7ca-1508-4d61-8b59-1883ac3ef684,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.043","category":null}",0.043,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,a7793783-f348-4b30-84bd-db43bd1e1e01,57d7e7ca-1508-4d61-8b59-1883ac3ef684,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,5acec63b-1335-400e-a437-2fad8ac6c985,57d7e7ca-1508-4d61-8b59-1883ac3ef684,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,16570592-90a3-4c88-b1b3-ae76e26bbc21,57d7e7ca-1508-4d61-8b59-1883ac3ef684,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,4824b135-a2c9-4101-bcd7-ec452754c2a0,57d7e7ca-1508-4d61-8b59-1883ac3ef684,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSI","category":null}",GRSI,,,Model
40c50a72-3083-4d17-8368-b1888869c259,e5c95c54-2a5a-451c-8281-433b506c5f65,57d7e7ca-1508-4d61-8b59-1883ac3ef684,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,6f66e4ad-a226-436b-9ba7-112f921a0013,0bb6aa6e-ac67-43d5-9c46-2f379962b708,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"RELIEF","category":null}",RELIEF,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,30afbeef-b420-418f-83ad-f7aa2c7120d3,0bb6aa6e-ac67-43d5-9c46-2f379962b708,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,1c039697-275c-46b8-a706-0fcdbbbc2c87,0bb6aa6e-ac67-43d5-9c46-2f379962b708,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,200","category":null}","1,200",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,439c692f-c4c3-4421-ad51-1bd305387a0a,0bb6aa6e-ac67-43d5-9c46-2f379962b708,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"2.25","category":null}",2.25,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,ac52267a-3737-4690-a070-98a4ec527d10,0bb6aa6e-ac67-43d5-9c46-2f379962b708,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.035","category":null}",0.035,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,4a1586cb-911d-4bf9-8d41-cf2dd554c628,0bb6aa6e-ac67-43d5-9c46-2f379962b708,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"533","category":null}",533,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,2b87ac99-f6a5-427e-9b6b-a293d43b609a,0bb6aa6e-ac67-43d5-9c46-2f379962b708,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"60","category":null}",60,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,d830097b-7386-45f0-89d6-7ff2290115f9,0bb6aa6e-ac67-43d5-9c46-2f379962b708,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,f723922d-4e4c-4b40-8a3e-28319fa29c96,0bb6aa6e-ac67-43d5-9c46-2f379962b708,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSR","category":null}",GRSR,,,Model
40c50a72-3083-4d17-8368-b1888869c259,9418a818-bb33-428f-b663-e5009723adff,0bb6aa6e-ac67-43d5-9c46-2f379962b708,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
