package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
40c50a72-3083-4d17-8368-b1888869c259,fba44469-a9cc-4d7f-b215-3ade38a540c9,750aa047-8452-4271-9e12-38ed361a6aaa,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"RELIEF","category":null}",RELIEF,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,e83f6ba7-780d-4133-b236-e897d3436b20,750aa047-8452-4271-9e12-38ed361a6aaa,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,ec2b86f4-01ad-4dca-b44d-da9b094c2a16,750aa047-8452-4271-9e12-38ed361a6aaa,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"2,000","category":null}","2,000",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,0cee712c-b210-480c-a957-ed222de4eae6,750aa047-8452-4271-9e12-38ed361a6aaa,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,cac42924-0aba-4ac7-91fe-d1a4caff93d9,750aa047-8452-4271-9e12-38ed361a6aaa,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.045","category":null}",0.045,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,35518bdd-064d-4660-8d8c-3910786f23da,750aa047-8452-4271-9e12-38ed361a6aaa,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"617","category":null}",617,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,a2b2831a-95d5-46ae-93e1-ad6526a544da,750aa047-8452-4271-9e12-38ed361a6aaa,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,fea1fa84-052f-451b-ba8c-d7473bd71b81,750aa047-8452-4271-9e12-38ed361a6aaa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,ef0630c2-8cb0-4d95-8d6f-edde7faa5184,750aa047-8452-4271-9e12-38ed361a6aaa,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSR","category":null}",GRSR,,,Model
40c50a72-3083-4d17-8368-b1888869c259,3b47b7a6-9217-41b4-a17d-c58aac3b43db,750aa047-8452-4271-9e12-38ed361a6aaa,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,5cdc416d-4a6a-495b-90de-8cb2134de649,c95aa55f-383f-4da4-9de1-201b0a32baa0,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,cf5f9965-68d1-4eab-83cc-7b3d43a1b0d7,c95aa55f-383f-4da4-9de1-201b0a32baa0,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,5dba0083-55a1-4eda-a30f-4fa37c78e78e,c95aa55f-383f-4da4-9de1-201b0a32baa0,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,1663ad77-2fb8-43b0-a4bd-cee914e7d54d,c95aa55f-383f-4da4-9de1-201b0a32baa0,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,42d3aba5-79de-420a-867d-f880f0949dea,c95aa55f-383f-4da4-9de1-201b0a32baa0,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.043","category":null}",0.043,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,7d367466-08a9-44e9-93bd-4690efffd546,c95aa55f-383f-4da4-9de1-201b0a32baa0,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,bd1d9262-c779-4b3c-8a49-63691137eae6,c95aa55f-383f-4da4-9de1-201b0a32baa0,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,f7a33f87-6f2e-493c-90a2-6d0447dd5cdc,c95aa55f-383f-4da4-9de1-201b0a32baa0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,dc8b4527-46a5-499a-b8cf-4c251d0aeb61,c95aa55f-383f-4da4-9de1-201b0a32baa0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSI","category":null}",GRSI,,,Model
40c50a72-3083-4d17-8368-b1888869c259,f8652cd1-e339-4b35-ade2-a0a332838662,c95aa55f-383f-4da4-9de1-201b0a32baa0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,78846780-25b5-433a-ba73-a074acb89c1a,84367c4c-4c1c-4735-b015-3b5fb63420da,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"INTAKE","category":null}",INTAKE,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,f1e19b1e-12c7-4d59-b01f-664c8ac8891c,84367c4c-4c1c-4735-b015-3b5fb63420da,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,3f40a09f-b3b7-4f5c-a90c-b3f814b023f4,84367c4c-4c1c-4735-b015-3b5fb63420da,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,e3e55dae-0c54-4302-a376-803edadd5552,84367c4c-4c1c-4735-b015-3b5fb63420da,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,152f6b3f-1f28-4e04-97f6-eaf3adf1dd1c,84367c4c-4c1c-4735-b015-3b5fb63420da,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.043","category":null}",0.043,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,187f9c49-f83f-418c-99ef-de527c17a142,84367c4c-4c1c-4735-b015-3b5fb63420da,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,c350833d-9f1c-4021-b744-7d31040275dd,84367c4c-4c1c-4735-b015-3b5fb63420da,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,ffde62f2-6287-44ae-a626-63b12641aac2,84367c4c-4c1c-4735-b015-3b5fb63420da,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,baa2c0e4-3468-4c26-b4df-caf762198296,84367c4c-4c1c-4735-b015-3b5fb63420da,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSI","category":null}",GRSI,,,Model
40c50a72-3083-4d17-8368-b1888869c259,b76e587b-5690-4b05-b73e-aea3949ba0f7,84367c4c-4c1c-4735-b015-3b5fb63420da,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,771f5664-3789-4e8a-a074-8cdc2c9c3e7d,adde6ff6-b7e8-481e-8946-4d590b03dd66,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"RELIEF","category":null}",RELIEF,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,8f964f70-551b-45d1-86c1-67dc2fdd3007,adde6ff6-b7e8-481e-8946-4d590b03dd66,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,f9343be1-661a-4b79-8b61-7cdfda490d61,adde6ff6-b7e8-481e-8946-4d590b03dd66,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,29558017-6cf7-44f0-b909-10576c4a6439,adde6ff6-b7e8-481e-8946-4d590b03dd66,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,4a6f516a-f8f4-4321-8ebe-5171dad45254,adde6ff6-b7e8-481e-8946-4d590b03dd66,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.029","category":null}",0.029,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,50fdc313-3089-4b8e-b4ae-8303c6f757b2,adde6ff6-b7e8-481e-8946-4d590b03dd66,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,5f248281-f2ae-4299-91f8-5b8bbc4584a6,adde6ff6-b7e8-481e-8946-4d590b03dd66,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,bbc35396-8475-4b7b-9436-130175674ff1,adde6ff6-b7e8-481e-8946-4d590b03dd66,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,6214b7bd-5c7a-4487-a8f4-c89b60a5ea00,adde6ff6-b7e8-481e-8946-4d590b03dd66,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSR","category":null}",GRSR,,,Model
40c50a72-3083-4d17-8368-b1888869c259,ee1b1f3e-1827-4287-8876-8b84907e6fad,adde6ff6-b7e8-481e-8946-4d590b03dd66,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
40c50a72-3083-4d17-8368-b1888869c259,8ef240b9-113c-4b29-90e6-eb50bece8e2b,63323bf0-5a15-4c3a-81a3-5adfafa80ac0,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
40c50a72-3083-4d17-8368-b1888869c259,c35adfa6-7b23-474a-84a2-86f7f21c3869,63323bf0-5a15-4c3a-81a3-5adfafa80ac0,10c5076f-516b-4af2-be4f-151e70b1d06a,Weather Hood Type,,,,,"{"kind":"flat","type":"Hood Type","unit":null,"value":"RELIEF","category":null}",RELIEF,,,Hood Type
40c50a72-3083-4d17-8368-b1888869c259,0db3f998-bcbe-4031-8355-94fdae2d9d41,63323bf0-5a15-4c3a-81a3-5adfafa80ac0,ae975dc9-391e-4082-b79e-158757751929,Air Flow Capacity,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"1,600","category":null}","1,600",CFM,,CFM
40c50a72-3083-4d17-8368-b1888869c259,6d88018d-eaab-4aa8-bd2b-d564a060877b,63323bf0-5a15-4c3a-81a3-5adfafa80ac0,b6dea807-0549-47a0-b34d-852b1353cdf5,Throat Area,,,,,"{"kind":"flat","type":"Throat Area","unit":"SQ. FT.","value":"3.24","category":null}",3.24,SQ. FT.,,Throat Area
40c50a72-3083-4d17-8368-b1888869c259,8edd031f-a747-4597-a2c6-598e18dd37b2,63323bf0-5a15-4c3a-81a3-5adfafa80ac0,00db6215-55f3-48dd-973e-ae6418c8d547,Pressure Drop,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"Pressure Drop","unit":"IN. W.C.","value":"0.029","category":null}",0.029,IN. W.C.,,Pressure Drop
40c50a72-3083-4d17-8368-b1888869c259,3a2b232e-da89-4700-9d11-595ae40b0f30,63323bf0-5a15-4c3a-81a3-5adfafa80ac0,,,,,,,"{"kind":"flat","type":"Throat Velocity","unit":"FPM","value":"494","category":null}",494,FPM,,Throat Velocity
40c50a72-3083-4d17-8368-b1888869c259,2a85c384-ae58-453e-a866-b81f5f38ffc5,63323bf0-5a15-4c3a-81a3-5adfafa80ac0,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"70","category":null}",70,lb,,Operating Weight
40c50a72-3083-4d17-8368-b1888869c259,e0eb7b3a-3eb3-4946-b817-abf887114197,63323bf0-5a15-4c3a-81a3-5adfafa80ac0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,adcf9796-b4e4-4354-bac0-977aae9882fc,Greenheck,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
40c50a72-3083-4d17-8368-b1888869c259,db461542-a87e-4103-a963-ea10460e10f4,63323bf0-5a15-4c3a-81a3-5adfafa80ac0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GRSR","category":null}",GRSR,,,Model
40c50a72-3083-4d17-8368-b1888869c259,f31962e1-fb2a-4544-b644-67936e31e80f,63323bf0-5a15-4c3a-81a3-5adfafa80ac0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.","category":null}",PROVIDE FACTORY ROOF CURB. PROVIDE MOTORIZED DAMPER WITH BELIMO ACTUATOR INTERLOCKED WITH ASSOCIATED AC UNIT. PROVIDE INSECT SCREEN.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,1c83b566-20eb-487a-8b6c-fe4c735fbb12,de655b1d-36a0-402a-9a07-aea9ed92d253,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,11ce631f-8365-4b52-a245-5de97156c231,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"2","category":null}",2,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,db918d11-71fa-42db-b94f-81a3c81a427d,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,3854bdfe-d323-4196-91c1-d5352ae65a27,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,b357dc8c-449b-4b1d-a009-3e8fff1063e0,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,086784e5-ef0f-47df-9ae2-e4d829844fd9,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.0","category":"Electrical"}",3.0,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,0ee4fb8e-0437-428c-9343-5cb1827eb1e1,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"0.0","category":"Electrical"}",0.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,09c91ec8-679a-47ed-8e62-2fa9e88a89c4,de655b1d-36a0-402a-9a07-aea9ed92d253,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,1ece6acc-46ca-4f0b-ace7-f5a9b6dd0f78,de655b1d-36a0-402a-9a07-aea9ed92d253,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"700","category":"Supply Fan"}",700,,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,0bc668cb-2e49-4b79-bbf1-cbf2baa7cc72,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,4c27fc02-063f-45b2-a40c-8a29e948d247,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,3ad2ce74-ddc1-4d4f-8828-031429348af8,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,f6a8d155-8900-46ad-b7ca-e58971894abe,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,f0f7f6b7-42e4-4ca1-80a6-15233ad9ea10,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,163e7591-04e4-4681-8d4f-55b17610e91a,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,967a49a5-c805-46cb-a828-7fb6480e48d2,de655b1d-36a0-402a-9a07-aea9ed92d253,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"85","category":null}",85,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,9a90ac65-5525-4298-801d-253a7db883c7,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,398ba549-3947-4a72-9f75-6201b0077812,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MBDAQ24","category":null}",45MBDAQ24,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,7ad730e3-53b7-41f3-89aa-c8ee8fb36d2c,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,d02269c2-b863-450b-8b9e-37ec3e540da5,80a57fc3-550f-4659-ae33-e5a41fd2e771,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,93cc0ed3-9eb4-4b6b-96a4-f9f7f7eb8cb3,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"2","category":null}",2,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,c4e9da67-20b2-491d-b6c5-6fc2310f9acf,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,87e40a2f-0cd5-486e-b617-a05d6c2305ba,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,c2baa5d5-23a7-4333-82bc-ea1ab7d34f5c,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,d9debb68-f456-4e73-b645-8d460f1d9bd3,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.0","category":"Electrical"}",3.0,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,563fa0b0-1417-48e3-89aa-721ada170fd5,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"0.0","category":"Electrical"}",0.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,7f963646-30c8-4c5f-ba55-c0a8b6a52c59,80a57fc3-550f-4659-ae33-e5a41fd2e771,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,dcad97cb-54e0-442f-8b87-4562c420ccef,80a57fc3-550f-4659-ae33-e5a41fd2e771,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"700","category":"Supply Fan"}",700,,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,83d0eaf1-6009-4e9b-b789-d2ece8fce78f,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,258b0d88-a42c-4756-9c41-0aa20e8c73ff,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,7f775982-cd28-4d2b-9eb3-30dc65ed0e50,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,933f3f20-7cb3-4764-9256-5d62c85fe8ba,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,d4a3df35-1727-45bf-b89d-3c9a0c8d6346,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,83705d5e-60ba-4c54-a8ce-bec372e10cb5,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,939180e7-4748-4f2e-a3db-6de23f8bae51,80a57fc3-550f-4659-ae33-e5a41fd2e771,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"85","category":null}",85,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,a1a89412-aaf0-439c-99d1-b1dce19a3fbc,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,707116f2-b4e1-4016-871b-d03fd5d0200d,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MBDAQ24","category":null}",45MBDAQ24,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,2031d45d-2afc-4bd7-806b-7fcae5f6c757,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,0f2d8a17-c927-4b10-98cb-ed55beb9497d,9259ebf3-64e5-47a3-8170-a62f06a8563f,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,be6a764e-bdb7-4575-90a6-358317acafff,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"2","category":null}",2,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,9f175647-af4c-4fb6-a621-8689f27582f8,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,096ad838-ee5b-4992-9efc-d9e0ad17d368,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,77a0b58b-cd04-403b-ad11-6137e6e835d1,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,527f4e33-c6ad-4c5c-b664-3c3934f38e38,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.0","category":"Electrical"}",3.0,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,9500da5e-0ab8-4eec-a3dd-00e1b5160b76,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"0.0","category":"Electrical"}",0.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,e78067d4-7c0a-4bcd-9a47-fda11157585f,9259ebf3-64e5-47a3-8170-a62f06a8563f,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,91df3933-201a-4201-ab9f-24352c8d182c,9259ebf3-64e5-47a3-8170-a62f06a8563f,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"700","category":"Supply Fan"}",700,,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,a27ff955-291a-43a3-9fac-3cdcbe38058f,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,18cfec37-a1d7-4061-9444-b0155a91f1d8,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,64f75b51-b5b5-4ca3-a3d6-5c834b1b7734,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,6ae15fa3-8d8a-46e9-ad1a-0d1a97962748,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,81a85b65-bd58-48dd-902c-8bc75f0ebb34,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,8beb1dc3-c805-48c3-81b5-573127f3f03e,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,5e1a4312-9408-442d-869c-fc2667104ca3,9259ebf3-64e5-47a3-8170-a62f06a8563f,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"85","category":null}",85,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,3ba6bb7d-bf27-4423-bc00-a86f9fa41d52,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,1a5a4d9e-7ec0-4774-a343-f8fcd01b7d15,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MBDAQ24","category":null}",45MBDAQ24,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,f6bdc420-7742-47dd-9cf2-e48fb00afad6,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,ede0b245-a0b7-40f0-8846-2e0a9ca3f8f3,0564b252-ca22-467e-8248-b2c2960b631a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,3d3631ae-85c8-407d-a8a3-2c0809f5ebb9,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"1.5","category":null}",1.5,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,97c6931b-9777-474e-8ec8-04f1d400b768,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,4d118532-3737-470c-abbf-ffa1c612e8c9,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,2bf4fd82-f7bc-4ca5-b684-582b537f230f,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,9f2c2b6e-e79b-4eb8-80ae-eb2d6bb1d37f,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.0","category":"Electrical"}",3.0,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,201e3373-c776-4968-9afa-651eb0804907,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"0.0","category":"Electrical"}",0.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,e6232692-a176-4024-8666-01b2a059ddf6,0564b252-ca22-467e-8248-b2c2960b631a,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,67c78cb9-8b88-4e20-878a-32c8cb5eeb05,0564b252-ca22-467e-8248-b2c2960b631a,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"550","category":"Supply Fan"}",550,,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,2ff46bce-32bb-468b-8761-39ac4fa825d5,0564b252-ca22-467e-8248-b2c2960b631a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,55cdc69d-ad35-47e2-afb7-c66c55df3252,0564b252-ca22-467e-8248-b2c2960b631a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,9050cd9c-5a66-4a5c-aaf1-42bc9f3fa8ef,0564b252-ca22-467e-8248-b2c2960b631a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,aee20c33-94ca-4719-9820-89c3d8768088,0564b252-ca22-467e-8248-b2c2960b631a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,968b368d-7092-4086-93b8-374001eea5f5,0564b252-ca22-467e-8248-b2c2960b631a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,2d71dd3c-dc6e-42d6-9953-8a6fac5f69d0,0564b252-ca22-467e-8248-b2c2960b631a,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,1a9a2d64-8e1b-4d4e-94c3-9376c03c8db6,0564b252-ca22-467e-8248-b2c2960b631a,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"85","category":null}",85,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,878dc6eb-bf0f-436f-8111-40d255e9ccec,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,9f4a2566-6617-49bc-a573-dd49ee07dcba,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MBDAQ18","category":null}",45MBDAQ18,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,d6b97616-3fb5-4fc6-95fa-ad13414dd2e1,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,f3389cfb-e200-4e61-872d-5ea1690dad07,11ec9370-5eff-4a78-8134-a3671c89d112,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,fe0e3103-77fc-46e0-b05c-dbe76a271b21,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,cf7daec9-21a1-450e-be4b-afe385482832,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,b181aeff-7c17-41cf-b2dc-a636d0625c88,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,913365d8-78c0-4c16-b1ee-69fb422e3c88,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,e4c0d6f8-ef59-498c-82e3-0dc5238ce9f9,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,7169e410-3379-4047-972b-8053e105b911,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,768e0158-9ffe-4711-b125-8401697f0cd5,11ec9370-5eff-4a78-8134-a3671c89d112,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,2e3bca73-3995-4c30-b090-7f6fa6af913a,11ec9370-5eff-4a78-8134-a3671c89d112,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,d2886feb-9709-4fff-9f21-2e9a6ba7e0dc,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,ae4c5cee-4b4d-4a40-b777-20b1be9fc731,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,d936cc95-8835-4134-8132-2eb2d62ca45f,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,5977ce92-1f75-48d3-b92a-c37b1edbd709,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,adf916ae-cd1f-4583-a166-2f00efb925a0,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,1ec36807-50e3-40c9-9f90-4c7eabe55089,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,21f8c9da-a887-463e-a418-bddf4e229035,11ec9370-5eff-4a78-8134-a3671c89d112,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,77cd0475-caa2-40ab-bfa9-859b55eefda9,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,27436074-2bc8-48bb-8d66-9bf6a3e4ec6a,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,5cd75955-c227-4148-a4df-4a5e555b3ea1,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,4a41e780-7523-4cd5-a9c9-c905b510c5cd,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,2ff90a71-ad83-4f42-ac1a-0ecb35f22b7d,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,a14ded1a-967c-4cd7-beb9-c1dbabbe4080,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,ef80b2b8-44d2-47d7-8621-3afaceebfe9b,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,6d737e93-f62e-4689-9f46-9617796cc71b,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,5aec7ef0-3a7a-4256-ab95-c875ecf61ea5,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,fcb036df-c72e-410e-92ba-960f5d37b99b,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,6db5b2a3-e40b-483e-8016-c80332bd00c0,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,7ec8f5df-dc11-4330-b9a2-14702c94a477,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,de4f07d7-b4a8-402a-885d-b45c01dd64f9,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,174cc4bb-8e41-4a64-bff6-538f6bffb8f0,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,c8de8fa6-f57c-44ce-af7f-a6cb51d022dc,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,7a2798b6-5528-4e8c-b61c-1338265fa707,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,36524059-dd30-45b2-9cf8-b65aa0545898,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,bf5ccd51-e8ca-4788-8bee-cf1767ee31eb,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,07611d7b-b0f5-4034-86fa-e8f997528f53,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,a0e7acdb-7552-4dcb-9b3b-14bd37a4170b,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,ebbeb3e9-2dd6-4d47-96dc-66fb2f35ede4,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,646f9211-2aa2-44e0-8f53-07b58dce6afa,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,597fc53f-8026-4c0e-be53-05e87a5a7dc8,5be78b0a-a525-4977-ba14-919c0826c677,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,591b6b13-5092-42c3-8e20-64714e31af5f,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"5","category":null}",5,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,0aa8af32-c236-4ba5-96f4-5c23394fbad5,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,99adf23b-0679-4edf-9c95-ccc4a7b1743b,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,f8b87831-624e-48a5-ac7d-21afd1162e31,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,1223fb18-ffa3-47e5-849c-49abd41d7262,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"19.6","category":"Electrical"}",19.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,dbc0d19d-34bd-48ab-aab0-560ebb1ff1b1,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,a5abfc93-271c-40fa-aae8-3287a58fcf4e,5be78b0a-a525-4977-ba14-919c0826c677,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,89b2565b-4a58-43a7-ace0-7dca7c6a46f3,5be78b0a-a525-4977-ba14-919c0826c677,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2,000","category":"Supply Fan"}","2,000",,Supply Fan,CFM
