package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
fc4895e4-559e-4a6f-8fea-9549b1d95664,cec1fe06-a47b-4d1c-b443-78cf4be9d902,5be78b0a-a525-4977-ba14-919c0826c677,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,cff621d9-5d8d-4a67-9fe6-dcb97d70d688,5be78b0a-a525-4977-ba14-919c0826c677,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,0c00f918-7251-4ae7-b01c-63661749e273,5be78b0a-a525-4977-ba14-919c0826c677,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,bd025f3c-34d8-46cd-bf94-58c2213d91c6,5be78b0a-a525-4977-ba14-919c0826c677,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,94041b61-3cf3-47fa-b4b9-31d4d9bd610f,5be78b0a-a525-4977-ba14-919c0826c677,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,2868f6f6-aed4-46b0-8f4d-60a08a85516f,5be78b0a-a525-4977-ba14-919c0826c677,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,3a18f2ff-c32c-4187-8e21-0547103921a5,5be78b0a-a525-4977-ba14-919c0826c677,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"170","category":null}",170,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,ea691b23-5665-4923-9bfb-f36ae66c9237,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,a634f7ba-e4a3-4300-89e4-98eec7a3858e,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC60D5","category":null}",THC60D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,69d6d16f-f9b0-4301-9810-492f743a0ae9,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,579cfca9-1582-4433-86ba-e6c7f1252f6f,6116ccea-5686-4718-9ee5-aa2bc67a1c74,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,b556be71-2fe2-48b9-ae57-80c4d143a45b,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,f274fa41-614d-4d20-a256-9e0bac465cad,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,dbb010c3-2195-4d26-85a8-550c33990eae,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,7d130cc7-bb15-4a0b-871c-a1a53a710fcc,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,177ffe39-eddc-4d6d-b8b0-67167b24884f,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,7f051186-a147-4346-b4c4-9aa01cdd8afa,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,507ee9a2-a970-4f8a-a3c4-990b7dddfa0a,6116ccea-5686-4718-9ee5-aa2bc67a1c74,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,df116095-2239-4c53-bc63-a52da5b98139,6116ccea-5686-4718-9ee5-aa2bc67a1c74,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,0e316c5c-d2e2-4371-b9aa-24ae2a1153c8,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,592f53c3-163c-4a8d-be96-da3166b18a78,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,713aefa1-7912-45e5-92e9-4d2400e0dd3f,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,8b50dc8a-a848-4091-8f55-75ebbbf76eb1,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,89ec83bb-0b26-429b-83b7-e5e6cd6dbf0f,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,29b4cc03-453d-4331-b3b5-e75be8856482,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,0f55d0c0-70f6-4b4a-89f4-397b21e7e0af,6116ccea-5686-4718-9ee5-aa2bc67a1c74,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,36703a63-629e-4749-bf2a-799649db0c01,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,750bd1fd-1135-4420-a2c0-2088ae97053b,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,b42d5397-4bad-4bb5-8fe5-5e50761ccd74,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,b196ccb6-27d3-4eef-bb0c-d73393968257,32f20109-81fd-41b7-a71d-4d015b5fd9d5,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,6a2ccf28-627e-4147-a97e-9d75564f720f,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,7e2d813b-8762-4a7b-9031-083005bfb377,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,dc250e24-84a5-4c57-bb75-29667931b786,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,7484aca9-977c-4ba1-baa7-0e0490dc7956,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,f5016c44-a767-42ce-a43c-08bbd51d7e17,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,b5883f9c-73d3-4ba1-9f7a-cb38071b97b1,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,0a25f9fe-49a4-4ed6-b237-bb76d75eee98,32f20109-81fd-41b7-a71d-4d015b5fd9d5,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,b8b531c5-b1cd-413d-8f54-28d1d2df8a08,32f20109-81fd-41b7-a71d-4d015b5fd9d5,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,c6979f90-ae11-44b3-a8d5-646d4728d01a,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,06bbc6f7-5074-4bee-a260-5d3c17d9e94d,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,8d34755b-b1a3-46f1-b28a-f1916dc212cd,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,a3feab60-7f5f-4ae5-8b7a-efdcd6eca473,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,591706ba-5472-4d23-a342-00070a455ebe,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,7dc57e7f-c853-4781-972a-3e77804f490f,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,ffd3b3d4-380b-4aca-8b5d-01c5ab786bea,32f20109-81fd-41b7-a71d-4d015b5fd9d5,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,857ad69c-4438-421a-b048-dbc9afe817a0,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,e814b56a-b74c-48f9-a827-b8c2afd9abb7,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,384a1984-7648-4b47-9d54-9c2129196d6d,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,2c265539-e364-45d9-85ac-4738a74508fa,042ee32c-099a-4250-8c63-7ab4d9f1652c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,b95bd310-86ae-4627-b67d-88fb9fde1771,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,8b29ee11-94e2-4939-9d14-b8951502674f,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,8db675af-f947-409b-b2ca-de9248200648,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,2e570ac1-1dba-4159-99f6-002ae4f878a4,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,0e0fb31b-dea5-4629-a2e4-461113706c47,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,858feacb-b2db-4ad9-8f27-882f2e501bb0,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,b415a6de-3c9b-49f6-9dbb-8d410f86750e,042ee32c-099a-4250-8c63-7ab4d9f1652c,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,9316b387-f439-428b-8627-62a6f39dbb0e,042ee32c-099a-4250-8c63-7ab4d9f1652c,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,52fae99a-c67b-40d5-a443-226ceb121aef,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,6ad681e7-1b52-4759-bee7-f4b9a8f09019,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,8e145462-3e00-4b34-8845-4b84b10f7891,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,cbee5088-0b71-4438-9e81-b44097ee4d63,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,ddad34a5-5667-4a5a-be0a-e4b221b54180,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,36e6e0ee-1d0f-4dda-acc6-1a7fafddeaf7,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,d1e64c75-d0a2-4655-b1ca-13615b748c21,042ee32c-099a-4250-8c63-7ab4d9f1652c,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,3d11e3a3-b630-4a18-908b-87befb439bee,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,f34f32b4-d737-4d72-97ad-1dc36725868e,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,24bb7507-58fb-4a33-9628-fa0caa5f6589,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,caf1d4b9-9806-4cd8-9a35-dca078144d04,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,d8ef1b04-cca8-41a6-a502-c9a1d3bcc5ea,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,ac5de6a6-8b43-4471-95bf-9a9324644f74,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,30bbac34-f796-48f3-ba88-782a5d7ba8e3,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,bc53a212-a897-4fed-b5bf-1e4adbd28a41,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,ba8c4396-840b-49bb-b581-588cd3faf7b5,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,fcefb286-23a3-4d02-97f8-4d95fd67e75e,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,d407e8aa-f38e-4c02-b607-1f2ad2315d5a,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,c6d312e6-7252-4e91-8d1f-94c348e4d80c,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,43af68db-3f57-4e7a-9696-bbcc9fc132c9,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,d07949c0-f207-448e-9996-23f4e13051e3,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,d718a9c3-4390-4505-851f-6c359aad41d9,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,75dbf461-f223-44b8-987c-d15c0e9285cc,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,03a4d964-09af-4aad-99d2-f138d5697954,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,03a41df8-b97c-40e5-8b90-1045c0fbbb1e,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,9824d248-b87e-4f69-a2ce-1eb4ca76a5f8,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,0a4e2be9-2092-43f3-9464-9283f51c55af,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,d9b36e42-70cd-4a4d-9dab-0a23ff1c4583,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,7e97c5a0-ce3f-4e12-8447-646a8865fec7,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,f2128d8b-fd72-41fb-936d-c44d6399468c,fe091622-4531-4cc0-9402-69cf8c9dd00f,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,10e8ef18-f49f-44ae-aa50-bc62fe66d1d4,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,f7a41a14-cf18-4ba4-8f73-9a6ad40b6329,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,7377d7b6-7777-4d61-80e2-18e311ab4163,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,9530169c-1854-4105-b62c-03a1f48e63cd,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,0c085adb-57f3-4a83-90e8-2a201090bfca,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,8132bfcf-45c2-4c47-9b0e-9a6391c38858,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,d6b388c7-e5b4-4db5-98c1-aea4f8eea5c8,fe091622-4531-4cc0-9402-69cf8c9dd00f,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,c705b860-008d-48ea-983e-ae01a903b756,fe091622-4531-4cc0-9402-69cf8c9dd00f,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,43de4c53-7f79-4378-974e-d115eeb26d27,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,2d01d0bc-99cc-4fa2-b11b-7f6aa94a0d2d,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,3f0fa13d-50b3-44e2-bee4-81ac9d4cf1c6,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,46f9e501-fa60-4cb1-b879-d6c8ce5b799c,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,d143e5ee-3f94-4179-94fb-3bf848561b5d,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,3b3260e1-c15a-458f-8f6d-b0faad3ef665,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,fc914614-b772-4614-8de3-4d03b9b6e6e3,fe091622-4531-4cc0-9402-69cf8c9dd00f,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,a3a43ccf-9f66-4225-93d8-8ea13be8cbca,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,6f760be0-cbc9-4e3e-8bb8-4ec5d5ecd8fa,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,8a35d114-ace8-487f-adc7-9eb14a6b9eab,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,5eae75f2-fcfb-488d-a2e9-28cecffbc20e,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,0e11da70-b2cb-40f2-b0d9-59570105605f,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,9df296bd-979b-4339-96d4-c1e05d6227d9,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,2aebf0a4-e5b2-4f6b-81b1-7f4c57625e67,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,4ddef65c-11e7-4774-8a7a-ad1db3528b5b,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,39f037d1-8494-4fdb-bbe3-116ef4dbfc40,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,c2692361-1ebf-45ab-963f-8407252b3461,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,5a54905b-996a-47ca-86d6-0012b1235d95,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,a505fe20-8e58-4856-8f4e-122bbf4f497b,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,53f0d8fc-8bc3-41a8-a090-c99b8b207a79,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,07d53c3d-1a3b-4498-9b1a-7a460d8411b5,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,d0d5060d-a1fd-4a49-a386-bb1a59d4d47b,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,582de49e-b973-4bd3-a0f9-92501f16c930,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,2e2726a6-f14e-4c6b-99af-c9c07319cbe7,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,6d20dac0-6d1a-4d2b-899b-42aff194a55b,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,0a312668-e0c5-4d45-988e-33faf497019e,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,0a489b36-e8e9-4e9b-b378-e53eeb721ca0,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,c3870a42-2401-400f-864b-4046c8573b9c,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,e17ab100-cb5f-4c27-a82a-f1cd41a6545f,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,484f3241-8ef6-4363-a11b-210e004b2070,73db1a43-9246-4b13-8d0e-0f6f89173329,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,2c64f095-81e5-4721-9220-f27cc2cc850d,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,2387b198-3663-4422-bb1b-16b35cd6ba43,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,f46f0241-f317-4f80-b113-3493536c8d65,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,89c8d709-2119-4fb9-9d11-c9c24e2295ed,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,042c858c-8471-43d5-951c-4be2917a0f3c,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,7912d16a-d058-4e1f-bfc8-a5ba14a93dc5,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,5de940f2-a469-4991-a9da-cc064c5875f1,73db1a43-9246-4b13-8d0e-0f6f89173329,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,9c3bfe0e-2c10-4488-9f9b-4d1509f3bf5c,73db1a43-9246-4b13-8d0e-0f6f89173329,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,01c9a7b9-2923-4a28-bd66-71de240c9f71,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,35bbd141-dbdc-4a25-bc73-890efc3a0320,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,97a012e3-5805-46c6-bfb8-eafb23d86bb8,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,9d3846e2-c351-4527-a6ec-5bd00c26ccb3,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,b929e4b6-28a5-4b2e-ada5-03fc444fff3b,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,ef8aeffa-db05-4152-bbf9-a011244a626b,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,d0ee97ee-b6b3-4158-ad1a-dab6eddcce52,73db1a43-9246-4b13-8d0e-0f6f89173329,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,e1a4f165-0346-40b9-bb04-d8292150a550,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,e5fb6f18-1dfd-48a6-9d57-cd3ff963909c,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,733f775a-d8f0-45a4-adb2-8e81b22a4393,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,cde1d8dd-5da9-4c87-bf5f-c09d481eac81,35a62e2a-0cdb-4897-8405-0b08ebf729c9,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,b7b8066e-bd29-4772-bbea-dc4f5163fa1e,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"5","category":null}",5,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,ce3e0f04-64e1-444d-89db-e7dfc67d2bf9,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,2facc0db-82b5-4702-8ce3-b62afed8c132,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,4a8e1626-3468-422d-a3ea-f6734a78c56b,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,ee6d6430-1cd6-4f58-9ae0-d661b98974a7,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"19.6","category":"Electrical"}",19.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,9503c4eb-1aaf-48fb-86aa-d704dce4ccef,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,92bca80c-4d19-4a01-beca-44b138655aa0,35a62e2a-0cdb-4897-8405-0b08ebf729c9,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,4725c79b-19b7-4ac2-a3e9-142f65ba47b0,35a62e2a-0cdb-4897-8405-0b08ebf729c9,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2,000","category":"Supply Fan"}","2,000",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,9ea1b038-1040-4781-9eb5-21268d0d7aeb,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,5f33c22f-f540-48b8-9656-8ed109e2b9f9,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,693a37c8-b340-4f6d-9003-af2ecb47efe3,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,4d4f2216-7da1-4adc-856b-3d3e96d39fb1,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,3604db62-6263-450d-a5c7-241d502bb46b,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,917f7326-d624-4a54-af61-e4472b275614,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,89b5044b-fdc4-46de-88d2-b3bb0b48e21b,35a62e2a-0cdb-4897-8405-0b08ebf729c9,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"170","category":null}",170,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,9a8e5ef7-e5c5-4620-ab2f-de0f4c36aca8,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,6ae087eb-b64e-49ff-a98b-d54daab576b6,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC60D5","category":null}",THC60D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,4556e7cb-609c-456d-a2a6-64d0594eb25c,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,ced197be-1b44-4255-8169-8ad5d077d8c2,1708511c-40cf-4f86-8ad4-17b6589f8ece,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,53cca8b1-7d64-4e52-acbb-29a282a8457a,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,e1ac503e-8ccc-4841-a72c-cb6c2032598d,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,5c0a13a2-a8a2-4657-81ee-fc70eb690108,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,a8d23023-76c8-4328-b89e-0c091319a42f,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,34421e48-9e51-4bb1-8b93-6c4b353e08ea,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,69cb896d-e7b1-4033-84c2-9f2e8e9f2d65,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,a130e66a-29e1-45c5-be3b-98a8480b58f3,1708511c-40cf-4f86-8ad4-17b6589f8ece,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,f63502af-46f1-4913-904b-b82e07d3599c,1708511c-40cf-4f86-8ad4-17b6589f8ece,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,3b5c96ad-36d2-48e5-8b17-5359cd7428ae,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,45e1a4e3-4081-4d1e-948a-e46d0615cace,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,03f8ad88-6a97-4f1c-9d68-042c994aeb7e,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,595db765-42b1-4d6b-8dcf-bfaf529f851b,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,2217be1a-2ef1-42ac-8b03-179ac7832aef,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
