package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
fc4895e4-559e-4a6f-8fea-9549b1d95664,45154df1-0444-43b8-a771-bb5df922e564,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,aca6a885-3835-4101-9ab6-7ac531fd70e1,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,20c5186c-1641-4407-bc93-21a9469829d0,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,d0289a1f-de11-4409-97d5-2d8be906db17,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"15.6","category":"Electrical"}",15.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,3f5a7920-2bd8-4814-9a75-d39ee1b50a19,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,0a0f0dcd-8a1c-4f1a-8804-1420cbae0a02,36eb9ea2-861c-4f37-8a8b-10350f7076e9,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,d50f0bf0-9776-42b6-94c0-dd590a3d2eb9,36eb9ea2-861c-4f37-8a8b-10350f7076e9,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"800","category":"Supply Fan"}",800,,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,97436d17-50e4-46bf-8626-da66f8fff410,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,df393cff-0aae-4167-b7a8-6dd988b25c5c,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,64637390-27a4-486f-a902-c12fea056fa8,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,53b91441-b56d-4f49-98ee-ba89879e3753,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,1eea302e-d464-4671-8f56-ea6abaafc5c5,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,714ee168-fa1a-4c43-88f3-9df47f7846a8,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,0b1c7c84-b82c-421f-8b11-62c6ca1ef7e5,36eb9ea2-861c-4f37-8a8b-10350f7076e9,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"110","category":null}",110,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,6576b15e-d104-4574-9ba5-05ee00c4126d,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,d2d817a3-a177-4ece-a6ca-26356496721f,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC24B5","category":null}",THC24B5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,f007b586-d90d-4835-9b4a-f58101565125,36eb9ea2-861c-4f37-8a8b-10350f7076e9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,37f1ced8-4ed0-4455-b107-26a13225347c,f24db5a3-da85-40ce-a54c-b774960dc2de,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,61edfe3a-f17e-419a-b6cf-19e41af9dc6e,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,1fa43fbb-c8b5-4c60-8fa8-4c1dfe6431e5,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,e4b19d6b-e1ab-4be5-ba02-0e622c2e36ef,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,7753e6be-c49b-4958-a70d-d6de0bcbf75c,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,e3f42832-b17c-411c-bf6d-202e4591a777,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,cb9ab1fb-fae0-4549-99f6-827e8ad28b73,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,5144ad5b-3d53-40b6-89e8-f1ada9ac45a4,f24db5a3-da85-40ce-a54c-b774960dc2de,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,4f0b46a3-f709-4e1a-b2a2-af363b266b89,f24db5a3-da85-40ce-a54c-b774960dc2de,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,af432ce6-960b-43c4-8df7-6b11238fcd05,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,48a2123b-2c9a-4efd-8a48-a310e6ffb31e,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,ccf011dc-677c-449c-ab11-763ba3c5f6b9,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,4a1dbe57-aad7-47c0-a745-56594d5ea725,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,be3b01a7-aff7-4f6b-9dde-370c6f01252a,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,ceaf77f9-899a-4a60-8531-7dfee31ae176,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,e13801f4-4fa7-4884-b762-73cfa0433f38,f24db5a3-da85-40ce-a54c-b774960dc2de,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,ccc9b9dc-6fe8-4548-a5e9-0bd23aade5dc,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,19e49452-66a8-4ea7-87af-d36d832cbb45,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,0e367bcf-974d-4478-b746-07ff86b37de3,f24db5a3-da85-40ce-a54c-b774960dc2de,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,8b7fd820-8dbf-44d9-b4ee-bdaecfc8b5db,5daefa37-77cb-4392-a604-bb5f52e5fc02,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,1d79021a-18c8-4333-b1e2-a648a818e665,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,491da271-ce12-4546-9069-94baefbb034e,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,07ac75f1-45ff-4492-85b8-efdfdfabb059,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,00d6bcff-b195-4e4a-94cb-8684191e0900,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,daaadfac-683e-40b8-8044-34dd086e0ad7,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,f38ad7ef-a59c-4bed-9d6d-e392d58e4206,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,f9b8289c-c521-4c3c-9027-aec31273e3bf,5daefa37-77cb-4392-a604-bb5f52e5fc02,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,78b59802-3aef-42f3-8aea-5357e21f393b,5daefa37-77cb-4392-a604-bb5f52e5fc02,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,dba2f740-de32-4cf2-a60a-e17528dbe3d5,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,ad8955d3-c617-4f6a-83e8-7c68d62818fa,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,8babe1c5-24e1-4adb-bddc-43e0645f9a09,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,2bb26077-d32e-4da3-81e8-326d928436f4,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,514e5556-6c97-4bec-a49c-3ee20a7cff67,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,fa4de78d-1f17-4c1f-bdc0-bd3128dd55d4,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,eae5355a-2acc-4e25-b6aa-09910516d4a3,5daefa37-77cb-4392-a604-bb5f52e5fc02,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,562efb6c-4efe-4b6a-9572-b2ce8292303a,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,e1cbeefc-e07c-42cc-b8d3-17ace3c17b93,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,67e5fa10-6be3-4a13-b95c-b66875f632ae,5daefa37-77cb-4392-a604-bb5f52e5fc02,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,8f5e0b3c-34c6-4fd3-8960-65f50098148a,ed534722-7a48-43ce-8edb-ef6138264ea7,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,f872837a-86fa-49b5-b753-09559e6a0c04,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,8670bc16-8665-4cd6-bc9f-3ccb2c38cc71,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,5590c110-e687-4c2b-ab77-4caff6f24b8b,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,2634700c-2456-4c9a-8d6a-2e812395a030,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,a2e742eb-7bdc-416e-8a03-295c2e50b574,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,da20ca06-6859-4ffa-8b10-136ba3a7d6d1,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,073ca967-fb40-4a3a-8683-1de88fa76c52,ed534722-7a48-43ce-8edb-ef6138264ea7,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,9b014e33-dd21-4e2b-a9d8-f6bf98cfb15b,ed534722-7a48-43ce-8edb-ef6138264ea7,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,7a5b0473-95f6-4b9e-9097-c1fbfb28373a,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,c9f4d1d9-e1de-4137-8643-c8a196a4e3d8,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,90bb47fe-5752-4995-a454-6def8b2b5964,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,2ef96172-7854-462a-afe2-3554623c37a9,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,b1cef361-08f4-477b-812c-0de43cba0c95,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,b00a06af-f086-47fb-a116-55e880c33c21,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,090d59db-afd2-4c5b-a49c-4cab1fbb8584,ed534722-7a48-43ce-8edb-ef6138264ea7,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,6e51bba1-c4be-4c63-85e0-13747d0970c3,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,65122d60-7ea4-48e0-b88e-61b64090c745,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,97ed6c36-25f9-468b-8727-db2c32050339,ed534722-7a48-43ce-8edb-ef6138264ea7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,c77f01ba-710e-4766-b722-f04a8cb42f0d,df17b1f2-8b7a-4326-bf19-0453f8f924ca,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,1ff1747c-48f1-47ef-b27c-07e948bceedc,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"5","category":null}",5,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,855c7348-4392-4c25-9190-613041ebd487,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,a0786212-a1b9-4e8a-92ea-7a7b68a8b3cd,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,3730fbf0-d37a-4fc0-be3c-63e816eda499,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,b810462a-b952-4df4-b249-6d3e82bb84f0,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"19.6","category":"Electrical"}",19.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,1d10bcc2-2551-41b1-acf5-a376e785441e,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,d3c797eb-d500-4f67-9421-ca480d2a33df,df17b1f2-8b7a-4326-bf19-0453f8f924ca,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,61204554-ddd3-4f21-b055-f5c251399f1e,df17b1f2-8b7a-4326-bf19-0453f8f924ca,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2,000","category":"Supply Fan"}","2,000",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,f2ac4819-256a-40ce-abea-529d1c0600a1,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,35124f05-e983-464c-8462-ee2de61db4b0,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,8ccb5522-7c51-4c50-bc6b-fa00ba65230b,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,b092f058-fa68-4a04-b0a8-f421a343ae39,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,552f1bca-ce89-4c10-85cf-23e798a5f015,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,57a4f57b-557c-4088-ac98-4778ab78f8b6,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,a1d78c9f-1b8e-44f4-b40a-7361fcaff16a,df17b1f2-8b7a-4326-bf19-0453f8f924ca,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"170","category":null}",170,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,05bb1625-25a7-4335-a42f-203c0e74d742,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,d1a75c5c-6cc0-43a7-b972-46b286f8f8d3,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC60D5","category":null}",THC60D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,08c2b15b-989f-41b0-8f79-9b868f806d98,df17b1f2-8b7a-4326-bf19-0453f8f924ca,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,2b749799-beea-4618-8ded-e502ac4237dc,38f93be0-4b03-46da-8fdd-471d186b32c4,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,8041db18-1887-4343-b4d7-ed85f73cc869,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,9cb0ded9-a66c-4fa1-a560-eca87fc9862c,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,758c52d3-f5ba-467d-8dec-35e16606d39d,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,8c857231-2be9-44df-bd9c-56457b9edb9d,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,07fe1a6d-badd-4d57-afb3-7281afd97660,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,93c21318-2c4a-46d6-b8b1-22be7a669e79,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,2f13e403-578a-4b7d-ac19-51581b30eca6,38f93be0-4b03-46da-8fdd-471d186b32c4,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,1b53ad97-8078-49f3-8976-e278524c795d,38f93be0-4b03-46da-8fdd-471d186b32c4,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,eaf91250-77fe-4ada-b579-21f65fafd5b0,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,aacd0d38-3ef3-49af-9bc2-821d7f8b99f7,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,fbb85d8e-a1ea-4c22-830c-0dab09f1e7b8,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,4e62bbdd-49f7-487b-a606-040196212985,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,da9a1d71-9a7b-4d03-94f3-d9e77a71bfe2,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,91f72cb3-82ab-4960-abe9-2aba1459a03e,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,26142da4-0691-4b42-8f37-b77a8c00c10f,38f93be0-4b03-46da-8fdd-471d186b32c4,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,9fea2439-6261-469d-b385-572f83c14e20,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,64c6767b-928c-44b0-bb7f-e16c585ce0ce,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,ee523a52-3201-45cf-b7a1-6710a0709901,38f93be0-4b03-46da-8fdd-471d186b32c4,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,56760278-c310-4fd4-9b6d-1925a52e1f94,b867d750-6e8a-44eb-94f5-4ff618782707,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,0e7807db-fc87-4169-8da2-cbdacb5de507,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,cbfc6c1a-af89-42dc-8d9d-da589d8f9990,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,abd8093e-8c06-469e-a546-c1622b698acc,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,0da8c05f-bfc6-4fbd-be9e-9f1e411015e8,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,630c15f9-56e0-4533-a8a8-5a54ebbaaafa,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,93080ebc-1cfc-491a-b1db-9d0818fd5b83,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,ddd1eaf4-4a5e-4d6e-b48f-88c413efed66,b867d750-6e8a-44eb-94f5-4ff618782707,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,0d932a1b-f978-4b8f-9c5a-9c630a92a27b,b867d750-6e8a-44eb-94f5-4ff618782707,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,4593d6ee-6367-46d8-ab66-ac1d8c941e5d,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,c73c9134-7989-4b6a-9166-e0c0b8f5c612,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,4807aad5-b2c8-4d4c-829f-b9d98f982d4a,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,2e1b03d9-b7ea-4a0e-9faa-c65fcd2636fb,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,8dbba583-4659-4507-9fe3-27007a0e097c,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,43d13abf-436e-49bc-b2d4-b8012a7dfa36,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,58eaac79-2cf2-4173-bc23-d3080fe36351,b867d750-6e8a-44eb-94f5-4ff618782707,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,9aa640ab-f61f-4389-9619-67673e22a863,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,7899e815-9c8a-4e1a-9dae-1017fbacef20,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,0a194e81-d158-462e-8e18-acf8ade2eac5,b867d750-6e8a-44eb-94f5-4ff618782707,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,f7a09a5e-9bf0-4dfb-ad66-2334677f872e,c72b56a8-a02f-4f85-b4eb-786df5193a08,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,bb6e225c-79f7-4e46-a2b1-6abe63470e4d,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,14215a37-7e04-4f2f-ac78-0acac18bb80a,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,05a3ac6e-7e54-4ce5-808d-9b66f9138a00,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,7e11bb5a-e20c-413c-854b-c0df2051786f,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,06cb739f-7eae-4244-a7cc-5ee6de83dbaa,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,d97abdfd-6c7f-49e7-af89-4829656849f4,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,e8033c7a-9818-4a8e-aa6c-6ad5c49ce7c3,c72b56a8-a02f-4f85-b4eb-786df5193a08,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,0d0ee662-4b1c-4705-b50c-d7a334f1012b,c72b56a8-a02f-4f85-b4eb-786df5193a08,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,97f0f627-c24d-4a62-a26a-2620f835c904,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,d4fae524-b2c5-4ce2-a009-fd0c59c1ab27,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,3350240d-7bc0-4a75-8668-be35e8f0f252,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,6200e26c-b15a-403d-8cf2-23cb38737116,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,955a20c7-690e-4bf7-b78d-44e9af159776,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,d0f24808-0293-4fc7-a93b-7486bfa8766b,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,a339aa6b-393e-4f79-b8f6-7b39665755a6,c72b56a8-a02f-4f85-b4eb-786df5193a08,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,e9bcbd05-be33-42f4-a249-fc67aa8ff5e6,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,ecc84dd5-631b-456d-a76a-5708fa8e1fd5,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,980e1409-790a-4e55-89a7-d38b7e5811a4,c72b56a8-a02f-4f85-b4eb-786df5193a08,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,7c31c4be-4899-4053-bcab-45d8a11bc34f,9145718a-efad-46c5-9641-66584a9a1789,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,222b904e-2dca-4ccf-a49e-fe51d5686e52,9145718a-efad-46c5-9641-66584a9a1789,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,6b4e8ef1-7856-408c-9853-e7ef56e6c488,9145718a-efad-46c5-9641-66584a9a1789,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,6ef0da65-4c9b-449e-a2ce-9d048b7ec29c,9145718a-efad-46c5-9641-66584a9a1789,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,47a10b43-08ac-411f-b55c-1d54b20f6c07,9145718a-efad-46c5-9641-66584a9a1789,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,7a8caa98-eb4d-4d68-97cf-df17890bce97,9145718a-efad-46c5-9641-66584a9a1789,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,4ec5cf6c-cff4-46f0-9c15-48ed2c68ca99,9145718a-efad-46c5-9641-66584a9a1789,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,f8220b42-450f-4284-919e-d27e76fc50c2,9145718a-efad-46c5-9641-66584a9a1789,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,4618ee16-26cc-470a-9a80-faf261a3d56d,9145718a-efad-46c5-9641-66584a9a1789,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,f16509fa-a5e6-4f62-be16-795286487c87,9145718a-efad-46c5-9641-66584a9a1789,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,d7e8bf63-5740-4466-bd77-9d8622f83a8d,9145718a-efad-46c5-9641-66584a9a1789,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,a6678d20-db94-4f0a-9bfe-f9858c83a03f,9145718a-efad-46c5-9641-66584a9a1789,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,9a5d339c-51a6-43df-88a5-62c566e9b69a,9145718a-efad-46c5-9641-66584a9a1789,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,c5fdaa6c-d766-4d3d-8151-42bd86e60028,9145718a-efad-46c5-9641-66584a9a1789,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,4e62e0e4-a641-42c7-aa0e-5ce2eb73ed14,9145718a-efad-46c5-9641-66584a9a1789,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,bb50e6cb-9c4e-4fbd-a4a9-2fa1d93f9ceb,9145718a-efad-46c5-9641-66584a9a1789,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,7f419405-ca97-4963-bd1c-62caa38ad887,9145718a-efad-46c5-9641-66584a9a1789,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,5a65367c-b552-4582-96e4-ee4c38d327ca,9145718a-efad-46c5-9641-66584a9a1789,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,f786ab6a-b565-45b3-8a1c-d6b5c3ecb0c6,9145718a-efad-46c5-9641-66584a9a1789,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,67b9490e-0860-4249-905c-3d51c42aceb5,d88b367d-483f-4c91-8ffa-66f6489ed1fe,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,4975c1f4-9bfd-4e22-9e99-04ff4c9b36b6,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,5ee8a536-5b73-4caa-8f96-c592d9b60600,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,132d5229-b069-4e5a-8b9b-43b6b29ea2ed,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,adfd08e9-fdee-45ba-8185-0ba24a4ebdf8,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,916ddbcc-a9c4-4776-94c3-821a689568f9,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,aae8eaba-10e0-4f11-8dfb-c82ef2f4dfd2,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,906a2061-6de9-46ff-9e54-027573b02e46,d88b367d-483f-4c91-8ffa-66f6489ed1fe,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,fd5f91b4-64fb-4c18-b4bf-d64fa0d3566d,d88b367d-483f-4c91-8ffa-66f6489ed1fe,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
