package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
fc4895e4-559e-4a6f-8fea-9549b1d95664,a1aa0eaf-e1f5-4272-a8e1-5a65773ff3dd,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,4d25ea97-04ef-4519-b91b-e60a49eb5602,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,d0a1cb9a-4fb2-4310-976a-980fe1943b31,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,b170bf8d-e30a-4fd9-bb4f-2f31b38dd454,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,52d7613f-4f33-4877-b4f7-583f8300aa62,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,5e9c08dc-e6aa-4c18-874b-cd347b785e8b,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,7f23f013-9217-4d0e-9d09-c32b5c2dec9c,d88b367d-483f-4c91-8ffa-66f6489ed1fe,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,a5dcb06a-3584-4579-b0ef-01a0d7b0e98e,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,16bbadbb-8830-4c05-8ec8-2bbbd6fe0d4d,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,73262ee1-fcac-43d9-bb47-c76fe2866197,d88b367d-483f-4c91-8ffa-66f6489ed1fe,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,3f8007cb-713c-41dd-b56e-7bb448addaeb,1f05d090-cadf-45bf-a34a-b041b7ce9183,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,07b4cc2c-3f1c-4c41-a3bb-3d66bcbcef53,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"5","category":null}",5,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,1aa68b62-f971-4836-b617-df4ef5968b8b,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,231b192d-1149-49a4-a72b-97eaf4342adb,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,f3a85176-320f-4aca-9c91-0f2442ed071e,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,c8914a67-0d18-49cb-baf7-ba5215ebc025,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"19.6","category":"Electrical"}",19.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,d5af16b1-69c9-4a09-8204-8f52b94f2aa0,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,45791588-db00-4175-9ab7-da727a924956,1f05d090-cadf-45bf-a34a-b041b7ce9183,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,7f0dd194-5378-4098-9e3e-4b753b03dbaa,1f05d090-cadf-45bf-a34a-b041b7ce9183,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2,000","category":"Supply Fan"}","2,000",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,de8b291c-ae36-4cb0-8ae3-2022348df8ac,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,c65edd5d-c135-4aeb-89a5-b9a57186c6f3,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,c2cab33f-801e-4748-a7e0-7ce386fa51d6,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,562fdab1-5cc5-4875-b91b-5046c1e58b14,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,6c26e5cf-cd51-43d7-9425-dc4b3b4fa1c1,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,6d6edfa2-055b-42a1-8ad7-1b4d02c3577f,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,3be31d40-ac57-4db5-8315-dbdacbf54acf,1f05d090-cadf-45bf-a34a-b041b7ce9183,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"170","category":null}",170,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,a32d1419-eea5-4ccf-b587-bbbc5f76ce60,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,db2606df-0fa7-4b67-a432-86f27e82e607,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC60D5","category":null}",THC60D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,3e13d1a2-3217-45aa-810d-733bd72afcd4,1f05d090-cadf-45bf-a34a-b041b7ce9183,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,029a3dd6-e0f3-47f0-a3ee-534b6986e15f,b0c59706-50b5-4f81-85bd-c4c000a4492a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,5c260620-6880-4fe0-9ca1-3e5fc7077f14,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"2","category":null}",2,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,0182d25c-f771-4d66-92a4-eba16d6e5488,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,61ec4392-bdf6-491a-9795-39578dde060b,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,04f8500a-1343-4ce6-a40a-a08b00df7ed9,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,bfb0bf07-5c33-408c-bffc-577c17850b09,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.0","category":"Electrical"}",3.0,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,4cc65ba9-09f9-4726-b3d2-e636d4a36c44,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"0.0","category":"Electrical"}",0.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,f709493b-be14-42a2-843f-04ec0b941ebb,b0c59706-50b5-4f81-85bd-c4c000a4492a,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,d4046fc1-7e7c-4ba2-97da-02fd09a9a3ae,b0c59706-50b5-4f81-85bd-c4c000a4492a,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"700","category":"Supply Fan"}",700,,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,637304e1-5fa5-4a94-bdaa-dfa31e9961fa,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,0aeca6c4-a30b-4b6e-ba65-63a4c4111139,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,b0b2a839-0d96-46aa-aa31-1c98a6317a42,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,f82492a6-0aad-4bef-a789-720eb5d58b37,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,b023f0b3-cf69-4e17-809a-aa3ac0a66958,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,0223cdaf-84c6-4537-aac5-a088a1097496,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,2229e397-859a-4e7a-ae2e-5acdc61cd469,b0c59706-50b5-4f81-85bd-c4c000a4492a,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"85","category":null}",85,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,0dffb509-13a9-4ad0-9811-d6cdc2505964,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,6e941d86-6b53-4bc0-b60b-d83e0a5e2a8a,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MBDAQ24","category":null}",45MBDAQ24,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,c79a7deb-e32a-44e0-ad4d-695fb9a3e122,b0c59706-50b5-4f81-85bd-c4c000a4492a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,41af5aa3-64e5-48d2-b900-0ce862503fde,c965c20b-3a2b-4796-9a82-740914a53f7b,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,af9ab2ac-152f-43d9-8996-a1af11ccd49c,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"1.5","category":null}",1.5,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,b461465a-ecfc-49c3-9393-8d0078f5158e,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,986aa8a3-5cfe-4e5c-9d46-b6449cdcccc5,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,d52cfb0a-9645-4beb-8b62-12dd95293d53,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,1cbd2868-93c8-4ffd-b329-50f084676a30,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.0","category":"Electrical"}",3.0,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,69951675-b093-4058-872d-50cc535a21ec,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"0.0","category":"Electrical"}",0.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,b042c687-3a85-406b-afa7-16d3eecd7ad5,c965c20b-3a2b-4796-9a82-740914a53f7b,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,32484199-5d70-4cdf-9365-e3ed269bcd6d,c965c20b-3a2b-4796-9a82-740914a53f7b,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"550","category":"Supply Fan"}",550,,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,53d02e1e-f9af-4267-82b4-bcc2dd295b64,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,49620d30-3008-49a9-94b6-c4d9360e3d98,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,f1a5179e-c576-44de-9759-fedbbd9b2537,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,94a7b110-cf37-4433-b8c1-bed8907718a1,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,5c9c84bb-746a-498b-a737-0d38f44a1273,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,9575c08e-0983-4806-a25f-cb87c3ff9e2b,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,17cbedd4-01e1-4c18-bc81-f128e039a6de,c965c20b-3a2b-4796-9a82-740914a53f7b,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"85","category":null}",85,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,189e09bb-55a7-49e9-8dad-32167354491d,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,9d593c15-29a1-49c0-85cb-e2f0aa264739,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MBDAQ18","category":null}",45MBDAQ18,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,ee6bd85a-fb11-4213-a8bc-e830078e926e,c965c20b-3a2b-4796-9a82-740914a53f7b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,6c8efb68-4ed4-4b9a-a074-05872dbd3e92,644bf531-9c1e-45b2-aa26-42781bc0f8de,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,20f3570c-e996-477e-bede-ce06983e7989,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"5","category":null}",5,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,09f296a1-e658-4c9b-903c-7e673a0a8cbc,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,29b49715-d67f-47a1-a1c4-d86a5322c4ee,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,288492a9-ddc1-422e-add9-fc19543b1f1f,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,a0bd2b11-55d2-4b49-aaff-7496afe21190,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"19.6","category":"Electrical"}",19.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,cb06d156-df6f-412f-ad72-ad169678411d,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,87c855a7-d42c-4062-a6b3-05fb36df05d3,644bf531-9c1e-45b2-aa26-42781bc0f8de,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,10b7f478-1609-432c-a250-22d4115384f4,644bf531-9c1e-45b2-aa26-42781bc0f8de,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2,000","category":"Supply Fan"}","2,000",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,7334ee3c-85f3-4a4d-9d97-c873c0bf17aa,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,d6ef56b4-81fa-40ea-8d5f-a09a0146b5bf,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,7b520a9b-c7db-4282-a707-c62eb1d1753a,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,a2dc0ebe-3acf-48b6-840f-55cf9969289b,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,ebb9cee7-1824-4aca-97dc-b17f09f713ea,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,fc1ec282-73f5-4b8e-a61d-cdc36cc6a7ff,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,aeab299f-1e81-43d4-9528-f8d95f2866de,644bf531-9c1e-45b2-aa26-42781bc0f8de,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"170","category":null}",170,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,0b6c6209-b56e-41b8-9f9b-b160134dc791,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,67fef740-9390-4453-b903-dc73f8018cde,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC60D5","category":null}",THC60D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,1186323d-073d-4476-ae29-4e22a57686ec,644bf531-9c1e-45b2-aa26-42781bc0f8de,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,aa6fcb64-deb7-4d83-8e98-508f356b1bf9,07f46aa3-64a5-4c75-bd8d-f091063fb62c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,0f8ee7da-4dec-4f3b-8b88-c16d068e6572,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,79042ac7-fa37-45e8-91de-ce0309ea6b26,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,0059f23f-38b8-4377-ad4a-f1a6b9a3c9ab,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,21c2f422-83ed-4c90-9a99-08d5db227f6b,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,37860e5b-495f-44b8-abe7-ea9724a50811,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,20f88416-0a0f-44c4-ac2a-f0a2873a271f,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,16327f7e-5de9-486c-a041-77d45c4aa515,07f46aa3-64a5-4c75-bd8d-f091063fb62c,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,5119fae7-3131-4045-8c63-a3f67307d83e,07f46aa3-64a5-4c75-bd8d-f091063fb62c,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,ffe8ab97-e0db-4f34-b980-4019d1a70c63,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,3a50fefd-40f7-4816-856b-c62e3ba3a0db,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,10d87073-c608-42b2-a79b-828144bdf7bd,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,1ec0b856-bab3-4b34-9bdc-1562dd8c43f3,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,0bd4e43b-c8b8-4b43-9c18-cfb00ba0d153,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,e5fa102a-5a00-410b-ae4c-6da2ade5cdbe,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,430da3f0-ffef-4bd1-afde-bc13a0f06264,07f46aa3-64a5-4c75-bd8d-f091063fb62c,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,7a30f64f-ad93-48a5-bda1-eb3c933b7522,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,a4897825-a350-4f17-abd2-bd2109eee470,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,a1b9a176-4cdf-4f75-83de-e24f1eeb3f14,07f46aa3-64a5-4c75-bd8d-f091063fb62c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,5bcf9941-1df6-4e74-b151-52b85e7c86de,dc236020-d181-4af6-97ac-3a9eec91c003,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,3c518f72-bdd4-4245-ac6d-cb0489a96bea,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"3","category":null}",3,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,bff375d5-5e94-43b5-af8c-277f94909ca9,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,7e83d595-215d-49b1-bbcb-38012ee60b03,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,d3eacf5d-2bc8-46b3-a5ce-076e1477f057,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,f1a370c5-8480-4df4-8eb7-883cf439c41a,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"15.6","category":"Electrical"}",15.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,efdf4aa3-de08-49a2-9d41-182635dcc52c,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,82bdc8e8-81e3-4e37-9878-588e5960245e,dc236020-d181-4af6-97ac-3a9eec91c003,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,e67e9ebf-e9e6-4b3d-93c7-392d7c6546a7,dc236020-d181-4af6-97ac-3a9eec91c003,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,200","category":"Supply Fan"}","1,200",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,22944b1b-cd1d-48a8-b898-e783afac3281,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,38ab5ce2-924e-4293-9d01-3a0a5e7bbd03,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,55f09690-fd5d-4f8f-a05a-d98f21e5816d,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,b0fb4ad2-001f-4839-a706-732e05627a0a,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,c37e9f58-8af5-4cb5-a4bc-64cb291b8cb4,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,61d1ec02-e378-4cdb-97fb-d89394a4d8b6,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,869224ce-a51a-4c80-90a5-bb727b144104,dc236020-d181-4af6-97ac-3a9eec91c003,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"130","category":null}",130,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,2e04c1f1-780e-47ea-9dbf-974a3a9dde3f,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,a00d635f-2bb8-4380-8c60-80ee2caa98b3,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC36C5","category":null}",THC36C5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,3027ed23-2f11-426f-b913-1550af200449,dc236020-d181-4af6-97ac-3a9eec91c003,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,945b7459-78e5-45c2-9937-4fc9480fa128,77e0bb67-7a05-4698-92c2-b112b9ad06c9,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,e8aa2b1a-c1ee-49f0-8785-27d39ef739a4,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,95e4cc38-6c00-47ec-b5f3-81dfbae94234,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,e06d9664-4971-430f-b0c1-b5e7c91a6c2f,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,c707c6a2-eb3f-4814-80c2-ac6bdf0ebeee,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,8ef39bbb-8122-47cf-bf50-17a827856ed4,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,bbc38509-655b-4165-ae98-2c4a3cbcc8dc,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,2efb055c-ad4f-4412-a53e-99d1d152d568,77e0bb67-7a05-4698-92c2-b112b9ad06c9,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,ee170194-cbe0-4fb6-9bcc-7d22e07a4d72,77e0bb67-7a05-4698-92c2-b112b9ad06c9,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,88e165b7-f534-4f77-87eb-b60d1938cbac,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,fdcb8ffc-19d3-4463-9bc3-387961664954,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,cb6a419e-a5ce-4a01-8aca-1bf96ed8f219,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,15b52ccb-b2d6-41ec-b604-49cd295e2eea,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,e1178ae1-f0e1-4bef-b967-78f4decd83b1,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,c085145a-ec65-44ce-bd28-573204d59aae,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,324ecd06-31bb-42a3-8c2f-741ab06bc072,77e0bb67-7a05-4698-92c2-b112b9ad06c9,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,3cf8f8ef-d0e0-4269-a604-208630ecf051,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,fc6011db-4a0d-436b-b023-bc1da1319db6,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,e0ed4d9a-c708-4530-a43d-f703e21e2f75,77e0bb67-7a05-4698-92c2-b112b9ad06c9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,5ea0bd9e-aa1c-4d1f-93c3-d2ea7eba1dd5,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,2b813912-4298-48a5-b7da-fb63fa522b75,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,66e015c6-f700-4acb-bb88-f47b5e534491,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,be0e6e7c-ff9c-4b04-b80b-f9df149f70d1,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,23a2b940-54a7-460b-bed1-18d89552680f,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,010fd26e-8722-4bd1-a74e-22f645b9ae08,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,e1792b19-abc4-4a8e-9b3d-7ae67405d098,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,36942719-daf1-42a4-bf8f-6c1ebff6b748,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,9a646327-ddcd-4d29-a62b-444c026f251b,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,88514e72-b16b-4f27-bad1-ecff783dd5ce,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,6cbfcf6f-1626-4983-9c75-1d2bf92a1014,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,ed79e152-43ff-4a5e-b934-c0af1a6526df,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,b0a04cdc-4939-4201-bac3-4e7e27904162,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,76f1d892-977b-4600-9ec7-737c12be16a3,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,b9c96f51-d9b4-41e6-9312-e9cd63583caa,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc4895e4-559e-4a6f-8fea-9549b1d95664,1f92ffae-ae04-44f7-8176-145d3087274a,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
fc4895e4-559e-4a6f-8fea-9549b1d95664,d1802183-381c-4ec8-bc39-cf810780934c,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
fc4895e4-559e-4a6f-8fea-9549b1d95664,111a93c8-9e31-4840-bb65-13482d58d952,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
fc4895e4-559e-4a6f-8fea-9549b1d95664,563bb92b-5280-4743-8d68-1a3c4f3a7ca2,c6f0f1ab-e328-4e22-92ab-80dcb7364b73,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
fc4895e4-559e-4a6f-8fea-9549b1d95664,4ccbb9fb-578d-459e-8deb-d8058e109ed3,48f58d23-2cf0-4f49-9ade-0d37e626cd37,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fc4895e4-559e-4a6f-8fea-9549b1d95664,27b820f1-741e-42aa-a5d6-305b9068de65,48f58d23-2cf0-4f49-9ade-0d37e626cd37,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"5","category":null}",5,,,Nominal Tons
fc4895e4-559e-4a6f-8fea-9549b1d95664,1c7d1038-28da-4403-b820-a5358788a159,48f58d23-2cf0-4f49-9ade-0d37e626cd37,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
fc4895e4-559e-4a6f-8fea-9549b1d95664,2c377f68-e172-4e05-be70-9a2442ed7752,48f58d23-2cf0-4f49-9ade-0d37e626cd37,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
fc4895e4-559e-4a6f-8fea-9549b1d95664,6222d7a9-efb4-4410-a338-5e7f065c9362,48f58d23-2cf0-4f49-9ade-0d37e626cd37,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fc4895e4-559e-4a6f-8fea-9549b1d95664,a2874138-046d-4469-8074-40bcc8a70b54,48f58d23-2cf0-4f49-9ade-0d37e626cd37,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"19.6","category":"Electrical"}",19.6,,Electrical,MCA
fc4895e4-559e-4a6f-8fea-9549b1d95664,8dcbf4d5-5af0-44f0-a308-d7f596173dd6,48f58d23-2cf0-4f49-9ade-0d37e626cd37,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
fc4895e4-559e-4a6f-8fea-9549b1d95664,17c651eb-2d81-4594-ac87-35796678b796,48f58d23-2cf0-4f49-9ade-0d37e626cd37,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
fc4895e4-559e-4a6f-8fea-9549b1d95664,5f815de1-f477-41e2-87de-f86eab5adbc9,48f58d23-2cf0-4f49-9ade-0d37e626cd37,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2,000","category":"Supply Fan"}","2,000",,Supply Fan,CFM
fc4895e4-559e-4a6f-8fea-9549b1d95664,99f5f793-a0f4-4d47-b6dc-32fb04491a81,48f58d23-2cf0-4f49-9ade-0d37e626cd37,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
fc4895e4-559e-4a6f-8fea-9549b1d95664,da1907cd-b598-4a94-8a46-d0ac4833c910,48f58d23-2cf0-4f49-9ade-0d37e626cd37,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,75b90d68-4088-4c66-88de-db75b6c97383,48f58d23-2cf0-4f49-9ade-0d37e626cd37,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
fc4895e4-559e-4a6f-8fea-9549b1d95664,f5385c72-82bf-49c6-8a60-5b24bf883ec9,48f58d23-2cf0-4f49-9ade-0d37e626cd37,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
fc4895e4-559e-4a6f-8fea-9549b1d95664,c6ffe10e-0763-4f35-b626-846734b99296,48f58d23-2cf0-4f49-9ade-0d37e626cd37,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
