package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,ef204100-eba7-43ba-93b7-24f3a82875ab,658cfed8-89a1-432a-9e78-5bd81d14f06c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"940","category":null}",940,,,Operating Weight
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,c98c29c1-f557-47b0-a2a9-e8f71470db01,658cfed8-89a1-432a-9e78-5bd81d14f06c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,803d7ba3-9988-48c9-a46c-40bf426e727f,658cfed8-89a1-432a-9e78-5bd81d14f06c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYE06A","category":null}",WYE06A,,,Model
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,69328f5f-3004-42e4-a545-cb4a51290c26,658cfed8-89a1-432a-9e78-5bd81d14f06c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,403b525c-ec4c-4d7f-815d-b5680f1498ab,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"3","category":null}",3,,,Nominal Tons
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,a233f3f0-dffb-4016-8d26-1e3876d35dc6,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,419225ae-4e88-47c6-821f-e04515fbb330,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,3a553038-3fab-4f41-8a3d-25f82c0ff1c1,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,209eb410-f275-4b7e-be1f-4ac0a704e619,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"9.7","category":"Electrical"}",9.7,,Electrical,RLA
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,e9c97865-5a97-4d7d-a2cb-8c4aea0b6c43,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"20.2","category":"Electrical"}",20.2,,Electrical,MCA
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,5f6b7e38-9e09-4358-b231-fbdad075c080,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,b61f046e-7c65-4908-8275-a74e8cb23e13,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"1,200","category":"Supply Fan"}","1,200",CFM,Supply Fan,Supply Air
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,610445c2-487f-4c5a-b52c-fd88bbeb86b1,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,a7b7d8b6-78fa-4a6e-95e0-332f8bea8335,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,87cfe486-1fec-4bce-9806-c450bd448000,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,fb77e33e-6512-49b5-bbf7-be1f9332cf26,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,231118ab-d377-4163-8f77-503845c8aecc,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"6","category":"Heating"}",6,KW,Heating,Elec Heat
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,4e6b453d-bd89-473c-a8de-0e4575da99f3,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,b9a3f9c9-4587-468e-b3ca-8f4898306800,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"830","category":null}",830,,,Operating Weight
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,d8aabadf-95a9-44bf-ae7b-3f77a1832a33,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,380825d8-0264-421b-8c64-ee6fcd44a7fd,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYE04A4","category":null}",WYE04A4,,,Model
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,3d7e6f5d-4acb-4049-b488-81646891e477,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,3d1bfc3a-d3b0-4171-8482-7577efd84c89,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"6","category":null}",6,,,Nominal Tons
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,07ccfe77-8697-4730-9080-74131fea3907,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,b7ae428a-3ec9-4839-b78d-aae99edf837b,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,6ed13bd6-c5d5-4691-86cf-f4c5268e83d6,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,38b20604-6920-4034-8ffe-00ebf05189f5,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"20.2","category":"Electrical"}",20.2,,Electrical,RLA
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,28b12720-27e4-4bbd-82cd-f68f1e14c840,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"31.5","category":"Electrical"}",31.5,,Electrical,MCA
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,606532a5-81bc-4205-9397-bcb7aa8b54bc,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"35","category":"Electrical"}",35,,Electrical,MOCP
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,5a2cf6ca-784e-45df-8d1d-0cce4b0e1e60,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"2,400","category":"Supply Fan"}","2,400",CFM,Supply Fan,Supply Air
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,a737c059-210d-4c4c-a994-f189719a7502,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,9fcd26da-b040-4444-aee0-09f9c98de3c0,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,f3d57762-fa9f-440a-a06a-a2437ac2c23b,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,11ea0f63-92aa-4fc7-b7ef-6e7f8f3fc28d,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,d757d1d3-bc35-4487-a047-4d36376cdcf5,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"6","category":"Heating"}",6,KW,Heating,Elec Heat
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,4559227c-7866-48d2-8ddf-81249b92d6df,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,52f10412-8c9c-4b52-a781-bb400d3621f6,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"1,200","category":null}","1,200",,,Operating Weight
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,d21182fd-58a7-45fb-85d0-ed6f499f660e,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,6683e979-6c61-48fa-8883-4841a009187b,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYEA7A4","category":null}",WYEA7A4,,,Model
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,dd596fc3-2ac3-4247-8924-c2316d9ca063,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,e4e55ce0-279a-48e9-80aa-66966eeb8de6,ce45a4de-69a2-448b-87c1-6b85120060c9,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,fa24c1e1-79c5-4277-95b7-a6e4c171b324,ce45a4de-69a2-448b-87c1-6b85120060c9,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,8c715521-56f8-49b3-9a3c-049736d05332,ce45a4de-69a2-448b-87c1-6b85120060c9,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,e40cab51-3848-42fa-9e92-0dbc015fd987,ce45a4de-69a2-448b-87c1-6b85120060c9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,1567c648-cb11-409a-9e77-93bec94afabc,ce45a4de-69a2-448b-87c1-6b85120060c9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,8f6185ef-4885-41d5-a394-2ce5b265cde6,ce45a4de-69a2-448b-87c1-6b85120060c9,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"9.9","category":"Electrical"}",9.9,,Electrical,RLA
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,a842fc63-9aad-4ec2-97bf-987eee4bce81,ce45a4de-69a2-448b-87c1-6b85120060c9,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"20.4","category":"Electrical"}",20.4,,Electrical,MCA
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,8d91acd3-7751-47f9-aede-1d785318864a,ce45a4de-69a2-448b-87c1-6b85120060c9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"1,600","category":"Supply Fan"}","1,600",CFM,Supply Fan,Supply Air
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,da6edbf5-afcc-49a4-9197-d401f66e45da,ce45a4de-69a2-448b-87c1-6b85120060c9,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,dfd1cfb4-45ef-4dfc-9caf-38602349a8ac,ce45a4de-69a2-448b-87c1-6b85120060c9,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,cbdc56f9-5d27-4943-9e39-dfbe10b149b7,ce45a4de-69a2-448b-87c1-6b85120060c9,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,e5bdbc0c-ac23-4a07-8c19-a10f0b6e4788,ce45a4de-69a2-448b-87c1-6b85120060c9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,f9948987-ecbd-4495-afa2-933b16e4c6cf,ce45a4de-69a2-448b-87c1-6b85120060c9,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"6","category":"Heating"}",6,KW,Heating,Elec Heat
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,49e16969-6218-425b-841e-ae963ee922c7,ce45a4de-69a2-448b-87c1-6b85120060c9,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,4341d14a-0457-43df-9a6a-34c046268d52,ce45a4de-69a2-448b-87c1-6b85120060c9,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"860","category":null}",860,,,Operating Weight
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,e16e3304-f4e8-4cc7-b105-6de9ddd01bd4,ce45a4de-69a2-448b-87c1-6b85120060c9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,8f44c226-c6f2-40f8-b8ce-edc85e6cb5d0,ce45a4de-69a2-448b-87c1-6b85120060c9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYE05A4","category":null}",WYE05A4,,,Model
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,e41c9038-0614-41e4-a3b1-f94c7ae99423,ce45a4de-69a2-448b-87c1-6b85120060c9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,7aec3ab5-97d1-4ead-a5f1-d838177efb3a,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,e6796934-cc20-4776-855e-a02c9a76236d,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,0b9b9ca9-287d-4435-a72d-846c74705435,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,0177d3b4-ac61-4a28-af81-1fce2392111f,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,ddaf896e-36f3-438b-838a-cf6ec804ffb5,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"9.9","category":"Electrical"}",9.9,,Electrical,RLA
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,30aff3b6-4956-4279-8493-c8aa96115aab,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"20.4","category":"Electrical"}",20.4,,Electrical,MCA
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,b3ba1b14-68ee-42d4-9b9b-39e856a2ef50,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,3e47a107-fc8f-40b0-a5e2-9b6f82b340d3,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"1,600","category":"Supply Fan"}","1,600",CFM,Supply Fan,Supply Air
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,1e184d7c-d376-4a1e-911c-8f19165c3609,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,d4f78c52-0f8a-4563-ba59-e9f7c031b81c,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,c7a1066f-6346-49e2-b36e-38f35a8be331,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,6115490f-dfcd-44c1-881c-016dc850c4cf,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,86850de3-bda1-4d31-bd38-ff3dc4a50254,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"6","category":"Heating"}",6,KW,Heating,Elec Heat
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,268faf27-d1e1-4b68-b85f-3fa8116e57d4,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,2b161d9d-0594-479b-9d57-d2a24f459c78,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"860","category":null}",860,,,Operating Weight
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,0f993405-cf45-4795-8c9f-efc45ea4a162,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,f862fd17-6757-4f55-b9d6-74ff7d4bb074,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYE05A4","category":null}",WYE05A4,,,Model
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,5ee23e9e-efe2-4d0a-b973-32e727b8d999,bf5dbc20-84f2-4faf-8688-f9ba6f4d1985,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,240ddc63-477a-4c82-8fa6-a16c82382b24,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,3246405b-a24f-4d1c-b201-506706ec3ee9,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,31e96258-8729-418b-a3a8-f9c9f8da601b,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,77465341-4a0d-48f4-beb7-7e92bce05974,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,b20e2b0e-0c79-4b80-9bdd-4772326ec107,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"9.9","category":"Electrical"}",9.9,,Electrical,RLA
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,39ff7d39-27d2-482d-8a8a-755531f7f67c,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"20.4","category":"Electrical"}",20.4,,Electrical,MCA
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,d37e1a12-e373-4800-bce4-ae9b4b196a7d,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,21eecc8b-4cce-486c-a53a-754051abcce5,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"1,600","category":"Supply Fan"}","1,600",CFM,Supply Fan,Supply Air
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,a8be906d-127b-472b-9923-50913acb50c6,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,66b3922a-0800-4846-90e0-3519962998ef,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,cfdc86c8-cde2-414d-a66c-b5a85e3e691e,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,b4ae0105-0c3f-49e2-9cab-850c69f0ffbb,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,e2eb40f1-85b6-4c8e-9e53-17d3b7878de7,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"6","category":"Heating"}",6,KW,Heating,Elec Heat
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,c4833ae8-755c-4d3e-a8d2-09d427fa80f9,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,2aee9a40-a6ca-4bc4-a63e-d51926e32aee,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"860","category":null}",860,,,Operating Weight
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,f4fbe005-e647-47cd-a510-91c1646067d7,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,e45c9d12-4280-41d8-9667-dccdfe9038d4,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYE05A4","category":null}",WYE05A4,,,Model
f02b5bd7-1c61-4e52-9b0c-6fe59a4e188b,935f5e1a-bccd-405b-8179-4d737293eda4,f85becc4-3ae0-424d-8ddd-a3dcf0783e27,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
60ae6607-4388-49ea-b4e1-2930c1596d2f,50958b12-03a9-474b-a3ef-b8a0041dd715,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MOP
60ae6607-4388-49ea-b4e1-2930c1596d2f,bcf97950-e2a8-4bb0-b58e-4edcf5beae39,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.00","category":null}",0.00,,,HP
60ae6607-4388-49ea-b4e1-2930c1596d2f,4878d838-8281-456b-a09a-ee56a7b20fe7,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":"Fan"}",BELT,,Fan,Drive
60ae6607-4388-49ea-b4e1-2930c1596d2f,cc32050d-35aa-440f-bccc-6017c6c4d8dc,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"0","category":"Fan"}",0,,Fan,CFM
60ae6607-4388-49ea-b4e1-2930c1596d2f,3ff9bbe1-209e-461d-86de-eb157792577b,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"INTERLOCK WITH HOOD","category":null}",INTERLOCK WITH HOOD,,,Control
60ae6607-4388-49ea-b4e1-2930c1596d2f,f8574314-5036-447d-8f3a-ff7469c50b93,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"0","category":null}",0,lb,,Operating Weight
60ae6607-4388-49ea-b4e1-2930c1596d2f,d1737806-9f5c-466b-ad3f-6943ff0de072,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"KEF","category":null}",KEF,,,Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,2f2ba8a6-c533-42a2-a49f-f26730fbb8b7,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
60ae6607-4388-49ea-b4e1-2930c1596d2f,9cb9eec5-c755-48c3-abed-169df9836d57,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
60ae6607-4388-49ea-b4e1-2930c1596d2f,e0b4b023-88ad-4bad-b844-0f571a27ce2b,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
60ae6607-4388-49ea-b4e1-2930c1596d2f,74a313fe-2903-46bb-8ff6-62754bd4b87f,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"0.00","category":"Electrical"}",0.00,,Electrical,FLA
60ae6607-4388-49ea-b4e1-2930c1596d2f,ca32836e-65ac-4a1a-b4ab-3680f516f816,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MCA
60ae6607-4388-49ea-b4e1-2930c1596d2f,7cdf6ed1-155b-42e4-990a-6e16ffb6b9d4,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
60ae6607-4388-49ea-b4e1-2930c1596d2f,e4b63aad-0e27-4f6f-80f8-43903f6d229a,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"REF","category":null}",REF,,,Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,e54d6489-5833-4734-af2c-a3a7a2350321,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,68367b31-1594-430d-817c-2b4831f38e03,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
60ae6607-4388-49ea-b4e1-2930c1596d2f,864f75e7-9e9d-47f5-b390-39e621c93f46,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
60ae6607-4388-49ea-b4e1-2930c1596d2f,5ee6d622-eba7-4052-99a5-24a10438698f,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
60ae6607-4388-49ea-b4e1-2930c1596d2f,71044455-59ae-45df-8302-d1942abff3ad,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.30","category":"Electrical"}",1.30,,Electrical,FLA
60ae6607-4388-49ea-b4e1-2930c1596d2f,ac37ae18-0266-4550-95e7-e71a32f1ebaa,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"2","category":"Electrical"}",2,,Electrical,MCA
60ae6607-4388-49ea-b4e1-2930c1596d2f,765d8d98-278a-4c5a-84f8-43dbbdfeb181,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
60ae6607-4388-49ea-b4e1-2930c1596d2f,6b4fb95d-dee8-420c-a2d3-0bee94e80563,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.07","category":null}",0.07,,,HP
60ae6607-4388-49ea-b4e1-2930c1596d2f,e94cd040-dd7d-461f-a075-bc5d5b8897e1,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
60ae6607-4388-49ea-b4e1-2930c1596d2f,6e8b528b-fe40-49ca-bebb-7858c13c28f1,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":"Fan"}",150,,Fan,CFM
60ae6607-4388-49ea-b4e1-2930c1596d2f,53b51dc8-d8d9-4646-9086-8c1b7ae18f76,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
60ae6607-4388-49ea-b4e1-2930c1596d2f,4517d790-7548-44c3-a995-bef4902e5e59,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"45","category":null}",45,lb,,Operating Weight
60ae6607-4388-49ea-b4e1-2930c1596d2f,86266493-8cda-4a9f-b09b-763b055695b0,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
60ae6607-4388-49ea-b4e1-2930c1596d2f,990d50dd-f516-46e4-972c-9fc9331d28f0,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-070-VG","category":null}",G-070-VG,,,Model
60ae6607-4388-49ea-b4e1-2930c1596d2f,d9f0447e-daa5-47ff-90bf-9e1faafe1659,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER, FACTORY ROOF CURB, FACTORY PREWIRED DISCONNECT SWITCH.","category":null}","PROVIDE BACKDRAFT DAMPER, FACTORY ROOF CURB, FACTORY PREWIRED DISCONNECT SWITCH.",,,Notes
60ae6607-4388-49ea-b4e1-2930c1596d2f,2f17a927-857d-45d9-bdd0-b906a02f8c4a,b2017eeb-d047-4f65-a07b-aced99e5fa54,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,7120d21a-1fc3-47ca-8396-58d3c82e809d,b2017eeb-d047-4f65-a07b-aced99e5fa54,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,00058ab8-c39a-4b48-b28f-0dba51e25dac,b2017eeb-d047-4f65-a07b-aced99e5fa54,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
60ae6607-4388-49ea-b4e1-2930c1596d2f,5b3f3b81-1301-46e2-b6ab-851728bc0fcd,b2017eeb-d047-4f65-a07b-aced99e5fa54,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
60ae6607-4388-49ea-b4e1-2930c1596d2f,23f9fbff-71fe-44b1-beb1-518d08dfbb72,b2017eeb-d047-4f65-a07b-aced99e5fa54,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
60ae6607-4388-49ea-b4e1-2930c1596d2f,fe6cc18e-1cf3-430b-b97e-59e5ab811927,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.38","category":"Electrical"}",1.38,,Electrical,FLA
60ae6607-4388-49ea-b4e1-2930c1596d2f,dd5934fa-bca5-443c-8806-a531d284836b,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"2","category":"Electrical"}",2,,Electrical,MCA
60ae6607-4388-49ea-b4e1-2930c1596d2f,b57576d0-0ca7-4c72-81d6-9106815e3086,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
60ae6607-4388-49ea-b4e1-2930c1596d2f,a7cdd1e0-5abe-4080-9527-0a1d810685b3,b2017eeb-d047-4f65-a07b-aced99e5fa54,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.10","category":null}",0.10,,,HP
60ae6607-4388-49ea-b4e1-2930c1596d2f,a03643a6-3d38-4876-a625-740734fb1004,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
60ae6607-4388-49ea-b4e1-2930c1596d2f,842b3f5a-8c61-4aae-a051-4b5cc4e39c62,b2017eeb-d047-4f65-a07b-aced99e5fa54,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"250","category":"Fan"}",250,,Fan,CFM
60ae6607-4388-49ea-b4e1-2930c1596d2f,c646c29a-38d2-4457-ad52-79f57fdb7b9d,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
60ae6607-4388-49ea-b4e1-2930c1596d2f,e81f2d88-32e8-44d4-8299-e12aa889816a,b2017eeb-d047-4f65-a07b-aced99e5fa54,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"40","category":null}",40,lb,,Operating Weight
60ae6607-4388-49ea-b4e1-2930c1596d2f,60bdf4ed-ba5d-4e12-bd3e-82cd0f3b7cda,b2017eeb-d047-4f65-a07b-aced99e5fa54,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
60ae6607-4388-49ea-b4e1-2930c1596d2f,2420f3b8-956f-4ef5-89ab-66af66f0259e,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-90-VG","category":null}",SQ-90-VG,,,Model
60ae6607-4388-49ea-b4e1-2930c1596d2f,bee335c2-3661-475b-a6ff-efe82ac3f453,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
60ae6607-4388-49ea-b4e1-2930c1596d2f,13e5a3d4-883a-485c-9e5a-64da28a3dd66,d847de1c-490e-4fa8-ab14-d1049e851d74,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,558cc208-2090-48dd-9b06-1d09b0f006b0,d847de1c-490e-4fa8-ab14-d1049e851d74,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,e1d688a3-3589-4b73-b574-82fa8fe0109b,d847de1c-490e-4fa8-ab14-d1049e851d74,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
60ae6607-4388-49ea-b4e1-2930c1596d2f,ce51d8f1-97bc-4baf-b85f-2418ed6c82d9,d847de1c-490e-4fa8-ab14-d1049e851d74,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
60ae6607-4388-49ea-b4e1-2930c1596d2f,1dfddfec-ba51-46a1-b38e-7e823acd91fa,d847de1c-490e-4fa8-ab14-d1049e851d74,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
60ae6607-4388-49ea-b4e1-2930c1596d2f,00a0eab5-cf5d-4caa-a3d3-7724e77ffcc2,d847de1c-490e-4fa8-ab14-d1049e851d74,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.80","category":"Electrical"}",8.80,,Electrical,FLA
60ae6607-4388-49ea-b4e1-2930c1596d2f,069c8652-bb21-41e5-b5a7-0d123aff3d94,d847de1c-490e-4fa8-ab14-d1049e851d74,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"11","category":"Electrical"}",11,,Electrical,MCA
60ae6607-4388-49ea-b4e1-2930c1596d2f,3622c6fd-7c4c-4043-94ac-e312500c9047,d847de1c-490e-4fa8-ab14-d1049e851d74,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,MOP
60ae6607-4388-49ea-b4e1-2930c1596d2f,e17daf8c-1bc7-494e-b9a8-7f1ef0c07793,d847de1c-490e-4fa8-ab14-d1049e851d74,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.75","category":null}",0.75,,,HP
60ae6607-4388-49ea-b4e1-2930c1596d2f,4bccb813-25c9-4068-9ed3-0d853b3d37ab,d847de1c-490e-4fa8-ab14-d1049e851d74,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
60ae6607-4388-49ea-b4e1-2930c1596d2f,4c9016f7-f5e0-4046-aec7-c65c994d357e,d847de1c-490e-4fa8-ab14-d1049e851d74,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,200","category":"Fan"}","1,200",,Fan,CFM
60ae6607-4388-49ea-b4e1-2930c1596d2f,df494fba-53c4-4096-9e08-683fb3539f89,d847de1c-490e-4fa8-ab14-d1049e851d74,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
60ae6607-4388-49ea-b4e1-2930c1596d2f,ebbe5a50-d06b-4ae0-aaf1-af9ba0ec9930,d847de1c-490e-4fa8-ab14-d1049e851d74,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"80","category":null}",80,lb,,Operating Weight
60ae6607-4388-49ea-b4e1-2930c1596d2f,933dae7d-7251-4954-aeab-2e8d3387eeed,d847de1c-490e-4fa8-ab14-d1049e851d74,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
60ae6607-4388-49ea-b4e1-2930c1596d2f,8300e787-55e5-46a0-b62c-9ec5da9c4f07,d847de1c-490e-4fa8-ab14-d1049e851d74,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-130-VG","category":null}",SQ-130-VG,,,Model
60ae6607-4388-49ea-b4e1-2930c1596d2f,cbad829a-0be8-41c4-8853-c6cd27cf5caf,d847de1c-490e-4fa8-ab14-d1049e851d74,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
60ae6607-4388-49ea-b4e1-2930c1596d2f,2b689631-6e79-4b8e-ac88-f633e053cae0,b45b7c77-8cff-490f-b535-13f78aa43e18,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SP-A200","category":null}",SP-A200,,,Model
60ae6607-4388-49ea-b4e1-2930c1596d2f,60a057f4-ab55-4dff-b232-628ad1c6575f,b45b7c77-8cff-490f-b535-13f78aa43e18,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEF","category":null}",CEF,,,Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,2fcb5c6f-ef79-4ca3-ae65-e38740ae04b8,b45b7c77-8cff-490f-b535-13f78aa43e18,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,67e55a86-94b1-4e9c-9d7c-43f747ec6ecb,b45b7c77-8cff-490f-b535-13f78aa43e18,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"CEILING","category":null}",CEILING,,,Mounting
60ae6607-4388-49ea-b4e1-2930c1596d2f,f69936ff-d866-4c25-87c5-5d2161a0f713,b45b7c77-8cff-490f-b535-13f78aa43e18,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
60ae6607-4388-49ea-b4e1-2930c1596d2f,440956ea-93b5-429a-8fc5-28d1e3a76d08,b45b7c77-8cff-490f-b535-13f78aa43e18,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
60ae6607-4388-49ea-b4e1-2930c1596d2f,b597e2ba-181a-4318-8bd3-722fd64402de,b45b7c77-8cff-490f-b535-13f78aa43e18,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"0.46","category":"Electrical"}",0.46,,Electrical,FLA
60ae6607-4388-49ea-b4e1-2930c1596d2f,3aabe9a7-0b86-45dc-a078-9d5a4e8c90d1,b45b7c77-8cff-490f-b535-13f78aa43e18,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MCA
60ae6607-4388-49ea-b4e1-2930c1596d2f,2b7cf7ef-d1a1-41f4-875b-53983d2b9f01,b45b7c77-8cff-490f-b535-13f78aa43e18,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MOP
60ae6607-4388-49ea-b4e1-2930c1596d2f,31e7b2a5-8318-466d-821b-9ce5ffe9f84d,b45b7c77-8cff-490f-b535-13f78aa43e18,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
60ae6607-4388-49ea-b4e1-2930c1596d2f,6158bcd7-376b-4001-ad8c-68d456eb3461,b45b7c77-8cff-490f-b535-13f78aa43e18,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":"Fan"}",150,,Fan,CFM
60ae6607-4388-49ea-b4e1-2930c1596d2f,ddbea7df-3c86-4454-bbe9-196117c49a00,b45b7c77-8cff-490f-b535-13f78aa43e18,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
60ae6607-4388-49ea-b4e1-2930c1596d2f,397bc04c-ef39-46c8-ba4b-5532401bb405,b45b7c77-8cff-490f-b535-13f78aa43e18,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"35","category":null}",35,lb,,Operating Weight
60ae6607-4388-49ea-b4e1-2930c1596d2f,8069133d-c895-4505-b341-54df5f3b967b,b45b7c77-8cff-490f-b535-13f78aa43e18,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
60ae6607-4388-49ea-b4e1-2930c1596d2f,d0ac8e6b-1c71-4c45-80f2-16198743ee37,b45b7c77-8cff-490f-b535-13f78aa43e18,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.","category":null}",PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.,,,Notes
60ae6607-4388-49ea-b4e1-2930c1596d2f,5e19d8a1-f751-491a-abe9-3d5463374551,15c7920e-699a-48d0-b30d-6d1456f43491,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEF","category":null}",CEF,,,Type
