package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
60ae6607-4388-49ea-b4e1-2930c1596d2f,cbdab4dc-1ca0-4363-9539-523fdc821057,674cceee-a2fc-4139-94a9-fcb8f01dce65,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
60ae6607-4388-49ea-b4e1-2930c1596d2f,03b275d6-ee7d-40e5-8258-fda9b7ba83ba,674cceee-a2fc-4139-94a9-fcb8f01dce65,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.17","category":null}",0.17,,,HP
60ae6607-4388-49ea-b4e1-2930c1596d2f,f63d9b14-e486-4333-8659-ea5e8efbfae8,674cceee-a2fc-4139-94a9-fcb8f01dce65,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
60ae6607-4388-49ea-b4e1-2930c1596d2f,a23a4d0a-3e7e-48f9-9aa8-43af25afb24d,674cceee-a2fc-4139-94a9-fcb8f01dce65,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"450","category":"Fan"}",450,,Fan,CFM
60ae6607-4388-49ea-b4e1-2930c1596d2f,821b4e3f-099b-4c38-9422-b01b5cb5cfb8,674cceee-a2fc-4139-94a9-fcb8f01dce65,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
60ae6607-4388-49ea-b4e1-2930c1596d2f,a902b2d8-0da2-4d8c-952d-c03ac496861a,674cceee-a2fc-4139-94a9-fcb8f01dce65,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"45","category":null}",45,lb,,Operating Weight
60ae6607-4388-49ea-b4e1-2930c1596d2f,2fb36ce1-e5ff-43c8-bb32-69b1d2701727,674cceee-a2fc-4139-94a9-fcb8f01dce65,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
60ae6607-4388-49ea-b4e1-2930c1596d2f,0bfbe9a7-3551-4fcd-b12f-fbad6b31bb15,674cceee-a2fc-4139-94a9-fcb8f01dce65,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-95-VG","category":null}",SQ-95-VG,,,Model
60ae6607-4388-49ea-b4e1-2930c1596d2f,15140a96-62e8-4404-8ad1-45a7b018e936,674cceee-a2fc-4139-94a9-fcb8f01dce65,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
60ae6607-4388-49ea-b4e1-2930c1596d2f,db62d633-c578-4d79-b4ec-ee56270cc63e,0acecf91-ad38-40dc-bffb-c63a701bf0fb,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"REF","category":null}",REF,,,Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,321dcf4f-dfa6-4138-a2bb-558b454807ee,0acecf91-ad38-40dc-bffb-c63a701bf0fb,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,e482ed3d-454a-4d11-8830-24a8385c77a2,0acecf91-ad38-40dc-bffb-c63a701bf0fb,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
60ae6607-4388-49ea-b4e1-2930c1596d2f,eadb8a10-d289-4489-a69b-50c10cc8758a,0acecf91-ad38-40dc-bffb-c63a701bf0fb,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
60ae6607-4388-49ea-b4e1-2930c1596d2f,d1c3c0eb-a3ac-4022-aa49-1a023d4a742b,0acecf91-ad38-40dc-bffb-c63a701bf0fb,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
60ae6607-4388-49ea-b4e1-2930c1596d2f,26631b7a-b1d2-4e5a-945c-f1d55ed300e5,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"2.20","category":"Electrical"}",2.20,,Electrical,FLA
60ae6607-4388-49ea-b4e1-2930c1596d2f,81117edd-3228-480d-afe3-feb0defa232b,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,MCA
60ae6607-4388-49ea-b4e1-2930c1596d2f,3ec3cf1f-c2e5-4ab0-bac1-5052f1239a4e,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
60ae6607-4388-49ea-b4e1-2930c1596d2f,75d4cd83-b7d2-42bd-9b29-30d44625622e,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.17","category":null}",0.17,,,HP
60ae6607-4388-49ea-b4e1-2930c1596d2f,1eeec042-abfc-4474-baea-71def531e207,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
60ae6607-4388-49ea-b4e1-2930c1596d2f,5d9e0fe0-a21f-4e1e-8b8c-358c2087fd15,0acecf91-ad38-40dc-bffb-c63a701bf0fb,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"500","category":"Fan"}",500,,Fan,CFM
60ae6607-4388-49ea-b4e1-2930c1596d2f,7cc2179c-ec79-4a80-9417-d5b7b863898b,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
60ae6607-4388-49ea-b4e1-2930c1596d2f,e8ac649b-39d7-4fe1-9437-91421abd5bf0,0acecf91-ad38-40dc-bffb-c63a701bf0fb,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"50","category":null}",50,lb,,Operating Weight
60ae6607-4388-49ea-b4e1-2930c1596d2f,23da68fd-a91a-4303-abcf-b83e24ee504f,0acecf91-ad38-40dc-bffb-c63a701bf0fb,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
60ae6607-4388-49ea-b4e1-2930c1596d2f,64e8ede6-d754-4553-913e-8a31d7edd2fa,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-095-VG","category":null}",G-095-VG,,,Model
60ae6607-4388-49ea-b4e1-2930c1596d2f,8a504ef3-dba0-48c8-bcf6-0348db602e21,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER, FACTORY ROOF CURB, FACTORY PREWIRED DISCONNECT SWITCH.","category":null}","PROVIDE BACKDRAFT DAMPER, FACTORY ROOF CURB, FACTORY PREWIRED DISCONNECT SWITCH.",,,Notes
60ae6607-4388-49ea-b4e1-2930c1596d2f,3dce5665-9790-4ac5-a1e2-587a1cf4a35c,d60359f9-f25f-43ed-900d-d2dda5a96457,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,f3b24d0d-39e2-4397-a752-2c7d452c685c,d60359f9-f25f-43ed-900d-d2dda5a96457,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,f5177993-b2b5-4a57-83a3-b267d7b5a104,d60359f9-f25f-43ed-900d-d2dda5a96457,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
60ae6607-4388-49ea-b4e1-2930c1596d2f,6c39a022-af87-4368-8457-278480542093,d60359f9-f25f-43ed-900d-d2dda5a96457,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
60ae6607-4388-49ea-b4e1-2930c1596d2f,773572ca-2ea3-4312-9ac9-583d3714ae79,d60359f9-f25f-43ed-900d-d2dda5a96457,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
60ae6607-4388-49ea-b4e1-2930c1596d2f,3ac63dd8-fe27-4dca-be8a-33b3ed694af4,d60359f9-f25f-43ed-900d-d2dda5a96457,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.80","category":"Electrical"}",8.80,,Electrical,FLA
60ae6607-4388-49ea-b4e1-2930c1596d2f,68f0c6a6-fcdd-4357-bb1c-707c7b652b45,d60359f9-f25f-43ed-900d-d2dda5a96457,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"11","category":"Electrical"}",11,,Electrical,MCA
60ae6607-4388-49ea-b4e1-2930c1596d2f,ad286972-185a-4a97-91d1-f6be950175fd,d60359f9-f25f-43ed-900d-d2dda5a96457,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,MOP
60ae6607-4388-49ea-b4e1-2930c1596d2f,f88ca915-d36c-4c3d-b063-f029fc1400bd,d60359f9-f25f-43ed-900d-d2dda5a96457,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.75","category":null}",0.75,,,HP
60ae6607-4388-49ea-b4e1-2930c1596d2f,d4ee676f-a6cc-46d9-bcd3-dc6858d59cac,d60359f9-f25f-43ed-900d-d2dda5a96457,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
60ae6607-4388-49ea-b4e1-2930c1596d2f,47b3a1f9-9425-48a7-81a6-04a6d699e504,d60359f9-f25f-43ed-900d-d2dda5a96457,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,200","category":"Fan"}","1,200",,Fan,CFM
60ae6607-4388-49ea-b4e1-2930c1596d2f,b2570c8f-ef0d-4636-988b-929bb93daa1e,d60359f9-f25f-43ed-900d-d2dda5a96457,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
60ae6607-4388-49ea-b4e1-2930c1596d2f,8516e71d-5100-4029-8eac-5a627d30ddd6,d60359f9-f25f-43ed-900d-d2dda5a96457,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"80","category":null}",80,lb,,Operating Weight
60ae6607-4388-49ea-b4e1-2930c1596d2f,0ddf6d8d-7c6f-400a-a906-7b7917775566,d60359f9-f25f-43ed-900d-d2dda5a96457,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
60ae6607-4388-49ea-b4e1-2930c1596d2f,ca09de46-0830-4127-a742-02a3239b201f,d60359f9-f25f-43ed-900d-d2dda5a96457,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-130-VG","category":null}",SQ-130-VG,,,Model
60ae6607-4388-49ea-b4e1-2930c1596d2f,c9858a6c-f57e-4161-aa60-f715afece154,d60359f9-f25f-43ed-900d-d2dda5a96457,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
60ae6607-4388-49ea-b4e1-2930c1596d2f,b5f43b26-963c-46d1-aac9-4f39210abd7c,8d711f78-fec3-40b4-86dd-286bc3a563fa,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"REF","category":null}",REF,,,Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,2dd61f98-2c57-4cb3-9a2f-673be2b190fe,8d711f78-fec3-40b4-86dd-286bc3a563fa,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,8ebdadfc-3139-4aef-9436-bd99844af635,8d711f78-fec3-40b4-86dd-286bc3a563fa,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
60ae6607-4388-49ea-b4e1-2930c1596d2f,0575f28d-3960-4380-92c2-2a521f72e7f8,8d711f78-fec3-40b4-86dd-286bc3a563fa,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
60ae6607-4388-49ea-b4e1-2930c1596d2f,3bd698de-4de6-401c-b24e-7766c019c986,8d711f78-fec3-40b4-86dd-286bc3a563fa,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
60ae6607-4388-49ea-b4e1-2930c1596d2f,14bab3d0-c133-4805-af6b-492f959b074e,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.30","category":"Electrical"}",1.30,,Electrical,FLA
60ae6607-4388-49ea-b4e1-2930c1596d2f,d015a00f-096c-44f2-94be-fcda5f19b32d,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"2","category":"Electrical"}",2,,Electrical,MCA
60ae6607-4388-49ea-b4e1-2930c1596d2f,a35fc122-5101-4985-b1bc-46c944b76de0,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
60ae6607-4388-49ea-b4e1-2930c1596d2f,3ad8d66c-915b-4ef1-b6dc-8b31b8aaf5f8,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.07","category":null}",0.07,,,HP
60ae6607-4388-49ea-b4e1-2930c1596d2f,84e10707-89bd-4294-94ac-701354580ef8,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
60ae6607-4388-49ea-b4e1-2930c1596d2f,1fcb5dbd-1f83-42c3-84d3-0c7b8e70595b,8d711f78-fec3-40b4-86dd-286bc3a563fa,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"200","category":"Fan"}",200,,Fan,CFM
60ae6607-4388-49ea-b4e1-2930c1596d2f,41be7a52-7b67-4ef3-94b8-7563862c86d7,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
60ae6607-4388-49ea-b4e1-2930c1596d2f,4b82ecc5-b5f4-45c2-922b-289df23a9503,8d711f78-fec3-40b4-86dd-286bc3a563fa,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"45","category":null}",45,lb,,Operating Weight
60ae6607-4388-49ea-b4e1-2930c1596d2f,8db5e554-0e15-403d-90df-7eaaab01bbd4,8d711f78-fec3-40b4-86dd-286bc3a563fa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
60ae6607-4388-49ea-b4e1-2930c1596d2f,5de37c8d-0ef6-48de-80e3-d8fd85c28614,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-070-VG","category":null}",G-070-VG,,,Model
60ae6607-4388-49ea-b4e1-2930c1596d2f,8f88830b-05af-42d4-a127-3cc9cbed9996,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER, FACTORY ROOF CURB, FACTORY PREWIRED DISCONNECT SWITCH.","category":null}","PROVIDE BACKDRAFT DAMPER, FACTORY ROOF CURB, FACTORY PREWIRED DISCONNECT SWITCH.",,,Notes
60ae6607-4388-49ea-b4e1-2930c1596d2f,6f58d19e-9af5-41ac-a411-eb2afc0cca85,2a6cd28f-1c8c-4669-b34d-4922f263df0c,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
60ae6607-4388-49ea-b4e1-2930c1596d2f,233aa724-f081-42cb-b504-0f4b29ad2cb1,2a6cd28f-1c8c-4669-b34d-4922f263df0c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,ca1e4609-63b9-4691-93bc-4b4bfbcf1699,2a6cd28f-1c8c-4669-b34d-4922f263df0c,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
60ae6607-4388-49ea-b4e1-2930c1596d2f,8517e5e4-f7e5-4493-a5b5-e7b7f9ad81ff,2a6cd28f-1c8c-4669-b34d-4922f263df0c,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
60ae6607-4388-49ea-b4e1-2930c1596d2f,f00120d9-4367-4ad6-aad2-a95da0d79b8c,2a6cd28f-1c8c-4669-b34d-4922f263df0c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
60ae6607-4388-49ea-b4e1-2930c1596d2f,781990a9-8c88-4c91-8827-cdc28b471213,2a6cd28f-1c8c-4669-b34d-4922f263df0c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
60ae6607-4388-49ea-b4e1-2930c1596d2f,f07ea98d-4b9c-4801-8da7-427d523d1039,2a6cd28f-1c8c-4669-b34d-4922f263df0c,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.80","category":"Electrical"}",8.80,,Electrical,FLA
60ae6607-4388-49ea-b4e1-2930c1596d2f,6c03de31-3f6b-40d4-8338-94b36d84071f,2a6cd28f-1c8c-4669-b34d-4922f263df0c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"11","category":"Electrical"}",11,,Electrical,MCA
60ae6607-4388-49ea-b4e1-2930c1596d2f,63373e35-fc74-46b0-a9d9-14957405b532,2a6cd28f-1c8c-4669-b34d-4922f263df0c,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,MOP
60ae6607-4388-49ea-b4e1-2930c1596d2f,6910b007-be62-402b-a3c2-db994521047d,2a6cd28f-1c8c-4669-b34d-4922f263df0c,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.75","category":null}",0.75,,,HP
60ae6607-4388-49ea-b4e1-2930c1596d2f,9f34cd48-74c1-4649-b088-4de745e9d09b,2a6cd28f-1c8c-4669-b34d-4922f263df0c,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
60ae6607-4388-49ea-b4e1-2930c1596d2f,0489b4a6-8e65-4976-9901-1357691180ae,2a6cd28f-1c8c-4669-b34d-4922f263df0c,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,200","category":"Fan"}","1,200",,Fan,CFM
60ae6607-4388-49ea-b4e1-2930c1596d2f,054a3303-320c-4d3e-91ed-f3867d71fc40,2a6cd28f-1c8c-4669-b34d-4922f263df0c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"80","category":null}",80,lb,,Operating Weight
60ae6607-4388-49ea-b4e1-2930c1596d2f,a342be78-d8b9-43ed-ac40-19231bdd587e,2a6cd28f-1c8c-4669-b34d-4922f263df0c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
60ae6607-4388-49ea-b4e1-2930c1596d2f,d9317a00-fc69-41e2-97a3-8e975df1eaa2,2a6cd28f-1c8c-4669-b34d-4922f263df0c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-130-VG","category":null}",SQ-130-VG,,,Model
60ae6607-4388-49ea-b4e1-2930c1596d2f,34ed6b9c-fcda-435e-a1d1-2240136a71f6,2a6cd28f-1c8c-4669-b34d-4922f263df0c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
cd0c4a04-d235-46ab-98b0-854bfa40460b,45d1c349-94c8-4ea2-9b1b-e76dd4a7bc58,e76e4263-c21d-4dc0-a667-5534ef987c4e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"DOAS","category":null}",DOAS,,,Type
cd0c4a04-d235-46ab-98b0-854bfa40460b,9c147b14-e6f8-4a31-8f23-3d07cfc7ce79,e76e4263-c21d-4dc0-a667-5534ef987c4e,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"0","category":null}",0,,,Duct Config.
cd0c4a04-d235-46ab-98b0-854bfa40460b,8e5af32b-de9b-42bc-a3b8-f93cee820889,e76e4263-c21d-4dc0-a667-5534ef987c4e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,Voltage
cd0c4a04-d235-46ab-98b0-854bfa40460b,49ccb704-c5e7-45de-90df-eb665126d0ac,e76e4263-c21d-4dc0-a667-5534ef987c4e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
cd0c4a04-d235-46ab-98b0-854bfa40460b,b8441b59-a25d-4e7a-987c-5c048d685588,e76e4263-c21d-4dc0-a667-5534ef987c4e,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,RLA
cd0c4a04-d235-46ab-98b0-854bfa40460b,73025f29-d98a-4690-b935-10b7472abc78,e76e4263-c21d-4dc0-a667-5534ef987c4e,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MCA
cd0c4a04-d235-46ab-98b0-854bfa40460b,4a2770ad-9f88-4456-a1b0-c52ae25de670,e76e4263-c21d-4dc0-a667-5534ef987c4e,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MOCP
cd0c4a04-d235-46ab-98b0-854bfa40460b,c42ee96b-7c68-41bb-a0c5-9ff46ec9fa62,e76e4263-c21d-4dc0-a667-5534ef987c4e,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.00","category":"Electrical"}",0.00,HP,Electrical,HP
cd0c4a04-d235-46ab-98b0-854bfa40460b,c0ecd661-7eaa-46a9-a6b2-c6926081086c,e76e4263-c21d-4dc0-a667-5534ef987c4e,4f532e46-5ae4-48c2-b78f-3c967451cb9e,Fan Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Fan Speed","unit":"RPM","value":"0","category":"Supply Fan"}",0,RPM,Supply Fan,Fan Speed
cd0c4a04-d235-46ab-98b0-854bfa40460b,9e12665a-cdaf-4258-a5e8-43be5e6417f4,e76e4263-c21d-4dc0-a667-5534ef987c4e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"0","category":"Supply Fan"}",0,,Supply Fan,CFM
cd0c4a04-d235-46ab-98b0-854bfa40460b,1d84f099-4a5b-4d08-970d-b5e86d800088,e76e4263-c21d-4dc0-a667-5534ef987c4e,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,,,"{"kind":"flat","type":"E.S.P.","unit":"IN. WC.","value":"0","category":"Supply Fan"}",0,IN. WC.,Supply Fan,E.S.P.
cd0c4a04-d235-46ab-98b0-854bfa40460b,cff287b7-de7b-46e0-9af0-820fd6e72c2a,e76e4263-c21d-4dc0-a667-5534ef987c4e,44644ffc-a575-422a-8b24-3a79cc5d7f90,Temperature Range,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"-460","category":"Cooling (R410A)"}",-460,°F,Cooling (R410A),Ambient Temp
cd0c4a04-d235-46ab-98b0-854bfa40460b,87fcba18-29ff-4606-900b-105011ab50ee,e76e4263-c21d-4dc0-a667-5534ef987c4e,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Input","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Heating Input
cd0c4a04-d235-46ab-98b0-854bfa40460b,02b18b1e-8579-43c9-b2bd-a4e303bb7e2b,e76e4263-c21d-4dc0-a667-5534ef987c4e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Output","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Heating Output
cd0c4a04-d235-46ab-98b0-854bfa40460b,784bb3a8-9fb6-4afb-9401-dc7f25efa95c,e76e4263-c21d-4dc0-a667-5534ef987c4e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"-460","category":"Heating"}",-460,°F,Heating,Ambient Temp
cd0c4a04-d235-46ab-98b0-854bfa40460b,3d92bd27-38c1-4bd6-bc96-8d685deded4a,e76e4263-c21d-4dc0-a667-5534ef987c4e,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"0","category":null}",0,lb,,Operating Weight
cd0c4a04-d235-46ab-98b0-854bfa40460b,dbede968-d28c-4ceb-babc-18a6876c79f1,e76e4263-c21d-4dc0-a667-5534ef987c4e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVAIRE","category":null}",CAPTIVAIRE,,,Manufacturer
b21361ff-1b38-458f-aa07-ab8b25677dcb,9f40a324-8d6f-4819-9de6-6882d53142d7,a00b8e64-b6a5-4e6a-8436-0635c1c45871,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
b21361ff-1b38-458f-aa07-ab8b25677dcb,47e12ba2-7e88-474d-9cd7-4d8a0aeb5f76,a00b8e64-b6a5-4e6a-8436-0635c1c45871,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
b21361ff-1b38-458f-aa07-ab8b25677dcb,646c9c8d-560f-4e78-a2f6-a808a6a39987,a00b8e64-b6a5-4e6a-8436-0635c1c45871,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
b21361ff-1b38-458f-aa07-ab8b25677dcb,c883c015-dc75-49c3-abbf-1c219dc822e9,a00b8e64-b6a5-4e6a-8436-0635c1c45871,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b21361ff-1b38-458f-aa07-ab8b25677dcb,638f49a2-1e72-4fd0-8bc6-3b4e07be3630,a00b8e64-b6a5-4e6a-8436-0635c1c45871,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
b21361ff-1b38-458f-aa07-ab8b25677dcb,bda894a1-9ed2-46a8-a67f-59143ec01f6f,a00b8e64-b6a5-4e6a-8436-0635c1c45871,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
b21361ff-1b38-458f-aa07-ab8b25677dcb,2398fa75-0bf1-43ba-a6a0-63765f2ca27a,a00b8e64-b6a5-4e6a-8436-0635c1c45871,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
b21361ff-1b38-458f-aa07-ab8b25677dcb,ec4b85e2-0408-4a81-9f51-11b1886d1905,a00b8e64-b6a5-4e6a-8436-0635c1c45871,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
b21361ff-1b38-458f-aa07-ab8b25677dcb,b7b9696c-09f8-48dc-89b7-44365c8dba28,a00b8e64-b6a5-4e6a-8436-0635c1c45871,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
b21361ff-1b38-458f-aa07-ab8b25677dcb,56ce29c4-e167-47a9-bb39-1e4753037a1a,a00b8e64-b6a5-4e6a-8436-0635c1c45871,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
b21361ff-1b38-458f-aa07-ab8b25677dcb,380863ef-5ca8-4a7b-aced-bbad09f87382,a00b8e64-b6a5-4e6a-8436-0635c1c45871,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
b21361ff-1b38-458f-aa07-ab8b25677dcb,edcf74cc-1d39-406d-b454-df41acdf1d92,a00b8e64-b6a5-4e6a-8436-0635c1c45871,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Condensate Pump"}",GOBI II,,Condensate Pump,Model
b21361ff-1b38-458f-aa07-ab8b25677dcb,55b5a165-1bbf-495f-affb-769856bdab47,a00b8e64-b6a5-4e6a-8436-0635c1c45871,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Condensate Pump"}",8,WATTS,Condensate Pump,Power
b21361ff-1b38-458f-aa07-ab8b25677dcb,1bb81f23-04e0-440f-89a1-f8ba572c4857,a00b8e64-b6a5-4e6a-8436-0635c1c45871,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Condensate Pump"}",110,v,Condensate Pump,Voltage
b21361ff-1b38-458f-aa07-ab8b25677dcb,8419019d-3d18-4d39-a5a3-3fafc1e3b34e,a00b8e64-b6a5-4e6a-8436-0635c1c45871,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Condensate Pump"}",1,ø,Condensate Pump,Phase
b21361ff-1b38-458f-aa07-ab8b25677dcb,265464ea-fe76-41f6-8e16-df2e6aad0e66,a00b8e64-b6a5-4e6a-8436-0635c1c45871,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Condensate Pump"}",1.5,AMPS,Condensate Pump,Amperage
b21361ff-1b38-458f-aa07-ab8b25677dcb,9191c7bf-b108-4ca5-91f9-26231610eb13,a00b8e64-b6a5-4e6a-8436-0635c1c45871,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"Powered from Outdoor Unit","category":"Notes"}",Powered from Outdoor Unit,,Notes,Power Source
b21361ff-1b38-458f-aa07-ab8b25677dcb,cb1f90fd-5271-4d7a-be20-14a9f08522bc,3f49d043-6c67-47f2-8287-cf0c733a4b5f,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
b21361ff-1b38-458f-aa07-ab8b25677dcb,9803e6d3-2337-4772-95dd-34c52225210c,3f49d043-6c67-47f2-8287-cf0c733a4b5f,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
b21361ff-1b38-458f-aa07-ab8b25677dcb,42db67ab-28a5-46fc-8e28-797d07251d7a,3f49d043-6c67-47f2-8287-cf0c733a4b5f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
b21361ff-1b38-458f-aa07-ab8b25677dcb,ea7365e3-7a73-4aee-b5f5-875b7cf2d2b9,3f49d043-6c67-47f2-8287-cf0c733a4b5f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b21361ff-1b38-458f-aa07-ab8b25677dcb,bd2e19f7-bc11-4399-aab4-24e898b58f76,3f49d043-6c67-47f2-8287-cf0c733a4b5f,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
b21361ff-1b38-458f-aa07-ab8b25677dcb,d93b10cf-e8a8-4d52-b264-f7a0b79e5c2e,3f49d043-6c67-47f2-8287-cf0c733a4b5f,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
b21361ff-1b38-458f-aa07-ab8b25677dcb,c8154358-3b07-4d83-a9b7-4ce293802ebc,3f49d043-6c67-47f2-8287-cf0c733a4b5f,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
b21361ff-1b38-458f-aa07-ab8b25677dcb,48dadcbf-3dc1-4602-a97d-1fca26c49913,3f49d043-6c67-47f2-8287-cf0c733a4b5f,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
b21361ff-1b38-458f-aa07-ab8b25677dcb,2c12eef1-bf60-492d-86a0-1ace5a731af6,3f49d043-6c67-47f2-8287-cf0c733a4b5f,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
b21361ff-1b38-458f-aa07-ab8b25677dcb,c51423b1-4ae6-46fc-95fa-9e69379aa632,3f49d043-6c67-47f2-8287-cf0c733a4b5f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
b21361ff-1b38-458f-aa07-ab8b25677dcb,6255fd7d-fcb5-4e6e-aaac-b46ed178abf3,3f49d043-6c67-47f2-8287-cf0c733a4b5f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
b21361ff-1b38-458f-aa07-ab8b25677dcb,b64994af-a536-4db6-8e44-b72dd9fb355e,3f49d043-6c67-47f2-8287-cf0c733a4b5f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Condensate Pump"}",GOBI II,,Condensate Pump,Model
b21361ff-1b38-458f-aa07-ab8b25677dcb,38d01e34-ae16-4f25-aabe-fc8d75c43fca,3f49d043-6c67-47f2-8287-cf0c733a4b5f,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Condensate Pump"}",8,WATTS,Condensate Pump,Power
b21361ff-1b38-458f-aa07-ab8b25677dcb,f30d3f82-cebf-4fcc-b60d-f2aa737c7854,3f49d043-6c67-47f2-8287-cf0c733a4b5f,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Condensate Pump"}",110,v,Condensate Pump,Voltage
b21361ff-1b38-458f-aa07-ab8b25677dcb,19f0d91c-c813-4462-b887-f90f3bb132c4,3f49d043-6c67-47f2-8287-cf0c733a4b5f,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Condensate Pump"}",1,ø,Condensate Pump,Phase
b21361ff-1b38-458f-aa07-ab8b25677dcb,6ccd862a-e7ca-4572-8abe-5e516f5a15cd,3f49d043-6c67-47f2-8287-cf0c733a4b5f,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Condensate Pump"}",1.5,AMPS,Condensate Pump,Amperage
b21361ff-1b38-458f-aa07-ab8b25677dcb,2fa0f6f1-329f-4a32-9999-a3e26b5683df,3f49d043-6c67-47f2-8287-cf0c733a4b5f,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"Powered from Outdoor Unit","category":"Notes"}",Powered from Outdoor Unit,,Notes,Power Source
b21361ff-1b38-458f-aa07-ab8b25677dcb,19c9f429-78af-45d6-8441-df4ed5512840,edd4e259-a914-453b-a21e-89e5f414e022,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
b21361ff-1b38-458f-aa07-ab8b25677dcb,e4907a07-f3e9-4963-a9ee-76df11b2595b,edd4e259-a914-453b-a21e-89e5f414e022,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
b21361ff-1b38-458f-aa07-ab8b25677dcb,ed5a1948-78a0-4252-883a-5a6c3c16138e,edd4e259-a914-453b-a21e-89e5f414e022,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
b21361ff-1b38-458f-aa07-ab8b25677dcb,af555fcf-3d19-40df-9581-fd6b3ce86ac8,edd4e259-a914-453b-a21e-89e5f414e022,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b21361ff-1b38-458f-aa07-ab8b25677dcb,61da76d1-fe20-4ce7-bbab-eeb59aa91026,edd4e259-a914-453b-a21e-89e5f414e022,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
b21361ff-1b38-458f-aa07-ab8b25677dcb,884e8e28-74af-4ac0-b261-64b54704387d,edd4e259-a914-453b-a21e-89e5f414e022,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
b21361ff-1b38-458f-aa07-ab8b25677dcb,dff6a0dc-307b-4539-a469-57d3cd481cfa,edd4e259-a914-453b-a21e-89e5f414e022,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
b21361ff-1b38-458f-aa07-ab8b25677dcb,94059ed4-3f91-4f68-9767-5cc8139e627c,edd4e259-a914-453b-a21e-89e5f414e022,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
b21361ff-1b38-458f-aa07-ab8b25677dcb,687d61f9-1f59-437c-a441-5f3df2326358,edd4e259-a914-453b-a21e-89e5f414e022,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
b21361ff-1b38-458f-aa07-ab8b25677dcb,b847cee6-5d8b-4d59-b10b-4c49951c2e78,edd4e259-a914-453b-a21e-89e5f414e022,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
b21361ff-1b38-458f-aa07-ab8b25677dcb,03b89514-0ebe-4209-8353-d2c05860a884,edd4e259-a914-453b-a21e-89e5f414e022,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
b21361ff-1b38-458f-aa07-ab8b25677dcb,0a468856-d785-4237-b2ec-8e40578712cc,edd4e259-a914-453b-a21e-89e5f414e022,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Condensate Pump"}",GOBI II,,Condensate Pump,Model
b21361ff-1b38-458f-aa07-ab8b25677dcb,39e0c472-b49c-47c2-9d65-ab95014d2c6b,edd4e259-a914-453b-a21e-89e5f414e022,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Condensate Pump"}",8,WATTS,Condensate Pump,Power
b21361ff-1b38-458f-aa07-ab8b25677dcb,43701f05-d96e-4d35-9aa2-585893410960,edd4e259-a914-453b-a21e-89e5f414e022,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Condensate Pump"}",110,v,Condensate Pump,Voltage
b21361ff-1b38-458f-aa07-ab8b25677dcb,92dc3d5e-2266-4ae8-91bb-6f8f8dbebf60,edd4e259-a914-453b-a21e-89e5f414e022,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Condensate Pump"}",1,ø,Condensate Pump,Phase
b21361ff-1b38-458f-aa07-ab8b25677dcb,d5a93d8b-0fcc-4a50-8651-299f2d20e4cc,edd4e259-a914-453b-a21e-89e5f414e022,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Condensate Pump"}",1.5,AMPS,Condensate Pump,Amperage
b21361ff-1b38-458f-aa07-ab8b25677dcb,7e729905-cf41-4ffb-9253-d96c9b3c9ad5,edd4e259-a914-453b-a21e-89e5f414e022,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"Powered from Outdoor Unit","category":"Notes"}",Powered from Outdoor Unit,,Notes,Power Source
b21361ff-1b38-458f-aa07-ab8b25677dcb,f91e48c4-3be0-4d0b-ae08-8c9f06d19019,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
b21361ff-1b38-458f-aa07-ab8b25677dcb,d9de4039-de4a-442a-a823-9c9f1f2b9d7f,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
b21361ff-1b38-458f-aa07-ab8b25677dcb,7ec0a38d-580a-4199-a3de-e4d4c710ca19,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
b21361ff-1b38-458f-aa07-ab8b25677dcb,be554d66-378b-477e-96e3-6f4244fc47cf,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b21361ff-1b38-458f-aa07-ab8b25677dcb,fe7f8ed5-3c0b-4b23-b752-3bb1598b9189,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
b21361ff-1b38-458f-aa07-ab8b25677dcb,51ca586b-dced-4784-8373-d2e4f078e778,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
b21361ff-1b38-458f-aa07-ab8b25677dcb,eeca5791-8a40-4ce9-8131-781556816264,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
b21361ff-1b38-458f-aa07-ab8b25677dcb,0daa1d02-fab3-4a87-a11a-d0a846477ad1,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
b21361ff-1b38-458f-aa07-ab8b25677dcb,de3be9c1-b203-4151-936e-a98d9637b1b9,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
b21361ff-1b38-458f-aa07-ab8b25677dcb,6aae2e75-c2af-4a72-8b5b-f3ae37dd7639,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
b21361ff-1b38-458f-aa07-ab8b25677dcb,c063baee-3419-44a1-9f38-95fb55edf8d6,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
b21361ff-1b38-458f-aa07-ab8b25677dcb,2e347e6e-47aa-4325-b2d4-4e8ae3263edc,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Condensate Pump"}",GOBI II,,Condensate Pump,Model
b21361ff-1b38-458f-aa07-ab8b25677dcb,0ac2d6f6-e79a-478a-ba03-803499e56b6a,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Condensate Pump"}",8,WATTS,Condensate Pump,Power
b21361ff-1b38-458f-aa07-ab8b25677dcb,e1fe85fa-74b1-4d0b-8a08-87414c2bbff8,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Condensate Pump"}",110,v,Condensate Pump,Voltage
b21361ff-1b38-458f-aa07-ab8b25677dcb,97cf2790-650b-4ad8-b967-0f2172093978,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Condensate Pump"}",1,ø,Condensate Pump,Phase
b21361ff-1b38-458f-aa07-ab8b25677dcb,9dd937ae-4b64-4465-bb5f-e601f2209062,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Condensate Pump"}",1.5,AMPS,Condensate Pump,Amperage
b21361ff-1b38-458f-aa07-ab8b25677dcb,e60c0cb0-677b-43fd-a66f-1715ac68686e,a00942c6-388b-4cbe-917d-a8bdf85c7a8f,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"Powered from Outdoor Unit","category":"Notes"}",Powered from Outdoor Unit,,Notes,Power Source
b21361ff-1b38-458f-aa07-ab8b25677dcb,80408813-4cc2-4d91-b217-5bbf1b3706c5,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
b21361ff-1b38-458f-aa07-ab8b25677dcb,197067ad-fd45-4920-b526-9f946d89dc1b,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
b21361ff-1b38-458f-aa07-ab8b25677dcb,08787e29-a9b5-4d65-bf07-dd0c64101fc0,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
b21361ff-1b38-458f-aa07-ab8b25677dcb,9ac3b99c-b0f2-4473-a10b-7281e9004ba7,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b21361ff-1b38-458f-aa07-ab8b25677dcb,b69591b8-3977-4c3e-9c05-8513d7b09dd8,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
b21361ff-1b38-458f-aa07-ab8b25677dcb,e0e1d93d-aa4c-4ef5-8ad8-b47e8884fb66,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
b21361ff-1b38-458f-aa07-ab8b25677dcb,cf2c2dc8-219b-453f-8489-736e04667246,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
b21361ff-1b38-458f-aa07-ab8b25677dcb,4703abf8-0987-4b06-abed-d308a14a7b16,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
b21361ff-1b38-458f-aa07-ab8b25677dcb,ff80c1fd-6871-44ac-849a-67b1f6d215fb,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
b21361ff-1b38-458f-aa07-ab8b25677dcb,6fbe9a0e-08fa-4e44-a3f4-1dd6f868d9ae,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
b21361ff-1b38-458f-aa07-ab8b25677dcb,e4671c06-51e5-4d0b-86ee-f3d8c6c5063a,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
b21361ff-1b38-458f-aa07-ab8b25677dcb,ec9b5e8f-1e8b-4be3-bf27-67f11fbaff61,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Condensate Pump"}",GOBI II,,Condensate Pump,Model
b21361ff-1b38-458f-aa07-ab8b25677dcb,5061cbf0-6c3e-4221-aa13-2c9bacaecfe9,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,e2aef6f9-4697-4bad-b2af-3eae820d6ad3,System Power Rating,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Condensate Pump"}",8,WATTS,Condensate Pump,Power
b21361ff-1b38-458f-aa07-ab8b25677dcb,3efac106-665e-492e-b66d-0d5c1c6402d9,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Condensate Pump"}",110,v,Condensate Pump,Voltage
b21361ff-1b38-458f-aa07-ab8b25677dcb,1e0e3da1-6dab-4ec3-bd39-f3bddbfef59b,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Condensate Pump"}",1,ø,Condensate Pump,Phase
b21361ff-1b38-458f-aa07-ab8b25677dcb,6b33e9c3-61b0-4967-aefb-a3179c872e94,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Condensate Pump"}",1.5,AMPS,Condensate Pump,Amperage
b21361ff-1b38-458f-aa07-ab8b25677dcb,d6c7d850-c0f6-4eaa-b234-78f5526c771f,aa297289-adaa-46e2-ab2a-1b73eb2e3abf,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"Powered from Outdoor Unit","category":"Notes"}",Powered from Outdoor Unit,,Notes,Power Source
b21361ff-1b38-458f-aa07-ab8b25677dcb,9a332c76-76ea-4d68-b7d8-9f99a592b7c5,84246f1b-0581-4dfb-b0e2-68710331d207,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
b21361ff-1b38-458f-aa07-ab8b25677dcb,1cba386a-1567-4357-b3bf-fedcd6f282f3,84246f1b-0581-4dfb-b0e2-68710331d207,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
b21361ff-1b38-458f-aa07-ab8b25677dcb,7f840400-b48a-4415-a0b9-74d530fa5922,84246f1b-0581-4dfb-b0e2-68710331d207,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
b21361ff-1b38-458f-aa07-ab8b25677dcb,8f2ca500-3e7c-407b-9b10-4f551295e5dc,84246f1b-0581-4dfb-b0e2-68710331d207,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b21361ff-1b38-458f-aa07-ab8b25677dcb,1c6d4164-71fb-477b-aca8-ecb8e86bdcf7,84246f1b-0581-4dfb-b0e2-68710331d207,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
