package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4f89c33a-ca93-4c09-8666-5a897f8e611b,96f6c4d0-99de-4257-a307-b081789964c5,8b93f3d8-f764-4fd7-8677-0b0f9454b458,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,3b9ae714-e581-461e-b1b9-2ac4d4b2ebbb,8b93f3d8-f764-4fd7-8677-0b0f9454b458,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,467f192d-1df7-412c-a547-e40b4017ac20,8b93f3d8-f764-4fd7-8677-0b0f9454b458,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,61e3df9f-c245-4798-949d-dba48cd5c7f9,8b93f3d8-f764-4fd7-8677-0b0f9454b458,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,96275e37-845c-4cb9-93d2-001570b648bc,ddf77187-4e38-41d1-b1ae-e5faaa12db79,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,fdb5ac0d-3a16-4b6f-b1f9-0984a87ef44d,ddf77187-4e38-41d1-b1ae-e5faaa12db79,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,1c1f250e-943f-466d-a30c-4301773b5112,ddf77187-4e38-41d1-b1ae-e5faaa12db79,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,c952dd9e-f0a5-44ca-bed3-d7668eadc79a,ddf77187-4e38-41d1-b1ae-e5faaa12db79,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,e68d1e25-6165-4a25-92e7-da980e882e9e,ddf77187-4e38-41d1-b1ae-e5faaa12db79,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,dc3b244b-7ed6-4969-9cef-8b64abb8367f,ddf77187-4e38-41d1-b1ae-e5faaa12db79,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8ab7e80f-85e3-46a4-a208-022edbd12927,ddf77187-4e38-41d1-b1ae-e5faaa12db79,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,64d8ebbc-1b61-49e6-9dc8-39ea4fa7dad0,ddf77187-4e38-41d1-b1ae-e5faaa12db79,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,7123c404-07de-40bb-a815-85c517f6ea3a,ddf77187-4e38-41d1-b1ae-e5faaa12db79,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,52b51441-669d-477e-adde-e1c24343739b,ddf77187-4e38-41d1-b1ae-e5faaa12db79,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,742aea27-a663-44ed-9838-980d88d3978c,352292ac-44ca-43e4-b8d4-2405f5cf1dcf,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,921afe03-fa2f-4098-973d-efb9b8351445,352292ac-44ca-43e4-b8d4-2405f5cf1dcf,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,af340e15-e60e-4162-bf67-fce14d366743,352292ac-44ca-43e4-b8d4-2405f5cf1dcf,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,04966605-5b39-4f12-b6c1-7d5ee517211c,352292ac-44ca-43e4-b8d4-2405f5cf1dcf,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,da24d991-de98-4a4b-90ff-aed52d5f5512,352292ac-44ca-43e4-b8d4-2405f5cf1dcf,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,8607315e-8b3f-4094-805a-69aabff01d7f,352292ac-44ca-43e4-b8d4-2405f5cf1dcf,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,b87da319-3d3e-4ebb-a3ce-a6305bc07f02,352292ac-44ca-43e4-b8d4-2405f5cf1dcf,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,513a6050-61f6-456e-98ca-4eab9f7ceedf,352292ac-44ca-43e4-b8d4-2405f5cf1dcf,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,03744935-dca8-42be-aa48-3b4556e00902,352292ac-44ca-43e4-b8d4-2405f5cf1dcf,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,489fe7b4-4bb5-40b0-a0d8-7f6782725512,352292ac-44ca-43e4-b8d4-2405f5cf1dcf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,6e74fd7b-b302-4619-9ba8-b15c51a5e852,d238dc79-3c45-4e72-b0dc-5a8896ec24ee,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,3600039a-c1e6-47d1-b833-5c30ffb33279,d238dc79-3c45-4e72-b0dc-5a8896ec24ee,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,3ec836bf-8ee9-46e8-8854-4296e395da1d,d238dc79-3c45-4e72-b0dc-5a8896ec24ee,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,d4a95805-f025-47b6-ac22-39d6a60b71bd,d238dc79-3c45-4e72-b0dc-5a8896ec24ee,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,c50759a3-8fde-4db9-a708-f69552f5526c,d238dc79-3c45-4e72-b0dc-5a8896ec24ee,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,f1f73029-12a7-451e-b1b0-f59e6658a9e7,d238dc79-3c45-4e72-b0dc-5a8896ec24ee,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,941e33c0-e331-4c6d-8dc6-53be32840a6f,d238dc79-3c45-4e72-b0dc-5a8896ec24ee,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,13630b87-9d77-46bc-bc02-e4bbb838d777,d238dc79-3c45-4e72-b0dc-5a8896ec24ee,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,ea5ffa6f-54d1-435d-b6b8-aacfc9be6708,d238dc79-3c45-4e72-b0dc-5a8896ec24ee,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,048ae809-1b8f-4972-a7a8-11f3647f85c2,d238dc79-3c45-4e72-b0dc-5a8896ec24ee,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,ad9e8b31-667f-4c73-bd2f-3b66bd20e9c4,9a14ee59-666f-48ac-bb7f-ac68e8835e72,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,f154ac5e-0ab3-42cc-b633-625b1211516d,9a14ee59-666f-48ac-bb7f-ac68e8835e72,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,9e6d6c8d-7d18-40e0-90dd-ad47fa019b4d,9a14ee59-666f-48ac-bb7f-ac68e8835e72,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,517c5527-3385-4a23-9c60-e9bef101cfb0,9a14ee59-666f-48ac-bb7f-ac68e8835e72,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,55c34da3-d205-4eaa-a7d2-eb61651d620e,9a14ee59-666f-48ac-bb7f-ac68e8835e72,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,c91e3b7a-c5c6-4061-913c-5f64d2a6572c,9a14ee59-666f-48ac-bb7f-ac68e8835e72,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,2d90a977-d9a0-451b-8a6e-97178b51d2b8,9a14ee59-666f-48ac-bb7f-ac68e8835e72,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,4f907659-aeb4-4e71-9127-d1a7d44cde1e,9a14ee59-666f-48ac-bb7f-ac68e8835e72,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,ec405bb8-1e3d-467c-9c04-238d57b8379b,9a14ee59-666f-48ac-bb7f-ac68e8835e72,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,1cc36c08-ae33-4b06-a374-bbcdce8f8269,9a14ee59-666f-48ac-bb7f-ac68e8835e72,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,525fa4a7-393e-4102-b98c-f2b2b9636e6f,28cae37f-2c58-426e-9971-426cf7f7b3a4,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,5b6981a3-e31b-44f8-aadc-44e7c2cc83f2,28cae37f-2c58-426e-9971-426cf7f7b3a4,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,21589eb1-1958-4990-9ff3-f70fa2edf175,28cae37f-2c58-426e-9971-426cf7f7b3a4,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24.0","category":"Electrical"}",24.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,967ef616-f9f3-41ae-8e9b-5168454c2778,28cae37f-2c58-426e-9971-426cf7f7b3a4,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,7156e1cd-8c0d-44ef-907e-8dd4e19b5369,28cae37f-2c58-426e-9971-426cf7f7b3a4,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,ae4592d0-9651-452a-954a-b8bbf5e1b2b9,28cae37f-2c58-426e-9971-426cf7f7b3a4,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,c2fc7123-909f-49f7-bb6c-c995cb06087b,28cae37f-2c58-426e-9971-426cf7f7b3a4,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,52f21d99-ce8f-4fa3-961a-2a461008d9f8,28cae37f-2c58-426e-9971-426cf7f7b3a4,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"130","category":null}",130,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,190e8d89-ce2f-4992-8e00-78ffe5f8e824,28cae37f-2c58-426e-9971-426cf7f7b3a4,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,94803ae8-9ee9-46ea-a32c-de13d81e27e7,28cae37f-2c58-426e-9971-426cf7f7b3a4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ24","category":null}",37MARAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,37f4707a-7710-4dc0-a886-ff9178a6549f,26bc3406-64ad-4afe-a030-ed5c1f15e17a,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,df6021d0-414a-4b72-88ec-10bd7d78c160,26bc3406-64ad-4afe-a030-ed5c1f15e17a,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,73d14fc0-67f2-4d7e-8f9b-2ae83917e2f3,26bc3406-64ad-4afe-a030-ed5c1f15e17a,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,c9636df3-bad8-49c6-bef3-105806f4dea5,26bc3406-64ad-4afe-a030-ed5c1f15e17a,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,f5c5ca6e-6fe7-451b-8e12-27cb57142d6b,26bc3406-64ad-4afe-a030-ed5c1f15e17a,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,ace571b1-d7ac-4e98-9623-a9c59fd69e16,26bc3406-64ad-4afe-a030-ed5c1f15e17a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8a77f5c0-1f7a-4ae8-b761-e96f34e1bf64,26bc3406-64ad-4afe-a030-ed5c1f15e17a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,13af896c-9b27-4850-a206-055a0e3f95e2,26bc3406-64ad-4afe-a030-ed5c1f15e17a,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,dfe3ce2b-5c41-4852-af8f-63cb256d251b,26bc3406-64ad-4afe-a030-ed5c1f15e17a,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,8bea7949-6795-4dd3-9f30-933022fe0c97,26bc3406-64ad-4afe-a030-ed5c1f15e17a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,88fffb92-a741-4aeb-a252-f7b9928706b4,97f598bf-eaac-48b9-8a4a-11a432919b7f,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,a8153ad5-66e9-4d8f-8ad6-15b2c2f1429c,97f598bf-eaac-48b9-8a4a-11a432919b7f,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,b4a3a2ea-9f34-4df9-921b-55598c6e58d0,97f598bf-eaac-48b9-8a4a-11a432919b7f,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24.0","category":"Electrical"}",24.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,992a7107-f797-407c-9751-9c9964793adb,97f598bf-eaac-48b9-8a4a-11a432919b7f,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,e57a518b-5eb9-48d5-8275-3e2cbab39962,97f598bf-eaac-48b9-8a4a-11a432919b7f,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,6020b628-4dbf-441d-88ee-78b97f720aba,97f598bf-eaac-48b9-8a4a-11a432919b7f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,d5e9a6e6-26a4-4e31-8924-00b61eb553c3,97f598bf-eaac-48b9-8a4a-11a432919b7f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,e6ab18c7-c350-4090-bedc-b0efc96ef278,97f598bf-eaac-48b9-8a4a-11a432919b7f,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"130","category":null}",130,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,ae942e2b-a45c-422e-b6cd-d1b4cd9933ab,97f598bf-eaac-48b9-8a4a-11a432919b7f,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,865de12e-1084-4462-8c23-aeaab82fcdea,97f598bf-eaac-48b9-8a4a-11a432919b7f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ24","category":null}",37MARAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,9839ed5a-b77a-4ce6-be96-e715b8b1251b,1d5e83c7-e03d-4941-adda-4a2809a336e7,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,5cd07718-7b01-4bc2-899c-ccb0e79bfd5f,1d5e83c7-e03d-4941-adda-4a2809a336e7,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,1e20f9c2-01e5-4198-b679-9ba84cc66c78,1d5e83c7-e03d-4941-adda-4a2809a336e7,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24.0","category":"Electrical"}",24.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,8db78612-fa07-4583-b431-b2d13df48383,1d5e83c7-e03d-4941-adda-4a2809a336e7,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,d8d6210c-3e36-454a-825d-ccedbdfecff5,1d5e83c7-e03d-4941-adda-4a2809a336e7,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,6ebd40ec-82b2-4de3-bcbe-1799c7bcddd5,1d5e83c7-e03d-4941-adda-4a2809a336e7,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,493cfb67-c456-4f67-b4f8-a6d16c7d7993,1d5e83c7-e03d-4941-adda-4a2809a336e7,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,3656d037-d323-4713-8236-3ce9d88b0fca,1d5e83c7-e03d-4941-adda-4a2809a336e7,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"130","category":null}",130,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,b590dd1b-e58d-47e3-a531-795a937dec8d,1d5e83c7-e03d-4941-adda-4a2809a336e7,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,ad1dfbc5-2eb7-4ddf-8805-838ec55a74b1,1d5e83c7-e03d-4941-adda-4a2809a336e7,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ24","category":null}",37MARAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,b54b5036-8b16-43fa-be36-6d197e72faf6,cf02b951-ceea-43ea-abf7-4f8f8f2abf3d,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,04bc446e-6d51-4212-afe1-6d29b8e419b9,cf02b951-ceea-43ea-abf7-4f8f8f2abf3d,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,24b31bd6-2707-4b44-ac2c-d0afbe4ec6bb,cf02b951-ceea-43ea-abf7-4f8f8f2abf3d,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"18.0","category":"Electrical"}",18.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,5855087d-6ffc-4636-96ee-a4fbdb4f64ce,cf02b951-ceea-43ea-abf7-4f8f8f2abf3d,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,7496f183-efe0-4ba2-899c-161fcb599a61,cf02b951-ceea-43ea-abf7-4f8f8f2abf3d,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,154c37df-28ea-4812-ac76-aa204de94936,cf02b951-ceea-43ea-abf7-4f8f8f2abf3d,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,ea6e054f-bf96-4163-ac52-6d57de6419c3,cf02b951-ceea-43ea-abf7-4f8f8f2abf3d,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,f52d69bf-29cf-4fda-9c8e-bf0661b64d21,cf02b951-ceea-43ea-abf7-4f8f8f2abf3d,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"110","category":null}",110,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,a8008b58-d863-468a-af47-97a5a652884e,cf02b951-ceea-43ea-abf7-4f8f8f2abf3d,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,5ab85fad-12a3-4a56-8d2c-6ac6877598c9,cf02b951-ceea-43ea-abf7-4f8f8f2abf3d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ18","category":null}",37MARAQ18,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,e503ea42-c3eb-44b5-9cc5-a4f75efcb074,6d2bf1ae-caf0-4bd8-9b09-7fd366ea1461,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,55cbfca3-80f1-437d-b34e-f9714d7419a7,6d2bf1ae-caf0-4bd8-9b09-7fd366ea1461,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24.0","category":"Electrical"}",24.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,9c9f1626-9eb8-4294-94d3-930fcc6c86f0,6d2bf1ae-caf0-4bd8-9b09-7fd366ea1461,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,c8dafa6f-5df9-4a7e-b3d4-939caec72635,6d2bf1ae-caf0-4bd8-9b09-7fd366ea1461,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,5c2a2a33-b84a-40fa-8e92-e9cb33c63699,6d2bf1ae-caf0-4bd8-9b09-7fd366ea1461,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,7c1ee605-f41d-4aff-8bc5-7ab89c4ce666,6d2bf1ae-caf0-4bd8-9b09-7fd366ea1461,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,e4c51f8b-f977-4f13-b147-89449c133687,6d2bf1ae-caf0-4bd8-9b09-7fd366ea1461,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,d352f47c-87fe-4dba-9285-61d7408b17ad,6d2bf1ae-caf0-4bd8-9b09-7fd366ea1461,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"130","category":null}",130,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,6a7b47d9-503c-4583-abad-4ddfd2586e03,6d2bf1ae-caf0-4bd8-9b09-7fd366ea1461,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,00eea80f-7568-4306-9497-acddf1c1d8e1,6d2bf1ae-caf0-4bd8-9b09-7fd366ea1461,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ24","category":null}",37MARAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,7b614683-c24c-4108-91e2-2534b74684cd,802b23f2-af91-4f41-9536-1705a4f5620d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,d9fcea0d-c78c-4846-b26e-29a8af392114,802b23f2-af91-4f41-9536-1705a4f5620d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,4f9bf1f2-95c1-43ce-ae89-5bfcb7a6954e,802b23f2-af91-4f41-9536-1705a4f5620d,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,75ff9c11-942b-4b44-8637-6cf0bf29da3b,802b23f2-af91-4f41-9536-1705a4f5620d,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,4978e9fa-ffb0-449d-a1a5-3929ddefded2,802b23f2-af91-4f41-9536-1705a4f5620d,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,e039c0cf-6fcc-4434-a88a-4a564dd46951,802b23f2-af91-4f41-9536-1705a4f5620d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,2ffa49fd-d9ac-404c-a954-fd39c805e00d,802b23f2-af91-4f41-9536-1705a4f5620d,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,488f5eac-b1e2-45c3-be6e-2ae236c68349,802b23f2-af91-4f41-9536-1705a4f5620d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,fcfed653-2a58-4e56-a771-3580cc29b50e,802b23f2-af91-4f41-9536-1705a4f5620d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,1494d976-f2da-4bc0-b04b-114125d8f86f,54282c9c-3c7f-47f3-8ece-377e4cd09451,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,0b1b51fe-408b-486e-88b1-2662cc684f4c,54282c9c-3c7f-47f3-8ece-377e4cd09451,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,1d0a87bd-e43a-4af6-ac12-3364e41a2add,54282c9c-3c7f-47f3-8ece-377e4cd09451,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,6bb78ba7-a432-4deb-a63d-38044772691c,54282c9c-3c7f-47f3-8ece-377e4cd09451,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,18dc9f7d-c540-4167-8e15-6bb0a393e5ae,54282c9c-3c7f-47f3-8ece-377e4cd09451,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,3ec570ca-95c1-44c3-aca1-ee6c5c7c7287,54282c9c-3c7f-47f3-8ece-377e4cd09451,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,104deeb8-4f03-4c7b-8f84-ea88227e74c7,54282c9c-3c7f-47f3-8ece-377e4cd09451,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,d7fd9431-11a6-4c92-84ae-37a1e2f86633,54282c9c-3c7f-47f3-8ece-377e4cd09451,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,e2623442-bcad-4011-883a-95902724e5ea,54282c9c-3c7f-47f3-8ece-377e4cd09451,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,a9eb6b5e-94f0-4d73-86ec-4034a8e0e475,4726d041-f950-48b3-9dc7-2cffaa42254f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c25d68cb-7191-4248-a9ab-a2187b30315b,4726d041-f950-48b3-9dc7-2cffaa42254f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,33334078-95af-4459-bb93-b9ed4bb5dba8,4726d041-f950-48b3-9dc7-2cffaa42254f,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"28.0","category":"Electrical"}",28.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,b0c28bfd-9357-4def-8d24-640d40cbde02,4726d041-f950-48b3-9dc7-2cffaa42254f,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"35","category":"Electrical"}",35,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,e62f84aa-a4d4-4175-96e2-5f34568f0af0,4726d041-f950-48b3-9dc7-2cffaa42254f,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,d9c1deab-6121-4bb2-bde1-b2cd86effa8f,4726d041-f950-48b3-9dc7-2cffaa42254f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,59182de3-10f9-44a5-b788-55aaed226de9,4726d041-f950-48b3-9dc7-2cffaa42254f,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"195","category":null}",195,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,aa171462-e32f-4b6f-a388-c6f61d00fa47,4726d041-f950-48b3-9dc7-2cffaa42254f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,b63f3357-93b7-40b0-87ac-8844a93ace74,4726d041-f950-48b3-9dc7-2cffaa42254f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH836E2","category":null}",HH836E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,fedfa8c8-dab6-404a-8521-78f5947f7a55,8aa37a9a-4a82-4b5d-a860-7ebf51739081,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,f6dcf8be-d593-45cb-ada6-b448c4e363cf,8aa37a9a-4a82-4b5d-a860-7ebf51739081,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,9bcd02c4-fca5-4572-8424-3f6a470187da,8aa37a9a-4a82-4b5d-a860-7ebf51739081,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,b86387fd-31cd-44c2-9042-3f6d685d9e4f,8aa37a9a-4a82-4b5d-a860-7ebf51739081,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,622be52f-7a35-4c3e-a5ee-0ac765ebf8b4,8aa37a9a-4a82-4b5d-a860-7ebf51739081,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,a2ee0892-0177-472a-920c-8a5591b1aa2f,8aa37a9a-4a82-4b5d-a860-7ebf51739081,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,5fef87bc-a45f-4a2d-9767-8abf79c762b7,8aa37a9a-4a82-4b5d-a860-7ebf51739081,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,81163d70-d43c-4e5f-aedf-60cf46689c53,8aa37a9a-4a82-4b5d-a860-7ebf51739081,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,14384866-46f2-44f5-8311-6e70d3c8f876,8aa37a9a-4a82-4b5d-a860-7ebf51739081,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,10a6aa77-ec03-47fb-bb3b-e53bc6d9a0a8,d221a13a-b131-484d-bd7a-c7c0aa6eb3cd,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,4164d91e-c5f0-4b5c-bd3a-ef67abb59fcd,d221a13a-b131-484d-bd7a-c7c0aa6eb3cd,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,48fd1b55-d02c-470a-b834-8af4f5322144,d221a13a-b131-484d-bd7a-c7c0aa6eb3cd,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,7c598b0c-4bb0-4339-9caf-56c5e5e8f59d,d221a13a-b131-484d-bd7a-c7c0aa6eb3cd,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,4398356c-2225-451d-a49d-b1f245cfe1ef,d221a13a-b131-484d-bd7a-c7c0aa6eb3cd,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,edb59e28-6891-4bac-8756-4224e75f5e9b,d221a13a-b131-484d-bd7a-c7c0aa6eb3cd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,2775d23d-3590-4566-91b6-bcb413a30128,d221a13a-b131-484d-bd7a-c7c0aa6eb3cd,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,79cb333c-d7c9-46af-823e-b518a0cf9bee,d221a13a-b131-484d-bd7a-c7c0aa6eb3cd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,8b057cff-c941-4c47-a7f9-8f693ae9ef84,d221a13a-b131-484d-bd7a-c7c0aa6eb3cd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,34be0941-387c-4cb3-b3da-ad37975a82cd,8aecbdf3-7108-4bf9-b516-b697eff83c70,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,181be8a8-2084-468e-9a54-362bb6e8642b,8aecbdf3-7108-4bf9-b516-b697eff83c70,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,b320d7c3-b814-4918-9233-ac9e375ec58f,8aecbdf3-7108-4bf9-b516-b697eff83c70,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,d43fce95-1149-4394-b16b-a537df218cf7,8aecbdf3-7108-4bf9-b516-b697eff83c70,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,5a6a6566-52b6-436f-85b1-263f3a853b4a,8aecbdf3-7108-4bf9-b516-b697eff83c70,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,49a32ea1-69d6-4130-b0af-516d2cc87406,8aecbdf3-7108-4bf9-b516-b697eff83c70,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,fd10297e-7ffe-4972-982a-7f06049c4127,8aecbdf3-7108-4bf9-b516-b697eff83c70,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,c3df62dc-01e9-416e-b7cf-3cd574fa29bc,8aecbdf3-7108-4bf9-b516-b697eff83c70,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,3f64ff7a-c74e-479c-b21d-16886229962d,8aecbdf3-7108-4bf9-b516-b697eff83c70,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,2b687352-9c91-4a7f-be58-458b3de0d8fb,88d617b5-bc75-4ba6-8289-d482d40f26fd,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,cec1f9a3-6b0e-4593-970d-053836f001da,88d617b5-bc75-4ba6-8289-d482d40f26fd,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,386792ca-a0b5-49a7-8e7e-556b3c45257b,88d617b5-bc75-4ba6-8289-d482d40f26fd,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,b98c76a0-4ac9-4f02-ac96-56742060bab7,88d617b5-bc75-4ba6-8289-d482d40f26fd,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,2e021724-2652-451a-917f-8d18aad05e97,88d617b5-bc75-4ba6-8289-d482d40f26fd,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8a3cb3fe-5131-4282-b487-743bf44b7200,88d617b5-bc75-4ba6-8289-d482d40f26fd,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,aa294715-2819-40d7-84b0-d65c70996ef8,88d617b5-bc75-4ba6-8289-d482d40f26fd,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,b75a143f-fc26-4332-a3b7-6589618909b6,88d617b5-bc75-4ba6-8289-d482d40f26fd,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,6650523a-5fd9-441f-988b-cb3da155e07f,88d617b5-bc75-4ba6-8289-d482d40f26fd,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,d272c89e-0046-43a0-aa99-de1085578f1e,e4a70055-274c-4e4d-9329-55f305fcc152,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,b2067cb1-7722-4cca-8838-bcdc7e8e3c86,e4a70055-274c-4e4d-9329-55f305fcc152,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,f85d9746-d0e8-4d52-a23b-9bc7f100b654,e4a70055-274c-4e4d-9329-55f305fcc152,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,285b2dc0-9a08-44aa-bdae-b75f679a27ae,e4a70055-274c-4e4d-9329-55f305fcc152,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,9a1f792f-55c3-486a-b1c1-cc65fc73b2cd,e4a70055-274c-4e4d-9329-55f305fcc152,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,7c1e4482-7d1b-41cc-a49a-e4c15d353a94,e4a70055-274c-4e4d-9329-55f305fcc152,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,1ecfa9a8-c778-4a09-8bf2-367dfa980572,e4a70055-274c-4e4d-9329-55f305fcc152,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,bd8aa248-0702-49f7-9d22-7fc1a08b2fdd,e4a70055-274c-4e4d-9329-55f305fcc152,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,2dba785d-bacf-4c72-8738-329e7fd12d6c,e4a70055-274c-4e4d-9329-55f305fcc152,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,26769376-eb05-472a-8857-1c07134dcf81,0e0608f9-420b-4256-b6a1-e8d58b3f75a9,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,5db83880-a51b-499e-a8fc-b59ac0063201,0e0608f9-420b-4256-b6a1-e8d58b3f75a9,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,21afeb5a-5be3-4fd6-b790-13c85f8c3ad7,0e0608f9-420b-4256-b6a1-e8d58b3f75a9,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24.0","category":"Electrical"}",24.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,8b47d49f-822d-49b1-be32-20a76d7da60a,0e0608f9-420b-4256-b6a1-e8d58b3f75a9,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,eb7caf17-f807-44a3-8872-5f854d2a0ca6,0e0608f9-420b-4256-b6a1-e8d58b3f75a9,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,0e1f547a-9467-4f78-8c8e-e646a5784507,0e0608f9-420b-4256-b6a1-e8d58b3f75a9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,b7993586-c5e8-4e0f-87d1-53324c2c522b,0e0608f9-420b-4256-b6a1-e8d58b3f75a9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,184be740-ac56-4606-873d-7c73205d2012,0e0608f9-420b-4256-b6a1-e8d58b3f75a9,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"130","category":null}",130,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,0a2fb481-11a8-4fe3-a069-426e8588b221,0e0608f9-420b-4256-b6a1-e8d58b3f75a9,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,015774dd-c6be-49bd-a553-8b782b5fcae9,0e0608f9-420b-4256-b6a1-e8d58b3f75a9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ24","category":null}",37MARAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,55aa2a37-7d64-4d3e-a3f8-b3fcf399cbee,89e55ccc-e4f2-4164-9d50-55c16d543a75,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c275ddd6-dfa0-4041-a8dd-47a40889ae06,89e55ccc-e4f2-4164-9d50-55c16d543a75,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,4b21756e-72e9-42ac-ab06-121725a0f473,89e55ccc-e4f2-4164-9d50-55c16d543a75,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,483e9db5-29a4-48b9-b0c8-2a8d85f79c5b,89e55ccc-e4f2-4164-9d50-55c16d543a75,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,cf839d9a-f465-4243-865b-0b0c4b7055f5,89e55ccc-e4f2-4164-9d50-55c16d543a75,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,a7c6a6e2-1161-4ae7-b3d6-e7a645f6a30d,89e55ccc-e4f2-4164-9d50-55c16d543a75,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,fd0e9974-9675-434b-bce0-c73b44fe9c03,89e55ccc-e4f2-4164-9d50-55c16d543a75,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
