package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4f89c33a-ca93-4c09-8666-5a897f8e611b,e97fc319-8db8-4994-98da-8958c0248e23,89e55ccc-e4f2-4164-9d50-55c16d543a75,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,fda38eab-3c10-4385-8c1f-9aa2b45007ea,89e55ccc-e4f2-4164-9d50-55c16d543a75,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,8c148ac2-526e-4bd0-adbc-87084fc208f8,89e55ccc-e4f2-4164-9d50-55c16d543a75,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,e82fc801-b11e-4909-a8c6-b0e1a44fe955,d41d0caa-ff3a-44b7-afd1-de6e4624da16,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,7aef453b-dd77-4c95-b772-21108440fa8b,d41d0caa-ff3a-44b7-afd1-de6e4624da16,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,e9adc6af-1494-41f1-b05f-ff3ecf6323c2,d41d0caa-ff3a-44b7-afd1-de6e4624da16,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,2aaa01a5-a3a8-49bf-a0e3-4e6650e99590,d41d0caa-ff3a-44b7-afd1-de6e4624da16,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,f5ec06e9-8109-4793-9b91-d93523c26030,d41d0caa-ff3a-44b7-afd1-de6e4624da16,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,86b96b9c-b029-49fc-8864-b49c7706067c,d41d0caa-ff3a-44b7-afd1-de6e4624da16,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,3c48675f-9491-44b2-8a27-7d42308c86bc,d41d0caa-ff3a-44b7-afd1-de6e4624da16,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,044badff-78f6-4810-9735-07b4e69b157c,d41d0caa-ff3a-44b7-afd1-de6e4624da16,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,9c254e1d-db9f-437b-b306-8aaa92c11b5b,d41d0caa-ff3a-44b7-afd1-de6e4624da16,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,8ec5268a-edc5-460b-b401-b0ed802c09ba,d41d0caa-ff3a-44b7-afd1-de6e4624da16,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,36ceac5a-5f06-4e54-aecd-58553383f0b4,6a91ba74-4404-4caf-b514-34c745865ca1,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,5cfbc456-fca7-4dc5-bfff-263439fa78ea,6a91ba74-4404-4caf-b514-34c745865ca1,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,b2dc1bee-3441-4457-8723-d230c8fc6e15,6a91ba74-4404-4caf-b514-34c745865ca1,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,e4656792-2796-4bb4-aecd-5209ace32021,6a91ba74-4404-4caf-b514-34c745865ca1,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,259273f7-f2a7-47d1-b473-166c3698c6d2,6a91ba74-4404-4caf-b514-34c745865ca1,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,48495ca3-5282-4ea9-9d59-854daaac09c3,6a91ba74-4404-4caf-b514-34c745865ca1,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,25fa19be-aa99-4006-80e7-3608449f6e37,6a91ba74-4404-4caf-b514-34c745865ca1,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,50ede2b7-17f8-42cd-a1d6-1357992eb6a1,6a91ba74-4404-4caf-b514-34c745865ca1,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,8650c127-9c0c-4e4c-bbf9-de3e08d2871f,6a91ba74-4404-4caf-b514-34c745865ca1,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,03b869d8-8010-4883-b741-3e92248233f8,6a91ba74-4404-4caf-b514-34c745865ca1,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,370e2191-002a-43fc-a7e0-486b8c060842,dbf39e46-9187-4bf5-afd1-833ed54a7bf3,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,dd0d0a0b-c521-47f0-a2b6-b4c887f7051f,dbf39e46-9187-4bf5-afd1-833ed54a7bf3,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,8381dba4-63aa-4cd2-802c-5a8ef03296f1,dbf39e46-9187-4bf5-afd1-833ed54a7bf3,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,6808300f-a374-417d-b3c0-1f9b01a2af71,dbf39e46-9187-4bf5-afd1-833ed54a7bf3,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,ac1c2609-d169-4fe3-84c3-f5883d562934,dbf39e46-9187-4bf5-afd1-833ed54a7bf3,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,dd458642-d4c8-48b0-b244-4c4e11c6e39e,dbf39e46-9187-4bf5-afd1-833ed54a7bf3,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,dbfbbf35-2e3c-4dfc-bca2-74fc43cd36b8,dbf39e46-9187-4bf5-afd1-833ed54a7bf3,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,cea36732-64dc-4518-9825-df26054d011b,dbf39e46-9187-4bf5-afd1-833ed54a7bf3,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,ebe9772f-01ac-4bcc-b7c3-d7572d538536,dbf39e46-9187-4bf5-afd1-833ed54a7bf3,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,f65ac6e8-6cf6-48cb-a9cc-3e509fa88a2d,dbf39e46-9187-4bf5-afd1-833ed54a7bf3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,c5f59ae0-3da0-40a6-abfe-6a73fa2aaaac,49ad8f1c-93cd-4ada-b1f8-06cdcdbd8868,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,8c8262c8-0b2e-46a1-a8a9-f336f7530927,49ad8f1c-93cd-4ada-b1f8-06cdcdbd8868,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,3750fd8f-38a9-4578-b6e6-f84c064d0ef4,49ad8f1c-93cd-4ada-b1f8-06cdcdbd8868,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,47ef58d2-1838-4547-b164-ea0623b2829a,49ad8f1c-93cd-4ada-b1f8-06cdcdbd8868,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,6d5c135c-dc32-420e-8049-9d98329c5fff,49ad8f1c-93cd-4ada-b1f8-06cdcdbd8868,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,c0a231be-9215-4080-8c5b-c4123820c23a,49ad8f1c-93cd-4ada-b1f8-06cdcdbd8868,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,f619333c-3c60-4663-9fbe-a2c36a089c6c,49ad8f1c-93cd-4ada-b1f8-06cdcdbd8868,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,1786b615-ea3e-448b-98ba-c2a50f34adde,49ad8f1c-93cd-4ada-b1f8-06cdcdbd8868,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,6e50b9c6-5315-4339-86e1-380d6bf4f063,49ad8f1c-93cd-4ada-b1f8-06cdcdbd8868,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,78c8905d-2581-40b8-898a-dc095cd76cc6,49ad8f1c-93cd-4ada-b1f8-06cdcdbd8868,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,d10ba798-a4b1-463f-850c-9550dca1d5f8,44f857b9-a158-49a7-b7d9-87be87c2a09e,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,6958ff76-a8ff-4734-a85b-7ae286f57c74,44f857b9-a158-49a7-b7d9-87be87c2a09e,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,a2f9bb48-f54a-4180-8417-de7292172883,44f857b9-a158-49a7-b7d9-87be87c2a09e,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,9ca056b8-d006-4cc1-b9be-64e3c849b85e,44f857b9-a158-49a7-b7d9-87be87c2a09e,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,ed4b4e19-bbb9-4b71-9325-353e89c232f1,44f857b9-a158-49a7-b7d9-87be87c2a09e,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,c099557b-61c9-47cd-8ac9-0f1108a01122,44f857b9-a158-49a7-b7d9-87be87c2a09e,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,140369d3-b849-4b90-9a6c-8ff0a6b16834,44f857b9-a158-49a7-b7d9-87be87c2a09e,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,33282d6f-d694-4dcb-97b5-9fd941486619,44f857b9-a158-49a7-b7d9-87be87c2a09e,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,257a8026-b21d-4132-96cb-6206a8aa5c5f,44f857b9-a158-49a7-b7d9-87be87c2a09e,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,3f858327-d7ce-4405-9360-9001a062d5d9,44f857b9-a158-49a7-b7d9-87be87c2a09e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,f1234338-4fc5-4f18-941d-3cb9cbcf9cab,2ece0437-dd70-489a-9540-7586248c387a,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,98a51bb3-4961-44d8-95a3-fc0793258096,2ece0437-dd70-489a-9540-7586248c387a,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,6d0eee8b-a4a6-404f-a380-9609335d4e7f,2ece0437-dd70-489a-9540-7586248c387a,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,b9616029-8005-47cc-a49e-a78338f81cfa,2ece0437-dd70-489a-9540-7586248c387a,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,4f0f7440-a14c-4a95-b058-b8286b48518f,2ece0437-dd70-489a-9540-7586248c387a,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,e0f550f2-fd19-4467-baa0-05823393f9bb,2ece0437-dd70-489a-9540-7586248c387a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,d171ac44-b926-4611-803e-bee3075ebd1e,2ece0437-dd70-489a-9540-7586248c387a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,e0b4bc46-2e27-49c8-a256-dd39c6c7043f,2ece0437-dd70-489a-9540-7586248c387a,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,53741eba-2a27-4325-a5ce-1933cf39c1c6,2ece0437-dd70-489a-9540-7586248c387a,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,991d6ed7-8c08-46aa-9804-32c696ad5a63,2ece0437-dd70-489a-9540-7586248c387a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,b52efec4-3076-4cc4-a800-2efcdb038dfb,a1eee866-2c13-435e-b36b-043c934d90ba,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,67445ccd-cb16-4b5f-a631-a7de898a13e4,a1eee866-2c13-435e-b36b-043c934d90ba,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,e3ec710f-6219-4006-8176-ca49d62cedda,a1eee866-2c13-435e-b36b-043c934d90ba,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,3030de99-3989-4404-9807-40506ae3e7f2,a1eee866-2c13-435e-b36b-043c934d90ba,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,2b62ff43-70d6-4b3d-95f8-737397717d2a,a1eee866-2c13-435e-b36b-043c934d90ba,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,bcde9480-37d4-4967-9d56-f02380486607,a1eee866-2c13-435e-b36b-043c934d90ba,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,298abf8e-bf61-4902-9672-41a0a888668e,a1eee866-2c13-435e-b36b-043c934d90ba,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,d8e029dd-748b-447c-95c6-423d74da97a6,a1eee866-2c13-435e-b36b-043c934d90ba,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,f4bacf57-1f22-44df-b3aa-480cf112faf7,a1eee866-2c13-435e-b36b-043c934d90ba,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,092630aa-3d9f-423e-af36-33f93bb5a635,a1eee866-2c13-435e-b36b-043c934d90ba,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,ef66980b-4c53-4e0a-be19-c7a015348f62,1691d1d2-87df-4648-a161-63d4823668f4,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c0a3e471-66ff-4d86-964b-90cbdae7deb9,1691d1d2-87df-4648-a161-63d4823668f4,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,9217fb52-988a-4fcd-8a73-00bcf61700e7,1691d1d2-87df-4648-a161-63d4823668f4,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,b7d31e02-3fb4-42e0-ba07-ec0b472804ff,1691d1d2-87df-4648-a161-63d4823668f4,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,b7f5220f-9477-4e4c-b415-3bbc4e4be810,1691d1d2-87df-4648-a161-63d4823668f4,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,cb5deed6-54b6-4ed2-a7f9-a9cfd9fc7c77,1691d1d2-87df-4648-a161-63d4823668f4,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,1e8f6661-8df7-4777-abe6-f4d4e8139ad2,1691d1d2-87df-4648-a161-63d4823668f4,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,78c10d22-5fca-48f1-9229-218d90bfd4a3,1691d1d2-87df-4648-a161-63d4823668f4,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,bb698c6c-c4b0-4c4f-bc33-43a29c40e4b2,1691d1d2-87df-4648-a161-63d4823668f4,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,2d5322e4-d38d-46f2-add2-bde47b5ab7df,1691d1d2-87df-4648-a161-63d4823668f4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,5c315f08-1bd4-4201-a53d-1dea601282d1,287d105c-9768-4adc-8f7d-41ecb47a8f3f,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,245b58e6-1383-4388-a245-4b937577f872,287d105c-9768-4adc-8f7d-41ecb47a8f3f,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,eb09335e-93c8-433d-a786-62154936eb7a,287d105c-9768-4adc-8f7d-41ecb47a8f3f,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,86fc4a04-62ca-41f2-8447-c5b6ccbdf687,287d105c-9768-4adc-8f7d-41ecb47a8f3f,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,5e8baaa9-07a4-4082-85f5-5a6ac52dfa13,287d105c-9768-4adc-8f7d-41ecb47a8f3f,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,0c230729-84a1-4465-9b63-58d3a1179f3c,287d105c-9768-4adc-8f7d-41ecb47a8f3f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,1e3258e0-4839-4c5c-9aef-7252a11555f0,287d105c-9768-4adc-8f7d-41ecb47a8f3f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,edbdf20a-aa69-4050-b9b3-2e33195b180a,287d105c-9768-4adc-8f7d-41ecb47a8f3f,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,421d717e-93e3-454f-9c59-5bc9ecb73530,287d105c-9768-4adc-8f7d-41ecb47a8f3f,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,da3a7f15-a458-4d88-97b3-f3f0e2e3207f,287d105c-9768-4adc-8f7d-41ecb47a8f3f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,b4988acf-a686-496d-ba9c-48e995450ffe,b4b24610-41f6-4c8c-a77f-4ae7c5b07f0c,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,59e1383a-96cb-4346-a449-7afd3f36c337,b4b24610-41f6-4c8c-a77f-4ae7c5b07f0c,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,916facdf-f51b-4cbd-9885-e9c2fd8fca86,b4b24610-41f6-4c8c-a77f-4ae7c5b07f0c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,dabc2f73-8f04-445c-a6cc-7dca8643a45c,b4b24610-41f6-4c8c-a77f-4ae7c5b07f0c,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,dc7d179f-b191-4bbd-b9d8-c9be627f1e7c,b4b24610-41f6-4c8c-a77f-4ae7c5b07f0c,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,1c5320b6-d24b-4b66-b4f8-2e96f7e0bc6a,b4b24610-41f6-4c8c-a77f-4ae7c5b07f0c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8a660e8c-78a6-45de-bc31-094aa2d676c5,b4b24610-41f6-4c8c-a77f-4ae7c5b07f0c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,1a60ba9b-0017-4853-917a-7a90a4ba57d3,b4b24610-41f6-4c8c-a77f-4ae7c5b07f0c,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,16f84f02-75f2-4d0c-a7fe-97b1d00d14cb,b4b24610-41f6-4c8c-a77f-4ae7c5b07f0c,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,cb551c23-5deb-4c22-92b4-6b6d5b0a625d,b4b24610-41f6-4c8c-a77f-4ae7c5b07f0c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,ba3a302f-6376-4695-88a3-0546c1d032c9,5240bc0e-ac02-419a-96d4-c54b85b1c3ee,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,5a9bebb1-8112-4c38-b353-d9fa84da455a,5240bc0e-ac02-419a-96d4-c54b85b1c3ee,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,2d29d7d2-c113-42ff-8a67-94779292cb54,5240bc0e-ac02-419a-96d4-c54b85b1c3ee,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,c3ad93f9-1719-4c61-97c3-5da84eb66979,5240bc0e-ac02-419a-96d4-c54b85b1c3ee,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,4eb5e71a-b211-4a3d-9e27-ae430d7b5353,5240bc0e-ac02-419a-96d4-c54b85b1c3ee,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,a3b1f757-405a-43a3-8dd1-285f5f19bd85,5240bc0e-ac02-419a-96d4-c54b85b1c3ee,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,d6446abd-9967-4ad2-972b-61c7ed231893,5240bc0e-ac02-419a-96d4-c54b85b1c3ee,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,687c3fb7-cde5-4d46-9016-f7b4e375e5a3,5240bc0e-ac02-419a-96d4-c54b85b1c3ee,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,6f3b8aac-9786-4d79-912b-15a02709dff7,5240bc0e-ac02-419a-96d4-c54b85b1c3ee,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,526a01cd-0c7e-4050-ad22-0582a9ca9f28,5240bc0e-ac02-419a-96d4-c54b85b1c3ee,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,ed23a291-e9fa-4313-8c64-5a7e1e276174,0483ef66-f88d-483f-b2e3-71586b48626c,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,ae22d5c8-d337-4351-8b6d-6ba535ebb4c4,0483ef66-f88d-483f-b2e3-71586b48626c,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,3d6694f7-0f9c-47fc-bb4c-0a603ab48367,0483ef66-f88d-483f-b2e3-71586b48626c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,48994ebb-df2a-4117-b695-873c88f4853f,0483ef66-f88d-483f-b2e3-71586b48626c,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,cd4a92cf-f6a8-4d97-95b1-0f1634e90098,0483ef66-f88d-483f-b2e3-71586b48626c,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,27b12549-40b0-4efb-bf91-04523693c686,0483ef66-f88d-483f-b2e3-71586b48626c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,ab522022-e3a9-4522-a96a-da6e9d8a21d9,0483ef66-f88d-483f-b2e3-71586b48626c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,34fce36c-cc1a-458c-a882-8a0b34792e7d,0483ef66-f88d-483f-b2e3-71586b48626c,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,cb9ae4e1-f2d0-4c15-95e0-0728c7085922,0483ef66-f88d-483f-b2e3-71586b48626c,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,8005f2ec-4a8f-498e-82a1-016a2e1515a2,0483ef66-f88d-483f-b2e3-71586b48626c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,2a3562a3-917f-4392-a51b-be9162fa34e2,7acb5355-8f0c-48c6-ba59-16efcc554b33,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,da4efcc1-f05b-4f6b-9ded-d6c561acfeda,7acb5355-8f0c-48c6-ba59-16efcc554b33,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,e6cdee58-4341-4342-ad7d-1dc924034be1,7acb5355-8f0c-48c6-ba59-16efcc554b33,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,394be667-f4e3-4551-881e-a91294d38ca8,7acb5355-8f0c-48c6-ba59-16efcc554b33,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,a13c656c-e62e-4f9f-bb61-1f542d75252d,7acb5355-8f0c-48c6-ba59-16efcc554b33,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,ae6ecfb5-35ee-4136-aeda-d1a3b1029836,7acb5355-8f0c-48c6-ba59-16efcc554b33,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,eecf5361-9b81-4788-926d-36e957acba2a,7acb5355-8f0c-48c6-ba59-16efcc554b33,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,f611d03f-94e2-4f76-90c5-4e2311ef7c43,7acb5355-8f0c-48c6-ba59-16efcc554b33,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,35771ea2-30b6-4c7f-b645-5bc7473d1676,7acb5355-8f0c-48c6-ba59-16efcc554b33,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,7d373f88-0a25-4373-9d72-e4b20de87475,7acb5355-8f0c-48c6-ba59-16efcc554b33,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,e3569eef-6277-473d-b627-13c595c4fce9,58626269-088d-4091-a16a-fc2341d77fd0,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,f2e7d92d-0edc-4db1-904b-3d61ae3064b9,58626269-088d-4091-a16a-fc2341d77fd0,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,f7888514-e0b3-4b09-8e2c-d47f4232ce8f,58626269-088d-4091-a16a-fc2341d77fd0,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,e28622d7-222c-4f3d-8cd9-3ff978a8a195,58626269-088d-4091-a16a-fc2341d77fd0,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,caaee003-391e-419a-a347-f727c822adff,58626269-088d-4091-a16a-fc2341d77fd0,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,700ba5c5-6da3-4705-825a-3158d482360e,58626269-088d-4091-a16a-fc2341d77fd0,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,d2d57aff-2894-422d-b10d-5819f5659c0e,58626269-088d-4091-a16a-fc2341d77fd0,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8e1d178c-b475-4699-b9c6-38af6aee2776,58626269-088d-4091-a16a-fc2341d77fd0,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,13e78f48-466c-4369-9275-703a486598c7,58626269-088d-4091-a16a-fc2341d77fd0,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,5b17d3f5-3a38-4d44-8836-12c29f9e3d03,58626269-088d-4091-a16a-fc2341d77fd0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,4b4394ff-db21-4016-b53b-19b6942d95e5,79ac5a40-2c2a-42f2-9d96-64d650b0f6b2,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,ee80c6c0-3c7d-4585-a9e3-95722382b95a,79ac5a40-2c2a-42f2-9d96-64d650b0f6b2,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,2161eb58-f695-475f-b736-44eba781e5a9,79ac5a40-2c2a-42f2-9d96-64d650b0f6b2,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,0cec6d98-dd7a-487e-953c-8c32e8838a98,79ac5a40-2c2a-42f2-9d96-64d650b0f6b2,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,813761d8-8607-47e8-bfe3-4f603e96afa3,79ac5a40-2c2a-42f2-9d96-64d650b0f6b2,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,2466bc24-4e1b-46bd-bd47-fc20a2ad711d,79ac5a40-2c2a-42f2-9d96-64d650b0f6b2,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,4f911ef8-fd6b-4869-a9d8-edc06bcb7bea,79ac5a40-2c2a-42f2-9d96-64d650b0f6b2,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,0675455c-f12f-4dae-8002-8ca9fedf91b7,79ac5a40-2c2a-42f2-9d96-64d650b0f6b2,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,7663f223-2ee5-4486-8ca1-016a9ecc990c,79ac5a40-2c2a-42f2-9d96-64d650b0f6b2,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,e65a10a6-4a00-40fe-a218-ae9b9363539e,79ac5a40-2c2a-42f2-9d96-64d650b0f6b2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,a6bc4024-4bdd-461f-b8cb-f9a70ae20bfd,5ecfc4f7-6b3f-4dd8-84bc-e029ecbc32ac,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,8f5d033c-6d95-43fb-9fd8-038dcc1ef438,5ecfc4f7-6b3f-4dd8-84bc-e029ecbc32ac,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,33fe1321-7585-4534-8f6e-4b4d1abfc134,5ecfc4f7-6b3f-4dd8-84bc-e029ecbc32ac,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,2247b77f-f8f9-45e2-8e2b-5d3b989687a7,5ecfc4f7-6b3f-4dd8-84bc-e029ecbc32ac,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,80ca0b98-81e1-44c1-be49-ad0408b2a012,5ecfc4f7-6b3f-4dd8-84bc-e029ecbc32ac,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,0fbc8780-898e-4674-96d1-8db1953336ae,5ecfc4f7-6b3f-4dd8-84bc-e029ecbc32ac,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,a8d2b637-7290-4a47-8a04-1c924ee9be52,5ecfc4f7-6b3f-4dd8-84bc-e029ecbc32ac,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,ccac7de7-a873-431f-9476-882368915cb8,5ecfc4f7-6b3f-4dd8-84bc-e029ecbc32ac,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,af77f46e-88b0-45cb-acb6-2edfda62d668,5ecfc4f7-6b3f-4dd8-84bc-e029ecbc32ac,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,2dfefeac-99e9-46ce-b4d2-53c130261dcd,5ecfc4f7-6b3f-4dd8-84bc-e029ecbc32ac,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,9a6d69c7-603f-4891-957f-9365800b3a85,a841a261-cea8-4b1a-a90f-5de041882932,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,15be45aa-4de2-4b7b-8f63-37be0040f921,a841a261-cea8-4b1a-a90f-5de041882932,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,e3ee7664-66e9-41c9-999c-eb6809e5bddb,a841a261-cea8-4b1a-a90f-5de041882932,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,d7a2dd27-8e5d-4f0b-892f-5ee26b979d37,a841a261-cea8-4b1a-a90f-5de041882932,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,e8608012-9f4a-4ad4-bb9d-95f503634c2a,a841a261-cea8-4b1a-a90f-5de041882932,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,2a40be6e-8845-41d5-9bf0-ebdc5d6aac66,a841a261-cea8-4b1a-a90f-5de041882932,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,3c761949-8aa9-4c05-991f-e2a9465fefec,a841a261-cea8-4b1a-a90f-5de041882932,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,b2898d9d-3737-4378-9c2b-affd2870f736,a841a261-cea8-4b1a-a90f-5de041882932,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,e0631342-2f65-4d36-9cc5-10f2bbf99ca3,a841a261-cea8-4b1a-a90f-5de041882932,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,f7a00680-fd15-45ae-ac62-87190545b2f7,a841a261-cea8-4b1a-a90f-5de041882932,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,51f75f9c-9f82-4505-b954-adc58bb93007,9c53bbc6-1592-4294-9a86-2ad5c967eec5,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,fb6259a0-3da7-427e-9ba7-728a12262bc3,9c53bbc6-1592-4294-9a86-2ad5c967eec5,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,d53f1081-3549-4340-8f5b-ba859564ab3d,9c53bbc6-1592-4294-9a86-2ad5c967eec5,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,a197bbf9-806e-4ca1-8bd2-995bfdcae07a,9c53bbc6-1592-4294-9a86-2ad5c967eec5,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,89dc9b15-5812-424e-a8dd-52e77aad3f0c,9c53bbc6-1592-4294-9a86-2ad5c967eec5,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,0c58fc9f-1424-4411-af0e-b310fe195eb9,9c53bbc6-1592-4294-9a86-2ad5c967eec5,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,0fdf55e5-8645-444c-85d2-bd363f1b418f,9c53bbc6-1592-4294-9a86-2ad5c967eec5,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,44034e10-f072-44b3-9a9d-30d898929d67,9c53bbc6-1592-4294-9a86-2ad5c967eec5,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,faae636d-ab73-4b26-84e4-5dbba50e358e,9c53bbc6-1592-4294-9a86-2ad5c967eec5,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,ed3d08cb-e958-4b23-8096-3e8693c0314d,9c53bbc6-1592-4294-9a86-2ad5c967eec5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,9b751163-8798-4d3b-b563-fcb7e0d340a6,43dae69c-8394-4d1e-beec-94873cfb118c,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,8cbb9575-48a5-48e4-b5b1-a7c11ea7d987,43dae69c-8394-4d1e-beec-94873cfb118c,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,00a0fa4a-3bb1-4670-897c-6434139fb7da,43dae69c-8394-4d1e-beec-94873cfb118c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,5e390975-eb68-483e-bfd4-1d800a7b1988,43dae69c-8394-4d1e-beec-94873cfb118c,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,3906d74a-b39e-4256-90d8-9a5e7a0f5320,43dae69c-8394-4d1e-beec-94873cfb118c,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,29b87661-17e0-4cf0-b028-c1bd61553703,43dae69c-8394-4d1e-beec-94873cfb118c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,c1a02887-8d16-47ac-827c-1985f8f40715,43dae69c-8394-4d1e-beec-94873cfb118c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,48f22d6b-73a0-4e77-bb13-d1da228e9127,43dae69c-8394-4d1e-beec-94873cfb118c,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,f80cb8df-7789-4ca7-93e7-662a1bd43ec4,43dae69c-8394-4d1e-beec-94873cfb118c,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,92be1537-cfc5-4bd3-b572-1d0f1ff6a1f7,43dae69c-8394-4d1e-beec-94873cfb118c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,aa4ef729-b48e-4e26-bfea-0edbd5ad9347,c7621829-34cb-4fe1-bc1e-460cf4c19dea,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,ebec7659-0824-44ff-afbd-96d0b1a7be2b,c7621829-34cb-4fe1-bc1e-460cf4c19dea,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,4fe5bc6e-45a2-4975-b2db-0606b5b1672d,c7621829-34cb-4fe1-bc1e-460cf4c19dea,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,96a330a3-3fd7-42cd-9c47-ccc7e01a7fa8,c7621829-34cb-4fe1-bc1e-460cf4c19dea,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,074116dd-8bf0-4dd1-9eb4-b6d96b6d5961,c7621829-34cb-4fe1-bc1e-460cf4c19dea,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,a17da797-6959-43f1-a302-77fe72a54265,c7621829-34cb-4fe1-bc1e-460cf4c19dea,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,997d473a-3465-4364-baff-c003cc49abe4,c7621829-34cb-4fe1-bc1e-460cf4c19dea,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,726f750c-5631-4164-accf-63327b84c98a,c7621829-34cb-4fe1-bc1e-460cf4c19dea,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,bcc4ecc6-ec00-405a-9c56-40706ee57330,c7621829-34cb-4fe1-bc1e-460cf4c19dea,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,474195d9-71e5-4833-9526-3007bd297bbd,c7621829-34cb-4fe1-bc1e-460cf4c19dea,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,ed1b84b1-d5eb-49bc-87f0-d9fd47e82b02,b7e07aeb-1296-4ef5-8259-f76c5fa6f249,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
