package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4f89c33a-ca93-4c09-8666-5a897f8e611b,3c8b0179-f1e7-471d-8725-3f0c14b5abbf,b7e07aeb-1296-4ef5-8259-f76c5fa6f249,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,4b0fa955-439a-453e-a9a3-3faa80a5d6e8,b7e07aeb-1296-4ef5-8259-f76c5fa6f249,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"28.0","category":"Electrical"}",28.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,a1ab86e6-34f6-4e33-8399-b527876a8716,b7e07aeb-1296-4ef5-8259-f76c5fa6f249,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"35","category":"Electrical"}",35,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,dab4aace-f707-47f8-bfdb-0506bf6e41e1,b7e07aeb-1296-4ef5-8259-f76c5fa6f249,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,c7d07666-aa65-429a-a051-019ee5c62d18,b7e07aeb-1296-4ef5-8259-f76c5fa6f249,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,c335e318-a258-4328-ab72-e5329addeefc,b7e07aeb-1296-4ef5-8259-f76c5fa6f249,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,433ddc04-c932-4b35-be8a-98d9cc2fd8d4,b7e07aeb-1296-4ef5-8259-f76c5fa6f249,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"195","category":null}",195,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,8b7d72c4-db89-468d-af59-4aef544ced9b,b7e07aeb-1296-4ef5-8259-f76c5fa6f249,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,f0cdbc0b-cd6d-4b19-8ce5-b56b570ba1f4,b7e07aeb-1296-4ef5-8259-f76c5fa6f249,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH836E2","category":null}",HH836E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,18dd0996-826a-405b-a7ff-d7384438787c,0db171b5-5098-405f-8150-eca87ecbd0c8,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,e9940d19-ca1a-4966-a921-ddda9aa76a4c,0db171b5-5098-405f-8150-eca87ecbd0c8,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,07adcab1-a304-444b-b8c3-302fe1747fd6,0db171b5-5098-405f-8150-eca87ecbd0c8,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,4c86811a-2a2f-45b6-9950-cb7d3d280bbb,0db171b5-5098-405f-8150-eca87ecbd0c8,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,78fdfb14-3d76-4745-b7bf-f559271efaf2,0db171b5-5098-405f-8150-eca87ecbd0c8,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,7f1a3b55-0052-49b3-8421-d3dd51a73fd4,0db171b5-5098-405f-8150-eca87ecbd0c8,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,4da4f4be-dfa6-4a6d-9421-7be579a3fb58,0db171b5-5098-405f-8150-eca87ecbd0c8,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,ba2b79d3-514a-4ef8-90e0-0a70ced6ebd3,0db171b5-5098-405f-8150-eca87ecbd0c8,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,a9cbab80-8fc6-41a8-a16f-e69582c3ce51,0db171b5-5098-405f-8150-eca87ecbd0c8,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,6d4644a4-1505-4fdd-8414-b959ec4bc15b,0db171b5-5098-405f-8150-eca87ecbd0c8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,d8632561-809a-4575-82ce-135e29dee95e,b4a8be9d-dfd0-477d-8fd7-881ed17f461d,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,12cf3676-09e4-4c64-9307-48ebb3853c09,b4a8be9d-dfd0-477d-8fd7-881ed17f461d,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,46500a42-151c-4ce1-a5f9-20cb616f94a1,b4a8be9d-dfd0-477d-8fd7-881ed17f461d,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,fa5619c6-2f91-49d8-ab7a-64e6b0f25ac0,b4a8be9d-dfd0-477d-8fd7-881ed17f461d,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,d2c3cb16-a1e6-43aa-bc67-886e822af5fd,b4a8be9d-dfd0-477d-8fd7-881ed17f461d,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,058a8f14-1ce1-4e9d-bfab-afe84e4f4025,b4a8be9d-dfd0-477d-8fd7-881ed17f461d,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,47b6c143-5af7-4f01-8870-161813983b8b,b4a8be9d-dfd0-477d-8fd7-881ed17f461d,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,0fa482da-32b0-4141-a89c-7b25dd5aab5d,b4a8be9d-dfd0-477d-8fd7-881ed17f461d,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,2acdc275-0582-47eb-83d9-bb9568f19bf2,b4a8be9d-dfd0-477d-8fd7-881ed17f461d,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,850b7cfb-857d-42d3-abec-5ea5b678336d,b4a8be9d-dfd0-477d-8fd7-881ed17f461d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,c401c9a8-aeea-4642-a19f-8aa70f7f9ead,3c1c9f57-66a7-40ef-a747-caff51b6d443,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,1e4d2b59-98a3-4253-8a7d-bfebb17bcfa2,3c1c9f57-66a7-40ef-a747-caff51b6d443,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,423b370b-0388-4ef4-9546-875d869e98e3,3c1c9f57-66a7-40ef-a747-caff51b6d443,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,4ea27614-2ba8-4aa0-96e5-fd2a4ebd6722,3c1c9f57-66a7-40ef-a747-caff51b6d443,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,216610e2-f45a-416d-9ce1-0523bac2e756,3c1c9f57-66a7-40ef-a747-caff51b6d443,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,aac72517-a307-473f-a6ff-984f0db88075,3c1c9f57-66a7-40ef-a747-caff51b6d443,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,216b252d-79d7-4d45-ba9c-35e01cc6af63,3c1c9f57-66a7-40ef-a747-caff51b6d443,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,6ee19e8d-549e-445a-9a5b-9e4858633cae,3c1c9f57-66a7-40ef-a747-caff51b6d443,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,8b92811a-ba1c-47e3-a526-3a8cdeac481b,3c1c9f57-66a7-40ef-a747-caff51b6d443,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,5450c36f-d520-4d11-ad84-32b98abf745a,3c1c9f57-66a7-40ef-a747-caff51b6d443,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,fdedd564-cd13-47fb-8e36-3688d69768b6,21e8d5e0-7730-48e5-8871-35fa0396888d,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,d8996515-fd40-4d75-8f31-216192151cc9,21e8d5e0-7730-48e5-8871-35fa0396888d,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,3465ed5e-ee44-459c-83d6-2f924d8175a0,21e8d5e0-7730-48e5-8871-35fa0396888d,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,e21675bd-53dd-42b9-acf5-06fe5ba6f18a,21e8d5e0-7730-48e5-8871-35fa0396888d,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,044d4a84-f206-4b08-9e0b-f7d308aa0740,21e8d5e0-7730-48e5-8871-35fa0396888d,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,345deae0-ed65-4bbd-b931-adc681f95adb,21e8d5e0-7730-48e5-8871-35fa0396888d,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,f80e7d3c-4be1-45c4-a163-2020201f803c,21e8d5e0-7730-48e5-8871-35fa0396888d,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,e3a7a34c-2785-455b-922d-a38ce33bd14c,21e8d5e0-7730-48e5-8871-35fa0396888d,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,d9fdb8a1-da42-454a-a652-97348913d408,21e8d5e0-7730-48e5-8871-35fa0396888d,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,24b59dcb-ea04-45c8-8cdd-d5bf6de9f4f7,21e8d5e0-7730-48e5-8871-35fa0396888d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,9a2bddcb-2918-4290-98e6-7b445c4c9d4d,214a6780-9c0f-4834-bda0-8e0c52f35569,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,47f13bc3-d195-4202-ad46-65e329bc8fe2,214a6780-9c0f-4834-bda0-8e0c52f35569,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,670fe03b-f0f5-49f9-a5a5-860bcf38f769,214a6780-9c0f-4834-bda0-8e0c52f35569,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24.0","category":"Electrical"}",24.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,adbe89e1-054a-41f0-9420-1cf48de4e69c,214a6780-9c0f-4834-bda0-8e0c52f35569,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"35","category":"Electrical"}",35,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,9084f543-e936-4260-92e4-c5afc4179928,214a6780-9c0f-4834-bda0-8e0c52f35569,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,24211505-cc9e-4115-adc5-b0c957912963,214a6780-9c0f-4834-bda0-8e0c52f35569,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8d8d6008-98e5-44e2-8241-0e542ff02e4d,214a6780-9c0f-4834-bda0-8e0c52f35569,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,778d0bb0-bcb8-4def-930e-8a927e595a5f,214a6780-9c0f-4834-bda0-8e0c52f35569,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"130","category":null}",130,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,2f467d15-38c9-4dc8-a9ba-d9fa5439ca45,214a6780-9c0f-4834-bda0-8e0c52f35569,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,58010a34-7a8c-4e95-aebd-81ca64e8b54c,214a6780-9c0f-4834-bda0-8e0c52f35569,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH824E2","category":null}",HH824E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,9afae78d-6443-480e-991a-0a8ad9fb26c8,1739ef8b-7008-4b59-948a-f460f95cbed9,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,2675b25d-652c-4959-ac9c-ed3f44a7c70f,1739ef8b-7008-4b59-948a-f460f95cbed9,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,79939026-aea0-46df-8435-e067394864b7,1739ef8b-7008-4b59-948a-f460f95cbed9,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,85ee29b3-5e0e-44db-96f9-be1e366a9c03,1739ef8b-7008-4b59-948a-f460f95cbed9,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,5e530103-88d2-45f4-a99d-1a6766fb32dd,1739ef8b-7008-4b59-948a-f460f95cbed9,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,a720bbf9-f771-442b-9552-b193b67f9df4,1739ef8b-7008-4b59-948a-f460f95cbed9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8805d366-a1c9-4f6e-b44c-b706d170c695,1739ef8b-7008-4b59-948a-f460f95cbed9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,2d95da50-cd7c-4974-917b-aaf4dd5175a3,1739ef8b-7008-4b59-948a-f460f95cbed9,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,03b5b18f-59c5-47b6-ac58-c51b648f3d91,1739ef8b-7008-4b59-948a-f460f95cbed9,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,93cd3491-4807-4542-81de-018e92bd19a3,1739ef8b-7008-4b59-948a-f460f95cbed9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,259e1d22-bc4e-4fdd-81f1-690abb3a19b6,4d64a7ce-0aa6-45f7-a6a7-9919edad4ef4,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c025cb35-a6c8-40f0-a95f-54e8bb228559,4d64a7ce-0aa6-45f7-a6a7-9919edad4ef4,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,0445d7b5-47b5-4dda-8597-e8b4c01f1c88,4d64a7ce-0aa6-45f7-a6a7-9919edad4ef4,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,786ad534-5ca5-47c1-a917-343ca9fd115c,4d64a7ce-0aa6-45f7-a6a7-9919edad4ef4,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,0797e62e-dfe2-4479-8ab2-18ce534a43ba,4d64a7ce-0aa6-45f7-a6a7-9919edad4ef4,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,98317606-dbb4-4dfc-9078-1d887e8feab6,4d64a7ce-0aa6-45f7-a6a7-9919edad4ef4,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,3dad5f6c-16e0-4f34-9554-68af48909a91,4d64a7ce-0aa6-45f7-a6a7-9919edad4ef4,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,fd504316-c692-4e4c-99b5-89f2e72c8ea8,4d64a7ce-0aa6-45f7-a6a7-9919edad4ef4,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,8d4de369-e6a8-4117-978e-cbd815edc4d2,4d64a7ce-0aa6-45f7-a6a7-9919edad4ef4,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,f674f9df-f0f1-4bf1-94d7-a41ce7a0e827,4d64a7ce-0aa6-45f7-a6a7-9919edad4ef4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,b6106890-ccf9-4466-b85f-ea1e2c940189,32b20420-57cd-429a-8720-328a4f931f85,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,2d547a7b-2096-48fe-a767-c294fc00d553,32b20420-57cd-429a-8720-328a4f931f85,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,7c1a0942-f244-44e3-a882-fb2ebd8353d4,32b20420-57cd-429a-8720-328a4f931f85,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,c8681ef0-6198-45d8-9a29-d7d0c0732429,32b20420-57cd-429a-8720-328a4f931f85,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,b290ab65-01b2-4127-8d1c-027ed1107ce8,32b20420-57cd-429a-8720-328a4f931f85,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,1ce6fa36-55ae-4ba6-9da0-e9760c46092f,32b20420-57cd-429a-8720-328a4f931f85,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,74aad02e-cdad-4fb7-8382-b9fcd555946e,32b20420-57cd-429a-8720-328a4f931f85,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,b1d648ce-dc79-487c-b1f7-6dc9adfc8b88,32b20420-57cd-429a-8720-328a4f931f85,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,1f7504d1-d5db-4abb-8e9a-c89d04e27e7e,32b20420-57cd-429a-8720-328a4f931f85,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,2ef3a3a8-733a-4f32-a2d4-93097bd3a69c,32b20420-57cd-429a-8720-328a4f931f85,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,36ac79a3-43ed-4828-a936-0a4f93da168b,839a64fc-434a-40bc-9917-350bd008ebf9,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,97a6a0f4-77f6-4fa3-ab94-f2a30d2dcc53,839a64fc-434a-40bc-9917-350bd008ebf9,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,2ef316be-aed1-47f3-97bc-7f652c079549,839a64fc-434a-40bc-9917-350bd008ebf9,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"18.0","category":"Electrical"}",18.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,0b89464b-f631-4575-96c5-d66f0141d71f,839a64fc-434a-40bc-9917-350bd008ebf9,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,438e4759-27bd-4d8d-9f47-9f1c0c10335a,839a64fc-434a-40bc-9917-350bd008ebf9,,,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SHP","category":null}",SHP,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,13ff3be3-bd3c-4c49-bf0f-cb21b44a3dfe,839a64fc-434a-40bc-9917-350bd008ebf9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,62291333-b2ab-48d5-a300-2af7c07acede,839a64fc-434a-40bc-9917-350bd008ebf9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,df4b5048-87cb-4372-be7a-148804f285c0,839a64fc-434a-40bc-9917-350bd008ebf9,,,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"110","category":null}",110,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,514b7ab1-776e-4276-b353-e7a3e3b0c468,839a64fc-434a-40bc-9917-350bd008ebf9,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,928ff2c5-af00-47e0-9a6c-cb6b0d8df1d9,839a64fc-434a-40bc-9917-350bd008ebf9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ18","category":null}",37MARAQ18,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,2204de69-0b41-45dd-b6ee-e3f4cc7197ab,aa37c5fd-35a0-474c-bfeb-e8ee191cbddb,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c6d6c7c5-a933-440d-859c-be95972ada6d,aa37c5fd-35a0-474c-bfeb-e8ee191cbddb,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,ec487712-1d60-4770-9d2a-ae819510105b,aa37c5fd-35a0-474c-bfeb-e8ee191cbddb,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24.0","category":"Electrical"}",24.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,6b9d2fc9-9457-42f0-8bf4-40b16b5bdcdb,aa37c5fd-35a0-474c-bfeb-e8ee191cbddb,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,4aaee38f-528b-4990-a256-f2a72fb1adc0,aa37c5fd-35a0-474c-bfeb-e8ee191cbddb,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8c07e142-f392-4a80-8fd1-e151e7d9922c,aa37c5fd-35a0-474c-bfeb-e8ee191cbddb,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,e7ec16b6-db23-49a8-b3c3-6744ecf098e3,aa37c5fd-35a0-474c-bfeb-e8ee191cbddb,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"130","category":null}",130,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,4c9e6388-44cf-4c31-b77c-2d17d66d59d8,aa37c5fd-35a0-474c-bfeb-e8ee191cbddb,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,3f0422ae-eb9b-414f-813a-0e5a1112228f,aa37c5fd-35a0-474c-bfeb-e8ee191cbddb,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ24","category":null}",37MARAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,f26099e7-ef0f-45a2-868f-df9c52857410,a778201d-2c75-4e2c-87ef-e62055b865e0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,756a3285-346f-4fe4-af5f-c33c47956850,a778201d-2c75-4e2c-87ef-e62055b865e0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,e1298c53-2bd0-4465-bf7c-b72736473caf,a778201d-2c75-4e2c-87ef-e62055b865e0,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24.0","category":"Electrical"}",24.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,9f85e8c2-ad7a-46e5-bda7-ca32cfcf96c6,a778201d-2c75-4e2c-87ef-e62055b865e0,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,e3be7927-6949-407b-9cfe-596b76a6126a,a778201d-2c75-4e2c-87ef-e62055b865e0,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,803b7acd-f179-4985-adee-feac4f8a3886,a778201d-2c75-4e2c-87ef-e62055b865e0,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,5763b5d1-6c93-4092-945c-62d7fe331084,a778201d-2c75-4e2c-87ef-e62055b865e0,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"130","category":null}",130,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,bd2db7a4-1ba0-40e1-875a-824a01df5c70,a778201d-2c75-4e2c-87ef-e62055b865e0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,9c526ac5-9df3-4d5e-85ac-488b1824ee3c,a778201d-2c75-4e2c-87ef-e62055b865e0,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ24","category":null}",37MARAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,04aa8f9c-20b7-4ea2-a339-807040fb7b7b,5afb7d4e-d016-4203-b903-284e633b3eb9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,5ce1e242-8a02-4c32-ad6c-9d22380cd44a,5afb7d4e-d016-4203-b903-284e633b3eb9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,aff13151-0c76-438c-bb0f-b1c40a3f8150,5afb7d4e-d016-4203-b903-284e633b3eb9,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,7afb9720-4760-4d95-9fc7-5f9d8f17f909,5afb7d4e-d016-4203-b903-284e633b3eb9,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,db799336-d777-49c4-ac77-082aa9ca9b94,5afb7d4e-d016-4203-b903-284e633b3eb9,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,ce4e73bc-0712-4773-b0d0-fcb1d1489f2e,5afb7d4e-d016-4203-b903-284e633b3eb9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,cd07e26d-442e-4427-a48c-916a44a44bac,5afb7d4e-d016-4203-b903-284e633b3eb9,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,fe748729-7ce3-423b-a55f-642a726f256c,5afb7d4e-d016-4203-b903-284e633b3eb9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,c3ba592a-ba3b-499a-b91b-46de22b003ee,5afb7d4e-d016-4203-b903-284e633b3eb9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,b100714d-6123-4b4a-ab1b-1eebc4783eab,e7b70294-c725-4100-9723-cacb93694bd5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c34c31f0-d95d-4e7b-834f-95e1f7947ca9,e7b70294-c725-4100-9723-cacb93694bd5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,a3369d9a-47f4-4439-9721-92537d91b1f0,e7b70294-c725-4100-9723-cacb93694bd5,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,c852840b-5e25-42e8-8850-03048ec80ead,e7b70294-c725-4100-9723-cacb93694bd5,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,6449b714-c51b-4166-880c-b3c7730fb181,e7b70294-c725-4100-9723-cacb93694bd5,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,d5b2333e-8c22-4a40-b39f-b93eb8873442,e7b70294-c725-4100-9723-cacb93694bd5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,1a418aad-6bf6-4d50-9b46-4c98bcbb6f97,e7b70294-c725-4100-9723-cacb93694bd5,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,42f45ec5-59fd-4c2d-8264-06468996f6ff,e7b70294-c725-4100-9723-cacb93694bd5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,95948791-95d6-48d5-9d43-237931548b01,e7b70294-c725-4100-9723-cacb93694bd5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,1c1ed645-3a09-47b6-ac39-f1f21691df70,8f2ff81e-6433-4292-8aaa-8b2c538b3d74,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,4c79c377-a732-4200-b3b9-0898db0ca73d,8f2ff81e-6433-4292-8aaa-8b2c538b3d74,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,ea01091a-7ad6-46c6-9e0f-045fadb92f6a,8f2ff81e-6433-4292-8aaa-8b2c538b3d74,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"18.0","category":"Electrical"}",18.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,cba491ba-7345-4fe0-b5a6-e65e62e1cc21,8f2ff81e-6433-4292-8aaa-8b2c538b3d74,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,c8126738-df42-4edf-86ff-760ed8106639,8f2ff81e-6433-4292-8aaa-8b2c538b3d74,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,87ca9979-df7d-49ea-a47d-aee81fd54831,8f2ff81e-6433-4292-8aaa-8b2c538b3d74,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,b1d1caca-33a5-4aef-bde5-88f428a9f331,8f2ff81e-6433-4292-8aaa-8b2c538b3d74,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"110","category":null}",110,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,640ba835-7145-40e1-b405-2dc1e91563e9,8f2ff81e-6433-4292-8aaa-8b2c538b3d74,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,61e9b409-699a-49d8-9123-e9acdc30c7d0,8f2ff81e-6433-4292-8aaa-8b2c538b3d74,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ18","category":null}",37MARAQ18,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,6230327c-a743-44db-b09e-49216a406a72,889b7a52-5792-4dc8-876c-247b5656aa0e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c5b6614f-c2a9-4555-92a9-f65a3b0e3b1d,889b7a52-5792-4dc8-876c-247b5656aa0e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,17462730-6f75-4da9-a833-37b16b4d6a23,889b7a52-5792-4dc8-876c-247b5656aa0e,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24.0","category":"Electrical"}",24.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,29820f5e-b169-40b6-9d52-c92c1ab85adc,889b7a52-5792-4dc8-876c-247b5656aa0e,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"35","category":"Electrical"}",35,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,75157065-dcda-4449-923f-c358c49f6b2c,889b7a52-5792-4dc8-876c-247b5656aa0e,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,b0e68bd1-d453-47de-8e2d-cdd37ee10f70,889b7a52-5792-4dc8-876c-247b5656aa0e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,fc46e7e6-5dd3-40d5-a7bc-bb0c712b0f2d,889b7a52-5792-4dc8-876c-247b5656aa0e,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"130","category":null}",130,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,9939f4b9-e8d3-4950-a819-def4d1a010dc,889b7a52-5792-4dc8-876c-247b5656aa0e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,ccc2fd74-771d-4eef-8944-14a35df97923,889b7a52-5792-4dc8-876c-247b5656aa0e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH824E2","category":null}",HH824E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,1a9935b5-52b0-4252-bb6f-5e1d4c8e6bc8,c5f0f0be-3463-4b70-88e6-19725cca40bf,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,2f986a25-1bd8-4a9a-a644-635570e2704b,c5f0f0be-3463-4b70-88e6-19725cca40bf,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,ebd5ea51-8c6e-427e-87a6-2a8d3f037a76,c5f0f0be-3463-4b70-88e6-19725cca40bf,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,7012f145-b9ff-4814-8a5c-b2898ebff089,c5f0f0be-3463-4b70-88e6-19725cca40bf,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,5f8a4096-124b-4755-8057-81458889f6a1,c5f0f0be-3463-4b70-88e6-19725cca40bf,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,c2384da4-68be-4eeb-9092-1d3d24b62d73,c5f0f0be-3463-4b70-88e6-19725cca40bf,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,3667ca78-1c91-4ce8-a5d4-d8d6bb78d57d,c5f0f0be-3463-4b70-88e6-19725cca40bf,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,0590fc08-281f-423d-83a9-887fd04f209c,c5f0f0be-3463-4b70-88e6-19725cca40bf,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,cec54332-c703-447b-bba0-1b4585e80beb,c5f0f0be-3463-4b70-88e6-19725cca40bf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,f572ae60-c599-4730-88cc-5567e15281b9,9a8da149-015b-4d6c-ba3f-da41f78b2958,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,56b7ff28-f2c9-47c2-b3cf-1cf85b2ead25,9a8da149-015b-4d6c-ba3f-da41f78b2958,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,89064f74-0091-458a-9e22-81fc7cd3059c,9a8da149-015b-4d6c-ba3f-da41f78b2958,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,2f2e4e51-7abb-49f3-912b-aa0d8f32dcfd,9a8da149-015b-4d6c-ba3f-da41f78b2958,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,dba483c3-fa0f-40a1-90d0-49bc3dbb71d0,9a8da149-015b-4d6c-ba3f-da41f78b2958,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,22230268-d4f7-461c-86dc-ba3b99e997fd,9a8da149-015b-4d6c-ba3f-da41f78b2958,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,c2f3d3ca-be6f-40c1-b43f-265653a03c54,9a8da149-015b-4d6c-ba3f-da41f78b2958,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,3adc575a-d12a-44e9-bb2e-5ef048c62eb1,9a8da149-015b-4d6c-ba3f-da41f78b2958,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,b6624334-64c5-43e7-908f-a71b13708863,9a8da149-015b-4d6c-ba3f-da41f78b2958,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,49f7288f-cbaf-4310-9842-9a62d8258283,31c35c4f-80d7-4351-b9d9-6cfc216d51a4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,1278e908-4103-468e-9793-2e16c95923bc,31c35c4f-80d7-4351-b9d9-6cfc216d51a4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,b82bb188-b570-4384-a759-308e267e66be,31c35c4f-80d7-4351-b9d9-6cfc216d51a4,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,fcc920a1-a2f1-4262-995b-6efa5b6ecf48,31c35c4f-80d7-4351-b9d9-6cfc216d51a4,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,22f8e759-4ade-4f64-89f7-822f9d77ee8f,31c35c4f-80d7-4351-b9d9-6cfc216d51a4,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,1c6c13bb-193e-4438-9d67-827317e9f6a3,31c35c4f-80d7-4351-b9d9-6cfc216d51a4,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,b3fd46b9-3554-496c-9893-4b4cb0511270,31c35c4f-80d7-4351-b9d9-6cfc216d51a4,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,33a10a4e-c2f5-42c3-be6e-6b442be625a8,31c35c4f-80d7-4351-b9d9-6cfc216d51a4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,dfdd2678-692a-44a4-8d21-8fc3eebaf889,31c35c4f-80d7-4351-b9d9-6cfc216d51a4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,b3d67e19-3242-46b0-b613-8c799b7fdbca,07c0105f-3866-4c65-a087-a54d320d6203,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,d9e3564f-fa46-4229-9035-0f537612f1ee,07c0105f-3866-4c65-a087-a54d320d6203,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,bce95a3a-b1a4-4f94-8bd7-feeaad68a8b6,07c0105f-3866-4c65-a087-a54d320d6203,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,6b817ac8-7d9d-44a2-844c-544594b7b737,07c0105f-3866-4c65-a087-a54d320d6203,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,8f8242f2-d638-4275-b1fd-e31441865771,07c0105f-3866-4c65-a087-a54d320d6203,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,72d7c797-1655-4e9d-b812-a1fe8338848a,07c0105f-3866-4c65-a087-a54d320d6203,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8fb36b92-6486-4011-a3d0-ff0d67498955,07c0105f-3866-4c65-a087-a54d320d6203,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,aa170314-0d3b-42ff-9b25-4d2a9d2fe275,07c0105f-3866-4c65-a087-a54d320d6203,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,d7418073-0618-4d2f-8f14-ea71af5e5fe9,07c0105f-3866-4c65-a087-a54d320d6203,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,1710d8bf-1382-42ba-abd5-dd7a9f8eb5c2,95f99031-ffea-41df-a2a9-35930ea967b4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
