package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4f89c33a-ca93-4c09-8666-5a897f8e611b,b9d0f82f-64b1-409c-bf7f-59e6973afc6f,95f99031-ffea-41df-a2a9-35930ea967b4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,5ea57b82-83a5-4845-8cdc-377e022188bc,95f99031-ffea-41df-a2a9-35930ea967b4,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,176f47fe-ef15-4186-802a-1d36e32f33c8,95f99031-ffea-41df-a2a9-35930ea967b4,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,0dfcd06e-a0db-493f-9f03-8a0e01c6b2fe,95f99031-ffea-41df-a2a9-35930ea967b4,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,e4bf0593-4ecc-4308-a670-70cf2099ab86,95f99031-ffea-41df-a2a9-35930ea967b4,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,19079cdd-fbea-49b3-9ccf-9921a8f8476f,95f99031-ffea-41df-a2a9-35930ea967b4,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,f5248eaa-e325-4a76-a019-cda99b5e8770,95f99031-ffea-41df-a2a9-35930ea967b4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,0f56faea-3c8a-4133-94ef-fbc881b2e787,95f99031-ffea-41df-a2a9-35930ea967b4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,0589ce01-a857-4f82-87a4-e2102e1f4f93,3ffcda4d-b36d-4e0a-8086-43e4d113a37e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,810b949b-9b4c-425b-b88d-38f482e56d82,3ffcda4d-b36d-4e0a-8086-43e4d113a37e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,45845942-73c6-4a98-8cc3-b42a62d97891,3ffcda4d-b36d-4e0a-8086-43e4d113a37e,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,f2293fbd-aa07-4bee-bf02-979d53e9326d,3ffcda4d-b36d-4e0a-8086-43e4d113a37e,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,5f969b53-9f71-4e4e-a648-cd082a5c90ba,3ffcda4d-b36d-4e0a-8086-43e4d113a37e,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,81a1288d-7031-4ba9-87b9-0d3e007c3b1f,3ffcda4d-b36d-4e0a-8086-43e4d113a37e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,3d34d501-368a-4cfa-a10f-32e00318d756,3ffcda4d-b36d-4e0a-8086-43e4d113a37e,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,8216380a-6c8b-4279-a724-cac9fcd79d8f,3ffcda4d-b36d-4e0a-8086-43e4d113a37e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,6659ffb2-c664-4b63-a768-b2462f0a2210,3ffcda4d-b36d-4e0a-8086-43e4d113a37e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,695c2972-39ae-4d97-8bcd-fe56a5539003,e741d5b6-c843-4a2b-ac54-669b993c5ebe,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,d0a709d6-bcd9-4e69-aec3-5b59f57af131,e741d5b6-c843-4a2b-ac54-669b993c5ebe,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,a7021106-dff3-45a3-a760-6db7b49107bb,e741d5b6-c843-4a2b-ac54-669b993c5ebe,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24.0","category":"Electrical"}",24.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,27b6be30-1081-4fa7-a2ea-e1c04670ac76,e741d5b6-c843-4a2b-ac54-669b993c5ebe,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,6d22e570-e105-4ef9-8fd9-b79ad665f0fe,e741d5b6-c843-4a2b-ac54-669b993c5ebe,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,2f50d8f1-7be8-4ff0-bc76-82b8543b841c,e741d5b6-c843-4a2b-ac54-669b993c5ebe,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,2ef3bcd2-f520-4e64-ade1-ac57bfdeb271,e741d5b6-c843-4a2b-ac54-669b993c5ebe,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"130","category":null}",130,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,0aafb6ce-4616-4544-b555-eec4ac60f749,e741d5b6-c843-4a2b-ac54-669b993c5ebe,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,16ec8006-241c-4235-8e0b-c32fec3d5c7f,e741d5b6-c843-4a2b-ac54-669b993c5ebe,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ24","category":null}",37MARAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,efa814db-ffcf-4f4f-aa8a-67862dae9af1,4c0c68f4-6371-4e63-9dc2-711c1b13d6c2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,6d4e97b0-b20f-49a7-95be-8ecf042fe220,4c0c68f4-6371-4e63-9dc2-711c1b13d6c2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,81dad172-54b2-4efb-adee-a1e6c4335bd9,4c0c68f4-6371-4e63-9dc2-711c1b13d6c2,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,7a6db60f-cb8b-4d72-9e8f-28b110bb73ac,4c0c68f4-6371-4e63-9dc2-711c1b13d6c2,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,8003813c-8ecc-4587-94eb-7eb5c107c3c0,4c0c68f4-6371-4e63-9dc2-711c1b13d6c2,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,1c52b3a4-7dd1-4449-85a8-64fde610e7a2,4c0c68f4-6371-4e63-9dc2-711c1b13d6c2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,a204eaeb-c55c-4777-ade2-0d505e9a2a29,4c0c68f4-6371-4e63-9dc2-711c1b13d6c2,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,886db865-4a9b-4ad2-a7c9-dd633980e75f,4c0c68f4-6371-4e63-9dc2-711c1b13d6c2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,a60bacfc-df85-4e9c-814b-4b2504350f4b,4c0c68f4-6371-4e63-9dc2-711c1b13d6c2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,da5959a1-ba95-4d52-8b40-76df788e831b,c9d8a42e-e8c4-46bd-a843-13fe9e4aa6af,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,30702361-cd1d-4caf-944b-fdcad8f106b3,c9d8a42e-e8c4-46bd-a843-13fe9e4aa6af,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,57ff119e-9dd7-4a1d-be3b-c122fa4b7539,c9d8a42e-e8c4-46bd-a843-13fe9e4aa6af,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,246a930b-0530-4760-b4bd-99dcd34d2b4f,c9d8a42e-e8c4-46bd-a843-13fe9e4aa6af,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,40659dad-7ad4-4986-9b7b-6f069273c0b4,c9d8a42e-e8c4-46bd-a843-13fe9e4aa6af,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,37812aef-1500-45c1-87a5-844e3e974a60,c9d8a42e-e8c4-46bd-a843-13fe9e4aa6af,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,e83dfca3-78d7-403b-ba0b-d20fe7a36eac,c9d8a42e-e8c4-46bd-a843-13fe9e4aa6af,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,479313a0-6032-4cfb-a78e-7cd775f8fbe8,c9d8a42e-e8c4-46bd-a843-13fe9e4aa6af,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,4f9179b4-46dc-4f79-aeef-1db674db36ed,c9d8a42e-e8c4-46bd-a843-13fe9e4aa6af,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,02fa0509-67c9-42af-ba53-96ef2cfb2ad8,99752277-1e49-492c-8dbe-1dc396498325,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,56f7f86f-5914-4cb7-bea2-047dbdaf5141,99752277-1e49-492c-8dbe-1dc396498325,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,5f5e97c9-fd20-4e5f-9028-7f5161f7c95e,99752277-1e49-492c-8dbe-1dc396498325,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,2d9a12e5-6ea8-4e50-9777-71e0f99577aa,99752277-1e49-492c-8dbe-1dc396498325,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,e82672b9-8307-451a-8dd5-a8edd6af9027,99752277-1e49-492c-8dbe-1dc396498325,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,b29215e2-0432-4fa6-b4f5-e5485d2e6d58,99752277-1e49-492c-8dbe-1dc396498325,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,285f472b-811b-4b18-b0db-1897d035ac5c,99752277-1e49-492c-8dbe-1dc396498325,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,1e24105c-12c7-4fff-9127-f928807879f2,99752277-1e49-492c-8dbe-1dc396498325,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,934e395a-ef36-47c0-9336-688aef8519a2,99752277-1e49-492c-8dbe-1dc396498325,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,739e4cd9-8657-44b7-9957-5f314e2d39b9,e26c6522-5133-4c6f-9db4-356bc9968937,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,47b2f4af-2f4a-481f-a22e-15ae3bce8980,e26c6522-5133-4c6f-9db4-356bc9968937,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,4e78a674-28a7-4096-9c5b-5a34ae49d743,e26c6522-5133-4c6f-9db4-356bc9968937,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,a98b966e-c084-402d-ab7a-9ad569695525,e26c6522-5133-4c6f-9db4-356bc9968937,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,0a4d6b86-55d3-48cd-8848-561a728392df,e26c6522-5133-4c6f-9db4-356bc9968937,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,67414867-422c-4d5c-a3c4-ed1d42e95021,e26c6522-5133-4c6f-9db4-356bc9968937,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,e08d15b2-c628-4dfe-a2e7-eb29ea00716a,e26c6522-5133-4c6f-9db4-356bc9968937,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,ed42c5e0-8089-4420-b09b-e93fecf8823e,e26c6522-5133-4c6f-9db4-356bc9968937,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,52f5f557-4912-4284-a802-1aae373718ee,e26c6522-5133-4c6f-9db4-356bc9968937,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,593579ac-3975-42c4-ac3e-e3af506e38b6,ef1c0b23-f319-4299-bb56-0dd6d68ea801,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,b31675e0-3e96-4f5a-b8b2-ce5d15ce84e9,ef1c0b23-f319-4299-bb56-0dd6d68ea801,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,5c7d5076-aaf4-49e4-b197-7200bea3bc98,ef1c0b23-f319-4299-bb56-0dd6d68ea801,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"18.0","category":"Electrical"}",18.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,5879261e-3dce-431e-a08b-95dcd4b9c784,ef1c0b23-f319-4299-bb56-0dd6d68ea801,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,142e30f7-4da2-4720-8270-8761a50cdd55,ef1c0b23-f319-4299-bb56-0dd6d68ea801,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8a935085-be1e-43ea-9c23-502778156b43,ef1c0b23-f319-4299-bb56-0dd6d68ea801,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,93bb9c6b-3a38-4f84-ae98-d5094517c232,ef1c0b23-f319-4299-bb56-0dd6d68ea801,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"110","category":null}",110,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,ad0e9cf3-bf18-4620-a4ff-0f48aa5cac53,ef1c0b23-f319-4299-bb56-0dd6d68ea801,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,127a1a3d-2631-444d-bde1-58c6798ab684,ef1c0b23-f319-4299-bb56-0dd6d68ea801,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ18","category":null}",37MARAQ18,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,fc99a26d-833b-4104-8c48-73db483bd2fd,1a9c7fd5-ed18-4f01-8839-d18b89870290,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,f3299d0a-ae73-42a0-b194-153a62e1dee6,1a9c7fd5-ed18-4f01-8839-d18b89870290,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,23583800-166b-412e-9018-369f7082b6dd,1a9c7fd5-ed18-4f01-8839-d18b89870290,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24.0","category":"Electrical"}",24.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,b7f35bb9-d88e-42ef-9732-7e3fb73daac1,1a9c7fd5-ed18-4f01-8839-d18b89870290,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,066c0f25-911a-429a-ad55-04e71dba4070,1a9c7fd5-ed18-4f01-8839-d18b89870290,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,6f93762b-e99c-48ca-bc11-f234b09aadef,1a9c7fd5-ed18-4f01-8839-d18b89870290,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,05637b4d-a24b-49c4-9532-3984e2b780b5,1a9c7fd5-ed18-4f01-8839-d18b89870290,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"130","category":null}",130,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,b3b8a672-7bb1-4f34-8e0b-b760249cd9ba,1a9c7fd5-ed18-4f01-8839-d18b89870290,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,3326ab7b-a60c-4b22-affe-e34cd33f6167,1a9c7fd5-ed18-4f01-8839-d18b89870290,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ24","category":null}",37MARAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,882660b2-cbfd-4e31-a311-6941d9425307,f85b4473-edb8-42b3-bfcd-07f40a02ca8c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,2ee31ca8-6e81-4215-8ef3-054c3b4fb5b2,f85b4473-edb8-42b3-bfcd-07f40a02ca8c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,76b28aa9-3434-493b-9efd-cd29b4e8bccc,f85b4473-edb8-42b3-bfcd-07f40a02ca8c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,dd0b8103-5381-4bf5-921f-713a55581bae,f85b4473-edb8-42b3-bfcd-07f40a02ca8c,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,087d98ab-9595-40ef-8687-c4621944ce74,f85b4473-edb8-42b3-bfcd-07f40a02ca8c,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,420fcdca-ecf0-44f5-8879-0bc211d98b17,f85b4473-edb8-42b3-bfcd-07f40a02ca8c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,45c2c963-2020-464d-b69f-2e38898e40e6,f85b4473-edb8-42b3-bfcd-07f40a02ca8c,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,69bf2d28-e9cd-4845-81f9-b9a2de2adab6,f85b4473-edb8-42b3-bfcd-07f40a02ca8c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,afb1b913-ccec-4ac2-8fc0-9a08d2599b55,f85b4473-edb8-42b3-bfcd-07f40a02ca8c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,ad47e3e0-a0bf-41a7-9a4d-0659f6bc7ed7,ffaea3fc-716b-48dd-84b3-78139e74053b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,3d507190-754e-441c-b1a4-8f084160e789,ffaea3fc-716b-48dd-84b3-78139e74053b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,0b6a27bc-b1ee-4eef-8048-15c82ca0e4e0,ffaea3fc-716b-48dd-84b3-78139e74053b,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,9a8a3c6a-9353-45bc-9a4d-08802dc31cb4,ffaea3fc-716b-48dd-84b3-78139e74053b,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,0e3ad20c-5d20-42c2-b3d5-998c701d5057,ffaea3fc-716b-48dd-84b3-78139e74053b,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8f1d91a8-ffa5-4686-b0ce-0b6a9525d02d,ffaea3fc-716b-48dd-84b3-78139e74053b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,c518fd7c-8d31-4bea-a3b7-4cadb04d4303,ffaea3fc-716b-48dd-84b3-78139e74053b,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,d0aa1a7f-4118-4502-a8db-4f62f0c72d54,ffaea3fc-716b-48dd-84b3-78139e74053b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,e092ecff-5373-4cd6-90d3-3b1dd04c5bd0,ffaea3fc-716b-48dd-84b3-78139e74053b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,973d897f-07fe-420a-8239-4b2dec8bbaa8,7555b416-66b0-41bf-91e6-558c46dd8583,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,32471d8d-53ef-43f2-bf7e-38a47a8b0f82,7555b416-66b0-41bf-91e6-558c46dd8583,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,182b1192-1e39-465c-bbb2-09e49ab95a79,7555b416-66b0-41bf-91e6-558c46dd8583,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,c1f792d8-3cc7-48ec-be30-f147cf526b74,7555b416-66b0-41bf-91e6-558c46dd8583,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,6bb76e2e-792d-44c4-8ff4-d31322009711,7555b416-66b0-41bf-91e6-558c46dd8583,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,bc8d9f30-0c45-469c-a908-4326d8bf5a87,7555b416-66b0-41bf-91e6-558c46dd8583,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,394f1728-8346-4fa5-bae9-4827da426c21,7555b416-66b0-41bf-91e6-558c46dd8583,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,6b4b8b57-9936-48ac-9af6-8b955e424e3a,7555b416-66b0-41bf-91e6-558c46dd8583,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,830a2d5c-e97a-4375-a5f1-86caed49e092,7555b416-66b0-41bf-91e6-558c46dd8583,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,a2413816-f61a-4b67-b899-56f73dbcb5a1,91963804-0c48-485e-bd81-505e04f9bb93,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,67a8234d-a713-4ae6-a386-8b31dc068be3,91963804-0c48-485e-bd81-505e04f9bb93,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,6e1757a4-7e23-40f9-9e18-1d3087383ce4,91963804-0c48-485e-bd81-505e04f9bb93,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"24.0","category":"Electrical"}",24.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,a322efb0-41b2-40a3-8614-aec837e77adb,91963804-0c48-485e-bd81-505e04f9bb93,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,bfee029d-d75e-4290-b2e6-ff973a831dc5,91963804-0c48-485e-bd81-505e04f9bb93,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8e426606-c0cf-45be-920e-4aad020a1c71,91963804-0c48-485e-bd81-505e04f9bb93,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,d8ebe8bc-2ce3-4c1f-98b7-5030c6779816,91963804-0c48-485e-bd81-505e04f9bb93,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"130","category":null}",130,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,55b726f4-0a04-47ca-8cfd-120e2cda185f,91963804-0c48-485e-bd81-505e04f9bb93,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,bc47a731-6840-41da-96a4-f21eebf614a5,91963804-0c48-485e-bd81-505e04f9bb93,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"37MARAQ24","category":null}",37MARAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,3c3ae385-b616-4e1f-9c17-563d9e6f46fb,4bf25fa6-5de8-4d7e-94eb-d5c54f618936,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,90e8f61c-3700-4541-9eb2-cdb2ba0f6b40,4bf25fa6-5de8-4d7e-94eb-d5c54f618936,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,18a2834d-966c-4147-a54b-ff300571ab1e,4bf25fa6-5de8-4d7e-94eb-d5c54f618936,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,538ff2ec-7ad7-4ceb-9ef9-97591121df79,4bf25fa6-5de8-4d7e-94eb-d5c54f618936,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,a098edce-bdf3-4ce2-aa63-3a816ee6aae4,4bf25fa6-5de8-4d7e-94eb-d5c54f618936,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,21c4cd5f-905e-461a-99bf-a632722c91f3,4bf25fa6-5de8-4d7e-94eb-d5c54f618936,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,7ddf9f41-f4c8-4de0-95fa-f262391b380a,4bf25fa6-5de8-4d7e-94eb-d5c54f618936,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,31e9d745-a1d1-4dd3-8e11-7bfa4f0fa6a2,4bf25fa6-5de8-4d7e-94eb-d5c54f618936,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,6211b766-2ff3-4992-89ca-9023b417d3dd,4bf25fa6-5de8-4d7e-94eb-d5c54f618936,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,6903ef8d-25c5-4685-9363-532bcafe6fb9,eeda9202-d01a-4b03-ab2b-ec180d62b31e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,1ae18ffa-1eb6-4f16-9643-883d29ff7a06,eeda9202-d01a-4b03-ab2b-ec180d62b31e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,c4a26ae6-3782-41ed-b238-9b50653be4eb,eeda9202-d01a-4b03-ab2b-ec180d62b31e,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,caa61c32-1f93-4823-bb60-75c4590975b2,eeda9202-d01a-4b03-ab2b-ec180d62b31e,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,f30cd8ce-3ed0-4f8c-8bb2-1da75c472324,eeda9202-d01a-4b03-ab2b-ec180d62b31e,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,2ad3f7cb-9909-4a17-b89c-31aaa4554a35,eeda9202-d01a-4b03-ab2b-ec180d62b31e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,e93025e8-fb84-4e8b-98d8-36087e38a118,eeda9202-d01a-4b03-ab2b-ec180d62b31e,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,261f100e-9c73-4230-bb39-5d25316c330d,eeda9202-d01a-4b03-ab2b-ec180d62b31e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,6955082c-90b6-4183-b930-15689610875b,eeda9202-d01a-4b03-ab2b-ec180d62b31e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,ea058abe-89b4-4727-9edb-7005de43c7a1,7e68715d-4907-464f-be39-4b933fdb3470,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,b75ab6b8-d991-4e82-9ad4-811256888116,7e68715d-4907-464f-be39-4b933fdb3470,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,0a88b1e4-3971-4cb7-9056-258bca101336,7e68715d-4907-464f-be39-4b933fdb3470,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,db25f0e5-1cfd-499f-a755-84f1a5afe063,7e68715d-4907-464f-be39-4b933fdb3470,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,71fa9aab-49b7-4e68-88f8-e0873f7765c9,7e68715d-4907-464f-be39-4b933fdb3470,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,51d0391c-8943-4168-bcfd-b907b738fcae,7e68715d-4907-464f-be39-4b933fdb3470,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,c6a85f26-3466-4ce2-b6b7-28244f0c5093,7e68715d-4907-464f-be39-4b933fdb3470,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,c5ff83ff-5d84-4d24-baca-adedb58fb012,7e68715d-4907-464f-be39-4b933fdb3470,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,b7c5afbe-c1eb-4587-b8d0-0c372b86c7e4,7e68715d-4907-464f-be39-4b933fdb3470,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,3fee9bab-239d-48f5-8c04-4b24021b0284,c9dca2b7-7e28-454d-8934-5d8f680a21a4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,31cf0337-2cd1-40ed-995a-a9aa3cd8b135,c9dca2b7-7e28-454d-8934-5d8f680a21a4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,1b44e76e-acf3-4768-984f-f34ca00da41f,c9dca2b7-7e28-454d-8934-5d8f680a21a4,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,f073054a-19a6-4d60-8b5e-c67fa6a2940c,c9dca2b7-7e28-454d-8934-5d8f680a21a4,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,78d74448-cfd2-4af4-a8ec-1161f4b3eeb6,c9dca2b7-7e28-454d-8934-5d8f680a21a4,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,1737d470-e331-4174-8fb8-cdb5d53c4d0f,c9dca2b7-7e28-454d-8934-5d8f680a21a4,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,567264c8-1c1b-4a4e-81b2-8ee9d4528954,c9dca2b7-7e28-454d-8934-5d8f680a21a4,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,42c5c944-4bd9-441b-ba2c-2661457403d6,c9dca2b7-7e28-454d-8934-5d8f680a21a4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,440bde67-7cf7-4144-b350-297f2af84ab0,c9dca2b7-7e28-454d-8934-5d8f680a21a4,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,ed3b5fa9-ea1b-4bd2-944d-177bd872f086,cca61e8c-3480-46c1-80c2-1148905a3b68,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,4d491bff-ff5e-405e-b5c7-7f9de26f535b,cca61e8c-3480-46c1-80c2-1148905a3b68,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,2d1a06c6-3c6f-4c6a-91f5-b7ea94172ea9,cca61e8c-3480-46c1-80c2-1148905a3b68,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,ac2f7ff0-6891-45fd-b987-e2ea13d93f99,cca61e8c-3480-46c1-80c2-1148905a3b68,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,e33b57b6-7994-4e3a-901b-9c5aabf83917,cca61e8c-3480-46c1-80c2-1148905a3b68,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,df8b88b1-9dbd-4920-8cd4-c0bf8f92fd6e,cca61e8c-3480-46c1-80c2-1148905a3b68,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,6eca0926-2719-4a92-a93a-b0d7b32b662f,cca61e8c-3480-46c1-80c2-1148905a3b68,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,413f2a15-48ef-4dbd-ab8a-a8b8934831b5,cca61e8c-3480-46c1-80c2-1148905a3b68,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,449723e7-11c8-4ef3-8c7b-cc7ec735e6ea,cca61e8c-3480-46c1-80c2-1148905a3b68,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,dda20f4e-114f-40e4-b49f-bc06a6130a93,5b097a55-57bb-482b-9848-d8a42723a4d9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,284472e9-88cd-4320-ac67-3cbd0e8f2dbc,5b097a55-57bb-482b-9848-d8a42723a4d9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,8f2b07fe-fd43-4be6-8ac0-dc907cecd74d,5b097a55-57bb-482b-9848-d8a42723a4d9,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,08ddd6ea-d0bb-4b2b-98a8-cc30f40b1954,5b097a55-57bb-482b-9848-d8a42723a4d9,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,a2019eff-a9bb-4ed1-86db-9daa4f0b640d,5b097a55-57bb-482b-9848-d8a42723a4d9,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,abcf1b89-a282-4e26-9aaa-912ec1f00ce3,5b097a55-57bb-482b-9848-d8a42723a4d9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8c21fd73-604d-480f-8be4-ccbb94ca34df,5b097a55-57bb-482b-9848-d8a42723a4d9,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,ae88951f-f9e6-4b7c-925b-38ac865241e1,5b097a55-57bb-482b-9848-d8a42723a4d9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,0873ec7a-1b1e-4684-8e7a-65f89be7170a,5b097a55-57bb-482b-9848-d8a42723a4d9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,731acc48-b358-4cc1-b3c1-7802bb011a55,d38669a4-8695-46d0-b815-3530cba28e15,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,22e84e3f-e29d-4c10-b35e-6d959386b4d5,d38669a4-8695-46d0-b815-3530cba28e15,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,ab3036e2-6068-44e0-a8e5-78f2565f6745,d38669a4-8695-46d0-b815-3530cba28e15,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,8da7e9c6-c2f8-4378-8de4-9d5ba08e1239,d38669a4-8695-46d0-b815-3530cba28e15,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,4c2bd9e3-aebb-4f96-8177-f3ce655eb22a,d38669a4-8695-46d0-b815-3530cba28e15,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,83c68b73-e6aa-448f-84fa-cbf1ca9ffc97,d38669a4-8695-46d0-b815-3530cba28e15,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,c5737bb5-d1f1-48bd-ac3a-669f0ba64f36,d38669a4-8695-46d0-b815-3530cba28e15,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
