package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4f89c33a-ca93-4c09-8666-5a897f8e611b,da2e61f6-3ed0-4e1e-977e-d70097cc844f,d38669a4-8695-46d0-b815-3530cba28e15,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,b62d6979-6070-4a23-8bcc-ce5ee836ba57,d38669a4-8695-46d0-b815-3530cba28e15,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,d588a757-b9d4-4a03-8b6f-74c06eb8ee37,ae8cd910-5599-4fbb-8227-556d4cf2c1c9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,6f638ffe-6c91-411a-aeb0-400f03968ee3,ae8cd910-5599-4fbb-8227-556d4cf2c1c9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,f6c28b88-61c3-42b1-b29c-dd07f0cea571,ae8cd910-5599-4fbb-8227-556d4cf2c1c9,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,1fb17c88-e802-4694-ac24-99fdc3c4764c,ae8cd910-5599-4fbb-8227-556d4cf2c1c9,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,6f4f799a-6e14-4001-ae88-52603473460b,ae8cd910-5599-4fbb-8227-556d4cf2c1c9,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,61552a27-e61a-438d-9fde-a8f2abe5fb6e,ae8cd910-5599-4fbb-8227-556d4cf2c1c9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,3cf94698-39c7-49d2-b02f-a7995a024671,ae8cd910-5599-4fbb-8227-556d4cf2c1c9,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,a8832ff0-511a-413c-8444-f6d284feb731,ae8cd910-5599-4fbb-8227-556d4cf2c1c9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,7ead12a6-007a-4a4c-844e-a66d4663e48a,ae8cd910-5599-4fbb-8227-556d4cf2c1c9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,45e7a026-7eb0-4ecc-892b-6ee782a600c1,4c5024b9-261f-49f4-ba1b-47da14805079,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,a7fc1550-9291-41ae-87de-7bad8e21e32b,4c5024b9-261f-49f4-ba1b-47da14805079,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,279fb440-4d24-49f3-a9ea-42d5dfdeb5e5,4c5024b9-261f-49f4-ba1b-47da14805079,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,1d2d87dd-08d4-4151-a077-bccbc72934ba,4c5024b9-261f-49f4-ba1b-47da14805079,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,27e79a57-d21c-4a7b-92bf-0b103e0cec97,4c5024b9-261f-49f4-ba1b-47da14805079,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,24578bd5-f93e-491f-bb39-d4cb45c3c906,4c5024b9-261f-49f4-ba1b-47da14805079,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,73b9a78b-8a7b-4652-9a29-413214975c39,4c5024b9-261f-49f4-ba1b-47da14805079,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,201fe9d6-3aa9-4c5a-a125-859316880427,4c5024b9-261f-49f4-ba1b-47da14805079,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,feeabc40-4d9b-4763-987b-b1a87c86de7b,4c5024b9-261f-49f4-ba1b-47da14805079,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,16b04a10-bcf6-4baf-ba29-f6b47d418d69,6c2fa73c-65b2-4e7d-9141-cb471cd1d410,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,e33e53df-b968-4daf-80a0-597de347edd4,6c2fa73c-65b2-4e7d-9141-cb471cd1d410,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,19259cef-67ed-45f8-a136-9f0d58dc965d,6c2fa73c-65b2-4e7d-9141-cb471cd1d410,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,a9e1865c-57f7-4be2-b4bd-ff1ae2a23dda,6c2fa73c-65b2-4e7d-9141-cb471cd1d410,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,7f8e235d-0159-4b78-b31d-692f5daf82e1,6c2fa73c-65b2-4e7d-9141-cb471cd1d410,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,4e8d7e09-3549-4e5f-8921-bf69fd1a2ada,6c2fa73c-65b2-4e7d-9141-cb471cd1d410,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,47e922b1-4704-4eb3-8ce1-0787d1f3e456,6c2fa73c-65b2-4e7d-9141-cb471cd1d410,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,8464be05-f04a-4696-881e-186567bdc4b1,6c2fa73c-65b2-4e7d-9141-cb471cd1d410,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,711ef0a5-d68b-43df-a29d-7ada25da4aae,6c2fa73c-65b2-4e7d-9141-cb471cd1d410,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,5724c4eb-6569-423c-8dc4-017752801397,17001798-9c5d-438a-836f-3839ad8315de,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,caa397dc-4713-4de8-866e-9e50052ec6c3,17001798-9c5d-438a-836f-3839ad8315de,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,8a86fbc8-9236-49dc-8f35-a481c2cbfac0,17001798-9c5d-438a-836f-3839ad8315de,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,b25ae45e-1ae3-442f-accf-ac2ab0553eff,17001798-9c5d-438a-836f-3839ad8315de,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,f2627cba-3969-4f24-bc99-1d97048db38d,17001798-9c5d-438a-836f-3839ad8315de,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,041d6645-d181-4746-9e5f-6a3d9b47297a,17001798-9c5d-438a-836f-3839ad8315de,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,0a03fc1d-645b-4af5-9caf-9859ad13ab07,17001798-9c5d-438a-836f-3839ad8315de,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,f127520d-522f-4169-8db8-32cbfe14e18c,17001798-9c5d-438a-836f-3839ad8315de,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,db67f988-d58f-4c8c-aea1-84e92e9ab48d,17001798-9c5d-438a-836f-3839ad8315de,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,224bcdeb-156b-4bb0-9c72-0db1094acc84,7432ec78-a752-44cd-ae2c-60f1b46223f5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,e2b80f6f-b708-4f3a-a97b-92e50f1af22b,7432ec78-a752-44cd-ae2c-60f1b46223f5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,b1ff8bf0-ad84-46d6-81e5-4a52d2fe6163,7432ec78-a752-44cd-ae2c-60f1b46223f5,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,821dc236-4964-4612-9603-1902601c9d0f,7432ec78-a752-44cd-ae2c-60f1b46223f5,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,e31bc43c-abdf-4c2e-95bb-953f14281d88,7432ec78-a752-44cd-ae2c-60f1b46223f5,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,a85175b7-1925-46fe-84f6-97b05ddd8f9d,7432ec78-a752-44cd-ae2c-60f1b46223f5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,d7e82975-a2e2-4597-af2e-d65533d8d8ba,7432ec78-a752-44cd-ae2c-60f1b46223f5,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,d66d08e1-4aa3-42bf-9bfa-89a84c644ef7,7432ec78-a752-44cd-ae2c-60f1b46223f5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,08188c60-7660-4611-bf42-fd6a550ffdc5,7432ec78-a752-44cd-ae2c-60f1b46223f5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,ca6f3e2b-1b2d-4d88-b1f5-718cca5fa99c,f45799c7-0e94-4fd0-a3b3-edaa16794f5b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,fd25ab15-e42a-46b3-8eb1-a36f8066aed2,f45799c7-0e94-4fd0-a3b3-edaa16794f5b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,8f2e1fe5-897a-46d4-83ba-8b3644c37bb3,f45799c7-0e94-4fd0-a3b3-edaa16794f5b,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"37.0","category":"Electrical"}",37.0,,Electrical,MCA
4f89c33a-ca93-4c09-8666-5a897f8e611b,18de24d9-d402-4320-8e06-6ad02916bbe6,f45799c7-0e94-4fd0-a3b3-edaa16794f5b,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"45","category":"Electrical"}",45,,Electrical,MOCP
4f89c33a-ca93-4c09-8666-5a897f8e611b,70cd9186-a4ff-4730-afc3-1da6767ce15a,f45799c7-0e94-4fd0-a3b3-edaa16794f5b,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,4df19bbd-e2b2-420d-8a8d-91bb9da4e71b,f45799c7-0e94-4fd0-a3b3-edaa16794f5b,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Heating Capacity","unit":"Btu/h","value":"0","category":null}",0,Btu/h,,Heating Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,b494b523-6828-4e02-9a84-56683e0b9813,f45799c7-0e94-4fd0-a3b3-edaa16794f5b,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"250","category":null}",250,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,f20fd3b7-a12e-44c9-841f-fae92f81f08e,f45799c7-0e94-4fd0-a3b3-edaa16794f5b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,1dd17231-a018-4b50-8143-60a93a35f968,f45799c7-0e94-4fd0-a3b3-edaa16794f5b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"HH860E2","category":null}",HH860E2,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,ed7f86e2-0e2d-4a81-8daa-8e874f76f969,9dbe3151-600b-43cf-8472-b932d2e36110,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,fea51b4c-1e94-4186-bc4f-1e5267d1906c,9dbe3151-600b-43cf-8472-b932d2e36110,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,4844e400-b532-4e95-bd31-37c341e7e74d,9dbe3151-600b-43cf-8472-b932d2e36110,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,6655f0d9-2270-4162-b867-69df43b24883,9dbe3151-600b-43cf-8472-b932d2e36110,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,2e254fdd-bbba-46c8-bbc0-3693de9721e7,9dbe3151-600b-43cf-8472-b932d2e36110,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,e44c0c86-0b7e-4b03-bb36-1203592fb6ff,9dbe3151-600b-43cf-8472-b932d2e36110,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,a15fff0d-9470-4a97-9d39-74543b89ad17,9dbe3151-600b-43cf-8472-b932d2e36110,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,558128e4-024b-445b-ab47-3b4481a752c6,9dbe3151-600b-43cf-8472-b932d2e36110,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,4dd9a53c-0b58-4eca-98e0-a270cd090283,9dbe3151-600b-43cf-8472-b932d2e36110,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,0186a1e6-5fcd-46b0-b7b3-d52b89b96465,9dbe3151-600b-43cf-8472-b932d2e36110,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,ab2a314f-4716-4f17-9e7d-7258f8016765,9dbe3151-600b-43cf-8472-b932d2e36110,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,6a94799b-c379-406d-bf56-72c32e7b6289,9dbe3151-600b-43cf-8472-b932d2e36110,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,b699190e-4ebd-4c1b-9fdf-f62806d55532,9dbe3151-600b-43cf-8472-b932d2e36110,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,504e4cc4-9d95-4ec0-85f1-62e024d64499,9dbe3151-600b-43cf-8472-b932d2e36110,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,ff6f28ba-7e34-4ed1-bd9c-d34eac879847,9dbe3151-600b-43cf-8472-b932d2e36110,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,40a6c915-a8e9-4232-b1ed-64bcf7d6ff2d,9dbe3151-600b-43cf-8472-b932d2e36110,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,ad9616a6-1540-4288-867a-cf89b71e837b,9dbe3151-600b-43cf-8472-b932d2e36110,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,d9a0f224-c50b-4378-b28c-9bcaf5c4ea5e,9dbe3151-600b-43cf-8472-b932d2e36110,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,2caf5bc4-68dd-4e28-a197-e00ef4c88906,9dbe3151-600b-43cf-8472-b932d2e36110,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,9ef20266-21ef-495b-9cfe-2b6387a2be43,31892425-adcd-4302-91a5-75517a27af35,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,bf1810d3-d4c0-4af7-b283-fc980c378ef0,31892425-adcd-4302-91a5-75517a27af35,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,2b4d62cf-cb0b-4e6b-be5a-819c5ca548f7,31892425-adcd-4302-91a5-75517a27af35,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,1a882c76-eaef-4978-af45-6efddbd9b6c1,31892425-adcd-4302-91a5-75517a27af35,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,4685865f-6c86-4332-b1ba-f3ab3ab1dedb,31892425-adcd-4302-91a5-75517a27af35,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,c0927601-e041-477b-b9c0-a4d1e686a18a,31892425-adcd-4302-91a5-75517a27af35,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,0409fa37-7e27-4024-829f-380d22b6af2e,31892425-adcd-4302-91a5-75517a27af35,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,2e20bd2e-dc8d-48cc-ba2f-37341b232bb6,31892425-adcd-4302-91a5-75517a27af35,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,49de907e-5432-4369-a664-f19ff851f1e8,31892425-adcd-4302-91a5-75517a27af35,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,e97b6ffb-e040-4fad-88b4-8825fbcbb2a1,31892425-adcd-4302-91a5-75517a27af35,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,7d6b895d-4e94-48e9-9eed-ab214fab8cfb,31892425-adcd-4302-91a5-75517a27af35,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,2471c4bf-4804-4de8-8f19-41780d18c04f,31892425-adcd-4302-91a5-75517a27af35,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,96231c62-d534-4146-ae1b-b9b3b078869f,31892425-adcd-4302-91a5-75517a27af35,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,5d1d7f24-a438-47e4-8022-d420313e45d0,31892425-adcd-4302-91a5-75517a27af35,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,6be63013-7083-44f2-a094-65a8f2a57572,31892425-adcd-4302-91a5-75517a27af35,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,5d6e6ab6-fdaa-4a35-a367-fdc404736c03,31892425-adcd-4302-91a5-75517a27af35,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c6c1a7f6-fba7-45b5-8c23-1739d97b3dec,31892425-adcd-4302-91a5-75517a27af35,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,1c91f6ce-e7a0-4981-badd-8180794e7c86,31892425-adcd-4302-91a5-75517a27af35,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,14762a3a-115d-4b82-9e69-8c0d727ce27a,31892425-adcd-4302-91a5-75517a27af35,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,ee5e4292-595a-4296-8038-d380d8fe6426,1bf69075-4533-4f05-871e-d6a7dc6f6621,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,f1025caf-a150-443a-bd87-86345bb65f74,1bf69075-4533-4f05-871e-d6a7dc6f6621,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,8920a073-1083-405c-9301-fa589ecc4e0d,1bf69075-4533-4f05-871e-d6a7dc6f6621,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,3fd6401c-a68b-442e-a097-89934649380d,1bf69075-4533-4f05-871e-d6a7dc6f6621,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,798ea44a-91b9-426a-9355-f3cf05024bc4,1bf69075-4533-4f05-871e-d6a7dc6f6621,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,4eeddab1-98e3-43ab-bb0b-8636bbad48d7,1bf69075-4533-4f05-871e-d6a7dc6f6621,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,50b07d2a-85e3-44c2-a22b-aa0277417ec6,1bf69075-4533-4f05-871e-d6a7dc6f6621,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,5d211306-3a15-43da-bf0b-d3014b9dbc39,1bf69075-4533-4f05-871e-d6a7dc6f6621,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,542a1067-14dc-4ba1-8a4d-ee1998aad808,1bf69075-4533-4f05-871e-d6a7dc6f6621,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,450a7e5a-7b48-4c6a-959c-9d8bc49f3a3b,1bf69075-4533-4f05-871e-d6a7dc6f6621,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,831f6a2e-a64a-4b22-922d-fbcb07a9265a,1bf69075-4533-4f05-871e-d6a7dc6f6621,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,16d2b836-4a44-4129-8739-992ad73c5127,1bf69075-4533-4f05-871e-d6a7dc6f6621,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,609fce92-bf43-4d36-a12c-1fd2552068f3,1bf69075-4533-4f05-871e-d6a7dc6f6621,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,adc5f374-20d0-4184-b3d9-8001b6136af2,1bf69075-4533-4f05-871e-d6a7dc6f6621,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,465e54c3-2a65-452a-bf90-34879db51b44,1bf69075-4533-4f05-871e-d6a7dc6f6621,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,62730872-aeb3-4255-9187-a79394e464d7,1bf69075-4533-4f05-871e-d6a7dc6f6621,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c09499b4-6e22-4192-8433-08fa3602e788,1bf69075-4533-4f05-871e-d6a7dc6f6621,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,a5a1a139-6e2d-487b-878c-52678b1a8b0f,1bf69075-4533-4f05-871e-d6a7dc6f6621,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,51710902-d4cd-4351-85b9-d886387f7c1d,1bf69075-4533-4f05-871e-d6a7dc6f6621,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,f185f42d-7b2c-43eb-890e-2f2e4cc28f9a,a2dbe463-df5f-4413-add6-1fd37d9b4b45,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,0bf315f3-0655-4a9e-b4d6-7c95931df6c6,a2dbe463-df5f-4413-add6-1fd37d9b4b45,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,78ec73d3-74ce-44ae-87ab-2a5964dde158,a2dbe463-df5f-4413-add6-1fd37d9b4b45,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c35fac4f-50bc-41d5-a645-bbf6b6b7d144,a2dbe463-df5f-4413-add6-1fd37d9b4b45,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,9e07efa5-12e4-4d57-b8b3-264da3679719,a2dbe463-df5f-4413-add6-1fd37d9b4b45,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,f3c37247-d650-4b38-ac7d-26852cdf8ae2,a2dbe463-df5f-4413-add6-1fd37d9b4b45,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,0fa41ab6-9c2b-45a5-81a8-814e07f1662f,a2dbe463-df5f-4413-add6-1fd37d9b4b45,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8d4d67ca-b7c8-47f9-b82f-627d9a00607d,a2dbe463-df5f-4413-add6-1fd37d9b4b45,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,12db9068-0e7c-4e0e-a2fe-562c7f08641a,a2dbe463-df5f-4413-add6-1fd37d9b4b45,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,6d064ab5-b90d-407b-bcde-a60c2ea969c2,a2dbe463-df5f-4413-add6-1fd37d9b4b45,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,85991ed1-f7cc-44af-b945-36f9fce246b6,a2dbe463-df5f-4413-add6-1fd37d9b4b45,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,b451aafa-64af-4815-a60b-e1f0196fcc7c,a2dbe463-df5f-4413-add6-1fd37d9b4b45,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,fadf95fe-b2a7-4aab-9a43-d37e93e4bd3a,a2dbe463-df5f-4413-add6-1fd37d9b4b45,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,e728addb-e0f4-42af-85ac-4ec86e334ea4,a2dbe463-df5f-4413-add6-1fd37d9b4b45,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,ead4ee57-6c8d-4c42-9b17-218b037b7e91,a2dbe463-df5f-4413-add6-1fd37d9b4b45,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,98f4f24b-ac1f-4856-b87d-c6d0d54600a4,a2dbe463-df5f-4413-add6-1fd37d9b4b45,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,e74c15d9-b88a-4ef6-9165-b2c1dfee123f,a2dbe463-df5f-4413-add6-1fd37d9b4b45,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,8b6c81c1-c6e3-499a-97c8-19c54d23cd62,a2dbe463-df5f-4413-add6-1fd37d9b4b45,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,7ed6a0c3-84d9-4ad5-8de6-128656d509e0,a2dbe463-df5f-4413-add6-1fd37d9b4b45,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,bed6648e-3b90-470e-bce3-d91ee559c293,5d77c224-6157-46e6-abb7-95999e276634,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,9035d252-947e-40d9-8ce9-f18046935962,5d77c224-6157-46e6-abb7-95999e276634,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,ba5b5b01-e8e5-48b3-b8d0-90077ee80f33,5d77c224-6157-46e6-abb7-95999e276634,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,2d93476f-c666-401f-a51a-bd238d35a0be,5d77c224-6157-46e6-abb7-95999e276634,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,4f0050ff-f8af-497b-8c9e-6d104a28214a,5d77c224-6157-46e6-abb7-95999e276634,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,b2cf9046-e678-41b9-a44d-5e6adb1addf5,5d77c224-6157-46e6-abb7-95999e276634,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,54217bcd-22e6-4a96-811c-7a1b9b38c224,5d77c224-6157-46e6-abb7-95999e276634,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,1b6c58a4-1b4b-4c8a-abba-db6f64cca839,5d77c224-6157-46e6-abb7-95999e276634,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,b14e342e-9963-431b-a7e7-7ccfdc933830,5d77c224-6157-46e6-abb7-95999e276634,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,4df91fa8-810b-43e3-82a4-5154caed7a3f,5d77c224-6157-46e6-abb7-95999e276634,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,ee57f717-90ed-4ced-a4c2-693ed6cde290,5d77c224-6157-46e6-abb7-95999e276634,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,19255828-1451-4890-a168-8d9e28a858bb,5d77c224-6157-46e6-abb7-95999e276634,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,f89fbd2f-8984-4210-b8a8-3ffb6cdd2370,5d77c224-6157-46e6-abb7-95999e276634,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,6b5f1a00-f5ca-4ad3-aae5-606fe902c438,5d77c224-6157-46e6-abb7-95999e276634,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,01d8be66-5a84-46de-8e3d-a80cce728010,5d77c224-6157-46e6-abb7-95999e276634,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,dc2872b2-00f5-4430-9505-7f4be2a9366c,5d77c224-6157-46e6-abb7-95999e276634,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,65d0b80a-53e8-4429-98f0-51ddb3b79f64,5d77c224-6157-46e6-abb7-95999e276634,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,6e2ea67c-f547-4be5-a848-5e43539745ae,5d77c224-6157-46e6-abb7-95999e276634,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,dcc73009-212e-4bf0-92ec-cd5d5251185b,5d77c224-6157-46e6-abb7-95999e276634,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,a135be40-e847-4cf6-be20-3cbade684eba,854995e6-2033-4bf6-b398-5107de6e49d9,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,9eebaad7-73aa-4f61-824d-a9dbe19ee96b,854995e6-2033-4bf6-b398-5107de6e49d9,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,9e3b8b94-5847-4033-88f5-c7d09aa364a3,854995e6-2033-4bf6-b398-5107de6e49d9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,77b38fe0-54f3-4525-b1b3-a0a58583e9f1,854995e6-2033-4bf6-b398-5107de6e49d9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,2885c8b3-a23d-4cab-a689-8c0feae459fa,854995e6-2033-4bf6-b398-5107de6e49d9,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,a46322ae-379c-4eaa-9b1e-78a174cdf771,854995e6-2033-4bf6-b398-5107de6e49d9,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,e534bc73-39e5-4eb9-a9ad-cb24ecef2905,854995e6-2033-4bf6-b398-5107de6e49d9,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,4806b63f-7937-4870-8bc1-221510e070f2,854995e6-2033-4bf6-b398-5107de6e49d9,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,8fcc4313-5d8c-4fb7-8772-54929e9cc00d,854995e6-2033-4bf6-b398-5107de6e49d9,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,da3ce256-cee0-46d3-ad14-2b4c8942732c,854995e6-2033-4bf6-b398-5107de6e49d9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,46149f56-4348-4bb6-8a86-7bf2ec116eec,854995e6-2033-4bf6-b398-5107de6e49d9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,163a980d-bd0c-493c-b23d-56483fb1aef2,854995e6-2033-4bf6-b398-5107de6e49d9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,b5c417f0-da71-4e96-8662-fb7cda565a3f,854995e6-2033-4bf6-b398-5107de6e49d9,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,17d64a5d-bb49-4e10-97f6-f7141e211725,854995e6-2033-4bf6-b398-5107de6e49d9,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,429c30c3-b29a-42d4-9438-cd2646344b83,854995e6-2033-4bf6-b398-5107de6e49d9,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,e53e8805-4ec2-402d-8563-4a1b85a6ed32,854995e6-2033-4bf6-b398-5107de6e49d9,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,e75cc5e3-5a28-475c-8a2b-beab2b028c02,854995e6-2033-4bf6-b398-5107de6e49d9,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,5f502a47-49b5-47c2-98da-d1a60c2441a1,854995e6-2033-4bf6-b398-5107de6e49d9,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,ffc4cbac-2c1e-42e1-9f00-ace35f72f18c,854995e6-2033-4bf6-b398-5107de6e49d9,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,f2483121-3dc8-4999-b636-6245e132907c,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,fad8aaaa-ef49-4b18-a415-b71ac4c06ae4,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,4d906eaa-2032-416d-ae5f-a1c898ce4a45,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
