package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4f89c33a-ca93-4c09-8666-5a897f8e611b,7531e12e-29d6-437e-8a75-e87d581ade37,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,ee0c120f-4b8a-4f26-bb0b-53a9cb70cb1f,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,21bbf732-55b8-4c17-b8a1-d7e01845c3e8,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,62de61c6-c9e8-444f-a01b-1b4938f0e1c5,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,baab3bbd-9feb-4dd5-bf0a-386d0f080d0b,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,7f0d4194-6cc3-4dbd-ae71-743d9bbceff3,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,cca017ff-deb3-42f0-97fe-f413c7a58d43,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,97a4fe0e-833f-4fe0-9b65-4e20c381956f,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,87dd36f4-24d7-4c59-9e4c-0f59176b7253,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,a65a1b7b-843e-474a-8325-7f37e97861db,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,fae51ebe-c192-481c-a30f-6645b0d7ce0b,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,36242445-b101-438a-9762-18a13f6bfa4c,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,14cfe771-dcbf-47f9-a39f-01c38cedb531,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,db2d8e27-7eb3-4b7f-8f85-3ed7a2864d82,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,46facb92-a565-4a13-89ff-66d8790f25e9,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,4c87b6b4-5cd9-460d-9a23-0b11c3f5fd40,53f5bf71-04ca-4b06-a3d4-55fdcfc646d5,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,b188e2e8-2178-41f2-8a60-bc122313d4f3,8482fafb-016b-44af-a892-288c8d7c5985,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,eb23d179-7223-4c01-9f1f-f8c0c945d2c5,8482fafb-016b-44af-a892-288c8d7c5985,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,c60deb2e-841b-43f9-a5b5-f2a9c43de32b,8482fafb-016b-44af-a892-288c8d7c5985,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,65f20d48-242b-4f7d-b0a1-5bd263145d43,8482fafb-016b-44af-a892-288c8d7c5985,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,21735d4e-dd74-42c6-bda4-0deed0063df8,8482fafb-016b-44af-a892-288c8d7c5985,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,c665fed9-e7e9-4313-979f-9efba754ae04,8482fafb-016b-44af-a892-288c8d7c5985,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,7ad7bab4-af05-4f1e-a378-7bc03a8306d7,8482fafb-016b-44af-a892-288c8d7c5985,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,d0231c21-4b7f-4b1b-a246-9cb6090a1386,8482fafb-016b-44af-a892-288c8d7c5985,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,2bcff124-a0de-4636-bb12-c122623aa28b,8482fafb-016b-44af-a892-288c8d7c5985,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,c68fecb1-fb8d-4bd8-a698-9fe1e20a9651,8482fafb-016b-44af-a892-288c8d7c5985,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,7b7f1c7a-1a64-49bc-b3f1-30dcfcf03adf,8482fafb-016b-44af-a892-288c8d7c5985,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,48332090-17de-42c8-9ae1-9a80b76eb230,8482fafb-016b-44af-a892-288c8d7c5985,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,b9caf7da-7c96-49a8-b05b-f787a13abb3b,8482fafb-016b-44af-a892-288c8d7c5985,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,76004e34-78c4-4308-a92c-f60e2b77dd00,8482fafb-016b-44af-a892-288c8d7c5985,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,4db07287-cc13-4192-83ee-4a736a0d73ce,8482fafb-016b-44af-a892-288c8d7c5985,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,3c239604-1cbe-4e51-af10-022730047762,8482fafb-016b-44af-a892-288c8d7c5985,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,fca170d3-8d33-4ce6-8285-97f31eaccf56,8482fafb-016b-44af-a892-288c8d7c5985,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,9e31e02b-95ae-4ebc-a8ae-9dc87ef87253,8482fafb-016b-44af-a892-288c8d7c5985,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,343884d8-11ad-44a9-b7d6-087b075100dd,8482fafb-016b-44af-a892-288c8d7c5985,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,d101c32a-872d-4525-83ed-0361b292efc1,2955c50d-f979-4ec5-9579-8e8f88e74a71,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,1205e7db-68de-4a16-9a94-44e69cfe7f5d,2955c50d-f979-4ec5-9579-8e8f88e74a71,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,2c382c2d-c7b5-4688-8628-664f2e4cf2d2,2955c50d-f979-4ec5-9579-8e8f88e74a71,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,316d7d17-9fef-4af7-b70e-a121f0e1a561,2955c50d-f979-4ec5-9579-8e8f88e74a71,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,97bc3ef0-f12f-4851-bc74-5602830e721f,2955c50d-f979-4ec5-9579-8e8f88e74a71,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,6321cc1b-0dce-4155-816c-63ce92e6511b,2955c50d-f979-4ec5-9579-8e8f88e74a71,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,5dab27f1-1648-4dbb-9681-431d0e5da34b,2955c50d-f979-4ec5-9579-8e8f88e74a71,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,7e776454-9442-4905-9d2b-ceb985f51ed1,2955c50d-f979-4ec5-9579-8e8f88e74a71,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,ba503af5-a825-45f3-971e-1db59bc5b40f,2955c50d-f979-4ec5-9579-8e8f88e74a71,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,7adc5f35-c448-4a0d-80e8-8e0cd9ff91d2,2955c50d-f979-4ec5-9579-8e8f88e74a71,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,ac1bceb3-ce56-463e-90ca-1c3b92d19981,2955c50d-f979-4ec5-9579-8e8f88e74a71,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,0fc7e746-eb5d-44b6-9c68-b0ca95acf9ed,2955c50d-f979-4ec5-9579-8e8f88e74a71,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,5164bb9c-f714-401c-823a-e1b292fa4c08,2955c50d-f979-4ec5-9579-8e8f88e74a71,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,96f8f138-eba9-4633-b357-db77f1a9e55e,2955c50d-f979-4ec5-9579-8e8f88e74a71,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,21a13ede-3417-4592-a32e-891f72617cfb,2955c50d-f979-4ec5-9579-8e8f88e74a71,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,931ed016-640e-4925-9efa-6f0882802809,2955c50d-f979-4ec5-9579-8e8f88e74a71,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,ed26e0df-699a-4792-9942-d57504b6be25,2955c50d-f979-4ec5-9579-8e8f88e74a71,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,8bd800fd-c6fc-4a4b-9fdc-971a4d4139f2,2955c50d-f979-4ec5-9579-8e8f88e74a71,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,8e4aa264-089b-4389-8192-ab34f5b59770,2955c50d-f979-4ec5-9579-8e8f88e74a71,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,cc18cd2a-a63d-412d-80ee-181ec53e7680,372a5d66-4532-4102-803f-573867099694,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,c227074a-d761-49f2-8173-6830fb11d5d5,372a5d66-4532-4102-803f-573867099694,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,79eb77da-da23-49ce-880d-af98cd7fd85d,372a5d66-4532-4102-803f-573867099694,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,2aaa813b-7506-4235-84ed-9498e3172dd3,372a5d66-4532-4102-803f-573867099694,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,1d22abc3-3b4e-48da-ba2a-1e430f2a97b5,372a5d66-4532-4102-803f-573867099694,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,45e9a935-ad14-4ad9-af17-16d277d8ddb6,372a5d66-4532-4102-803f-573867099694,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,4f34d36a-8687-4ed7-9f31-9f2a9e4a9e20,372a5d66-4532-4102-803f-573867099694,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,8671d801-f317-4a30-bd45-cbb552d66ecf,372a5d66-4532-4102-803f-573867099694,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,55ed63b0-2422-47c3-b8f4-74b9e4b8a5f5,372a5d66-4532-4102-803f-573867099694,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,ceaad227-5265-4c3e-89b5-a5c4bf5aae04,372a5d66-4532-4102-803f-573867099694,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,cac1fee8-af10-4223-ab83-d333cca1cf0d,372a5d66-4532-4102-803f-573867099694,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,ebe79986-55f7-409b-8332-f29d9ee1a78b,372a5d66-4532-4102-803f-573867099694,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,bfa82032-a56f-405c-a410-84999960cd49,372a5d66-4532-4102-803f-573867099694,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,cbb99e9d-bd37-4dd3-94c7-1acf8eb09d34,372a5d66-4532-4102-803f-573867099694,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c5396f57-f07e-479f-a627-d3e6da25e66d,372a5d66-4532-4102-803f-573867099694,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,d20c9569-cf62-468d-a4ad-33f12a0519db,372a5d66-4532-4102-803f-573867099694,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,8174ecc1-06f7-480b-a677-3a7668045f90,372a5d66-4532-4102-803f-573867099694,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,99bfff7f-4392-471c-a186-e19ecce0c51d,372a5d66-4532-4102-803f-573867099694,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,732a66ab-ecd2-4995-bfb4-ab246b3a109e,372a5d66-4532-4102-803f-573867099694,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,74eef946-5b6a-4575-8eb4-cf43ac773fbe,ea8c70e9-a04d-496b-b819-cfebe0a94530,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,78ad28ac-b7db-48ca-936d-89b67328f653,ea8c70e9-a04d-496b-b819-cfebe0a94530,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,5d94476a-44ba-4911-9076-84f4bb4c9155,ea8c70e9-a04d-496b-b819-cfebe0a94530,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,5401b099-d6a5-421b-b59c-491777d2e8ff,ea8c70e9-a04d-496b-b819-cfebe0a94530,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,9d72821b-1241-4036-9ada-b2ce788a7b5b,ea8c70e9-a04d-496b-b819-cfebe0a94530,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,d2334c53-93aa-4ea7-ba61-455b8d031364,ea8c70e9-a04d-496b-b819-cfebe0a94530,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,d6fd0098-7e00-4ba7-bfb1-7ccd218ced1b,ea8c70e9-a04d-496b-b819-cfebe0a94530,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,c7cab57c-1746-4be5-af54-ce220a886c95,ea8c70e9-a04d-496b-b819-cfebe0a94530,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,4e3adff6-c355-4172-887f-4d4e6298e526,ea8c70e9-a04d-496b-b819-cfebe0a94530,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,55c62ace-f66a-42b2-80a1-6c0a19f45964,ea8c70e9-a04d-496b-b819-cfebe0a94530,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,5beae537-906b-4185-a42a-39c941848009,ea8c70e9-a04d-496b-b819-cfebe0a94530,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,7fde1a7e-2a69-4ad4-ad0a-2e790cf86b24,ea8c70e9-a04d-496b-b819-cfebe0a94530,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,c227a289-47d7-4c86-8fb4-f91696e23bb1,ea8c70e9-a04d-496b-b819-cfebe0a94530,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,d2f9f1f3-e479-45fe-882e-97deb2fd4c3d,ea8c70e9-a04d-496b-b819-cfebe0a94530,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,989950d0-622f-4713-9c6c-b18863927f22,ea8c70e9-a04d-496b-b819-cfebe0a94530,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,b3232ea1-fc29-4f06-8d39-214490d08fbb,ea8c70e9-a04d-496b-b819-cfebe0a94530,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,59e670b4-36a6-45ce-a5ed-a329aa4522e6,ea8c70e9-a04d-496b-b819-cfebe0a94530,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,40cefba7-28d0-4020-8972-59ea38f35c9c,ea8c70e9-a04d-496b-b819-cfebe0a94530,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,e745d2bb-9fb3-4fea-8f23-caac0c3cf548,ea8c70e9-a04d-496b-b819-cfebe0a94530,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,45ad156b-26c7-4db5-83fa-fca9a24a9d6c,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,bace0e8f-8eec-4221-a071-0c7324b06b2e,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,b8126c4b-debf-4536-8f60-4b6017bb3bcb,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,13242052-7f2e-4b03-8b0c-361c5f62dbcb,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,72ec9f08-ed5d-4545-9ab8-1bbedd3d45a5,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,60817b65-77df-4167-a66a-5f1f5ceb1e15,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,ac624dfa-bef6-45b8-9d8e-edc823273074,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,500a83d3-fdfd-43a8-9a74-08b6cc7f811d,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,a593413f-3742-4a23-a992-695c0a57830f,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,5c78919a-8bf3-4498-9526-bb24d94222cd,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,500474e3-995b-4aa3-a53c-85d556a3ba1e,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,85655df7-9014-47b8-b247-533c46c81e49,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,3f77f4c4-5f84-40f6-bbb9-7188e67f10fe,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,4fe9adea-d043-4fdf-8f31-7bae15dbb8f5,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,2d5f8aa7-41f5-4d2c-9b63-6a88194349c7,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,9320e4df-00ca-4e44-89ea-f31952aca37c,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,d9595268-a2d5-473f-8b8f-082a5d6154cc,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,fe887964-a7b6-4694-aa56-058bc47df0a8,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,b64c81c9-a414-40c8-9b0a-3f7764186d2a,c81573de-a4e1-44ad-94ad-6a8deaeb58bf,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,e1297686-c3c3-4eeb-8894-eb4603dea18b,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,1203f630-121a-403e-b382-34fb01f718e1,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,fb2d9f44-43d5-4540-a2d5-249e13c48365,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,4fb3debb-2374-4a15-8c27-34ae1d864034,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,cc535d0b-1993-4ec9-8c88-28180e33892d,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,b6555a9e-d3e6-4291-a9a9-2f09f6e5ee9f,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,60f5f480-2956-4876-9f8a-7860a4ad3f3b,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,0a9ad958-cb8f-4c59-a505-0ad0dc3a8a8c,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,6bd36393-0e18-4041-8562-7647531675c3,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,b7475f5b-eccb-4a13-a950-7f3441b76260,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,0e6e95de-a20b-44c2-a281-a44666dee71f,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,466b1d29-0f64-4d9d-b88e-b14172541eb4,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,b8393cd9-d8ee-479a-bed2-f86934f9be77,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,b81cba00-7eeb-4943-855f-0b4c2b628ee8,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,eb95bb87-3c45-4cff-815c-784c55900871,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,300ce41e-a521-48df-8500-df64dabfa220,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,ca115e81-4e6b-480c-9630-30896182d7a2,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,970b56b3-2438-43ef-b907-aa8e96b5a914,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,3c1b7c3c-cdef-41ff-a349-8cfa31c9ac53,f5d93b85-4b8f-47ec-9f3e-99f2e84467d9,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,ccdbd94c-559d-40a5-adc0-d02af38c3745,3219c386-7192-48b2-92ca-6022a4a8730b,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,1693aa94-bf5f-42b0-ba53-f6fc39d84324,3219c386-7192-48b2-92ca-6022a4a8730b,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,93049a59-94d6-42a9-bb65-49c734d05fa5,3219c386-7192-48b2-92ca-6022a4a8730b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,d705ac9e-9b62-4b5e-991f-0beee2b10f89,3219c386-7192-48b2-92ca-6022a4a8730b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,4f8cd1dc-fd78-4d0a-947a-76be6455aac5,3219c386-7192-48b2-92ca-6022a4a8730b,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,82ab25f1-c6b4-4333-8694-9b8c616fc7cb,3219c386-7192-48b2-92ca-6022a4a8730b,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,2c5f7070-86f6-441e-af7e-b74bd56bd765,3219c386-7192-48b2-92ca-6022a4a8730b,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,482688e0-8dfe-4ae2-bcae-3f5faed4f43f,3219c386-7192-48b2-92ca-6022a4a8730b,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,4cc7902e-d4d9-4c8b-844f-e1c0cd15c279,3219c386-7192-48b2-92ca-6022a4a8730b,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,6154b2b5-38e1-42e2-a455-765488d642d6,3219c386-7192-48b2-92ca-6022a4a8730b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,0e817c52-baa7-432c-a92a-39a97f5b51e8,3219c386-7192-48b2-92ca-6022a4a8730b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,b91e2b77-338f-4a4b-b6da-c7e9a389b5ed,3219c386-7192-48b2-92ca-6022a4a8730b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,0faf1569-5557-4757-b757-be35d02dd2c0,3219c386-7192-48b2-92ca-6022a4a8730b,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,9b8723b8-44bd-42a2-941b-2d9fb5d286b5,3219c386-7192-48b2-92ca-6022a4a8730b,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,a9ccc521-bc2f-4f18-8ff4-82ac13734227,3219c386-7192-48b2-92ca-6022a4a8730b,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,887be00a-33c0-487d-8f4b-f61d97dc7f4a,3219c386-7192-48b2-92ca-6022a4a8730b,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,db754770-a4d7-4e3d-b35e-b9527db7fb9d,3219c386-7192-48b2-92ca-6022a4a8730b,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,45173152-34bb-4c20-bbca-06a00a7dfb71,3219c386-7192-48b2-92ca-6022a4a8730b,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,57cea86e-32c2-4adb-96b5-29f32ffd4d82,3219c386-7192-48b2-92ca-6022a4a8730b,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,803fb5cd-1eeb-4029-9b3c-9e7ae853367d,aab7ff6f-bf85-4289-aad2-a61df65e4120,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,c8e791b0-2621-4668-9a57-b289a584656e,aab7ff6f-bf85-4289-aad2-a61df65e4120,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,a988fa15-53a3-4648-941f-3c41bc86866a,aab7ff6f-bf85-4289-aad2-a61df65e4120,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,96b7bd33-edcb-4c27-9dab-3ffe7b43bc7f,aab7ff6f-bf85-4289-aad2-a61df65e4120,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,9199a0f5-d133-409d-bd62-64ab4449d7e2,aab7ff6f-bf85-4289-aad2-a61df65e4120,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,d0b156c5-592c-445e-a6f6-e894d86fe33c,aab7ff6f-bf85-4289-aad2-a61df65e4120,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,604b4624-ea0c-43b9-933d-5a184ce8130e,aab7ff6f-bf85-4289-aad2-a61df65e4120,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,77cdd2c7-a16f-4cd1-9915-d12ce60206df,aab7ff6f-bf85-4289-aad2-a61df65e4120,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,2e0b235c-4c76-4aac-b4c1-ed9e0fd86493,aab7ff6f-bf85-4289-aad2-a61df65e4120,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,0a727efa-8a4e-43a9-9645-bd274207f277,aab7ff6f-bf85-4289-aad2-a61df65e4120,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,cf457c20-692f-42e6-858c-12406dc560f7,aab7ff6f-bf85-4289-aad2-a61df65e4120,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,f9c45731-16b5-40fa-98c5-1694b305e24c,aab7ff6f-bf85-4289-aad2-a61df65e4120,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,eac9171f-36e5-468a-9f0b-051d29b392ca,aab7ff6f-bf85-4289-aad2-a61df65e4120,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,36f05411-dd35-4ba5-a1b4-624fd205dabd,aab7ff6f-bf85-4289-aad2-a61df65e4120,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,b07e7262-68a3-4ad9-81d1-23728665cc3b,aab7ff6f-bf85-4289-aad2-a61df65e4120,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,1f7accc5-764c-454f-a358-9e802f2675f1,aab7ff6f-bf85-4289-aad2-a61df65e4120,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,2de7fc88-f83d-452c-b3be-24bd0099bc92,aab7ff6f-bf85-4289-aad2-a61df65e4120,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,2e803fe0-1dc5-425e-bc77-0ebe8dfa8950,aab7ff6f-bf85-4289-aad2-a61df65e4120,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,a29b7195-44f1-4f27-aabc-d9b7166f049a,aab7ff6f-bf85-4289-aad2-a61df65e4120,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,689ca173-829a-41b5-8b37-4b2db1ebb94c,d230dca6-3541-4b78-a29b-430c688bc22d,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,2d7fdb30-da12-4789-b095-2ac070f4d727,d230dca6-3541-4b78-a29b-430c688bc22d,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,a5258cbc-8cb7-47e6-9589-0cfd591beb6d,d230dca6-3541-4b78-a29b-430c688bc22d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
