package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4f89c33a-ca93-4c09-8666-5a897f8e611b,46f58b15-e122-49fe-a837-781198a5ee90,d230dca6-3541-4b78-a29b-430c688bc22d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,2ce31c58-95e7-4cd7-babf-42be7ca4474f,d230dca6-3541-4b78-a29b-430c688bc22d,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,2234cafe-6863-44ce-af71-beba62b91b7d,d230dca6-3541-4b78-a29b-430c688bc22d,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,7b197a06-c615-45e5-be21-6d3e2a4a0f1e,d230dca6-3541-4b78-a29b-430c688bc22d,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,13e380ed-8c83-417b-9822-2395e823f167,d230dca6-3541-4b78-a29b-430c688bc22d,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,9caf3291-670b-4032-995c-7724b32c699c,d230dca6-3541-4b78-a29b-430c688bc22d,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,2b2e0a9a-918a-4405-ab98-2345de00ff81,d230dca6-3541-4b78-a29b-430c688bc22d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,250408a0-a73e-42dd-9782-a94b9b9be245,d230dca6-3541-4b78-a29b-430c688bc22d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,963e2618-0aec-4fa3-8df6-f0e29ba219bc,d230dca6-3541-4b78-a29b-430c688bc22d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,5d64856e-9fca-46f4-af5d-ee62af884950,d230dca6-3541-4b78-a29b-430c688bc22d,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,bfbca297-0df7-47fe-b0f5-a3b8011f77c8,d230dca6-3541-4b78-a29b-430c688bc22d,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,ab9e5a37-5f8f-4a04-b893-a97228df2be0,d230dca6-3541-4b78-a29b-430c688bc22d,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,85b256e9-103d-49ed-bc51-427cc7834237,d230dca6-3541-4b78-a29b-430c688bc22d,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c834fa56-4756-4537-baad-c16144bf71d0,d230dca6-3541-4b78-a29b-430c688bc22d,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,a85d3745-34b6-46bd-a590-f33c2af87f09,d230dca6-3541-4b78-a29b-430c688bc22d,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,8ba4e46c-05c1-4937-9ada-cd1cdccd1fbd,d230dca6-3541-4b78-a29b-430c688bc22d,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,1a786f80-9a03-4a42-8fc6-5947c17499e3,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,2b77c02f-ea61-43c0-8bc7-fe95c521a814,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,ee8b8060-f1d8-4f99-8d01-24541da88164,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,8bc3ad1e-d2e6-440c-91c0-942687221e5c,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,f2907702-a2ac-4e9b-85d8-3d4d6ff91c97,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,cd9afbb2-e111-4dec-af4b-80d56dc34258,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,6e1bba44-5f27-462e-94b0-d2dc8095a3a3,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,143711af-0912-4d04-bc50-5f40322b889e,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,32adc7de-c41c-4886-9b78-812aae607969,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,bbbe5290-4aab-4c5a-ac76-5f952b6e41a4,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,877120a8-9b81-4ba7-a74c-ec23edd14018,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,40dc046a-89bd-4faf-a801-a4f255c9407c,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,27adbc06-6e1d-42ed-8f86-4350e00d88fd,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,75007d89-b4da-4454-b6f0-e06db8a24b99,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,738f8fe9-6868-431f-ade3-f50978851843,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,2a0fd0c4-66c5-4453-82c6-2520dd11dc2d,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,49c5b7a5-a6f2-4c48-a31a-6d88b8360f93,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,ce746198-78cb-496a-bd52-405a01056f44,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,f4708edf-5b14-4d59-a7aa-8b394992425a,9dc82e8e-b6cd-4fb8-9cfa-d589c8991464,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,6379b9c2-07a6-4a04-9664-569592ebf0b6,fe58176f-153c-4361-9094-45d342b06057,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,32f6b223-5239-44a2-97fc-b64597b34ced,fe58176f-153c-4361-9094-45d342b06057,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,d5013c98-214d-41e8-8e40-ca1b30e67211,fe58176f-153c-4361-9094-45d342b06057,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,36ee4117-d540-409e-b2e7-5e8e0946623c,fe58176f-153c-4361-9094-45d342b06057,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,702845da-b7ec-4d6e-a71e-eeab9d8e9dd4,fe58176f-153c-4361-9094-45d342b06057,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,66091fa7-645c-4d77-b98b-59a5fd0b7abf,fe58176f-153c-4361-9094-45d342b06057,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,f9a8d361-e6d6-4c9b-b472-ca3bd4a58088,fe58176f-153c-4361-9094-45d342b06057,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,942a4796-a58d-4025-8dad-6eebfe7bf631,fe58176f-153c-4361-9094-45d342b06057,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,ee88ba43-566e-4c19-ba9d-d8e626267f34,fe58176f-153c-4361-9094-45d342b06057,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,4db03c8d-a149-4741-b9d7-49a3d9954f26,fe58176f-153c-4361-9094-45d342b06057,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,1cb0c520-b03d-466c-bd91-97f67deb0819,fe58176f-153c-4361-9094-45d342b06057,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,6729e238-5b8c-41a0-aa4f-259d086121bd,fe58176f-153c-4361-9094-45d342b06057,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,37fea356-39a2-426d-b15b-05d74d2e935f,fe58176f-153c-4361-9094-45d342b06057,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,7e494117-dedc-43ba-8fda-d264a8b7ecaf,fe58176f-153c-4361-9094-45d342b06057,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c893bcaf-d41c-43d4-9145-94e92e2926e4,fe58176f-153c-4361-9094-45d342b06057,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,3cc3b569-5834-44e7-88d8-3f6e93c129c0,fe58176f-153c-4361-9094-45d342b06057,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,16c92a70-e44a-4e2f-8b0d-1c408bc90bf8,fe58176f-153c-4361-9094-45d342b06057,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,bb3fba6b-b479-4898-976c-71890ef9847d,fe58176f-153c-4361-9094-45d342b06057,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,103c11cd-e79e-4292-89fb-cccefc152f28,fe58176f-153c-4361-9094-45d342b06057,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,2f874fed-57d4-45f0-9e2d-7bb51ae9978b,6d742021-6329-4113-b694-9e7823875ce6,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,455bab4c-72c8-4599-b51f-689eb4c9da8c,6d742021-6329-4113-b694-9e7823875ce6,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,3cc66bc5-a707-4db3-977f-eeccb0b90588,6d742021-6329-4113-b694-9e7823875ce6,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,f884ec38-97b2-46c5-8883-4602b7340608,6d742021-6329-4113-b694-9e7823875ce6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,b632d140-ec57-4f97-a34c-7f159ee84de6,6d742021-6329-4113-b694-9e7823875ce6,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,b8cee87b-cf1c-46db-bcef-47e296ec389e,6d742021-6329-4113-b694-9e7823875ce6,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,2de3297f-1083-47b6-9461-591ffa337284,6d742021-6329-4113-b694-9e7823875ce6,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,40ecd950-20a3-4625-aa85-efb550549af2,6d742021-6329-4113-b694-9e7823875ce6,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,16fe914e-f342-4306-90ef-5d30e7866402,6d742021-6329-4113-b694-9e7823875ce6,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,fe8daf7a-0b3e-4eb0-acc7-5c2955eb4002,6d742021-6329-4113-b694-9e7823875ce6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,fe1190f4-2a53-4860-bbcd-4f37267976a6,6d742021-6329-4113-b694-9e7823875ce6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,cdc6aaac-4c58-4d9c-89f5-03673503450d,6d742021-6329-4113-b694-9e7823875ce6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,c064727c-7884-4dc4-9a1b-2df9d6087a08,6d742021-6329-4113-b694-9e7823875ce6,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,746609f3-6300-4fb9-9565-53c71722cb58,6d742021-6329-4113-b694-9e7823875ce6,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,f92d9361-276e-484f-9791-85e809bcb29c,6d742021-6329-4113-b694-9e7823875ce6,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,341423fa-94ac-44cb-b3c3-e572622e6eed,6d742021-6329-4113-b694-9e7823875ce6,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,b28f93b2-014a-4428-afb2-781c64cbb0d6,6d742021-6329-4113-b694-9e7823875ce6,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,e89110fa-3479-4126-8a40-2b73f5b307c9,6d742021-6329-4113-b694-9e7823875ce6,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,ac982891-9e50-4982-ade5-dd0efa1508b9,6d742021-6329-4113-b694-9e7823875ce6,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,6cccb7db-f115-41d9-9f2a-d3b79c20b833,a32c97e6-6549-48ea-b150-048ea68d3fe8,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,119a1cda-e8a4-40df-a085-1cb2583001be,a32c97e6-6549-48ea-b150-048ea68d3fe8,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,dd141fcf-77c5-4298-b5b7-dcf6965bf3bd,a32c97e6-6549-48ea-b150-048ea68d3fe8,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,11e55098-527f-4701-b96f-a762af8f901b,a32c97e6-6549-48ea-b150-048ea68d3fe8,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,98ab777e-94e8-4e66-8764-f44e4b3a179b,a32c97e6-6549-48ea-b150-048ea68d3fe8,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,baeca779-696f-4103-b1ff-32a5f7f87b64,a32c97e6-6549-48ea-b150-048ea68d3fe8,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,9ea1a1e2-f54a-4a1d-ae97-2098ea8a335a,a32c97e6-6549-48ea-b150-048ea68d3fe8,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,45a1bb74-4f6c-45b1-aa47-e21e653fc109,a32c97e6-6549-48ea-b150-048ea68d3fe8,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,e2556e8f-e2ea-404c-9ca9-fe606b1262f2,a32c97e6-6549-48ea-b150-048ea68d3fe8,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,7d443974-d2a3-440c-ab07-7748e5630309,a32c97e6-6549-48ea-b150-048ea68d3fe8,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,e6925d89-bf22-48a1-96de-a0f0e4ff6fef,a32c97e6-6549-48ea-b150-048ea68d3fe8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,f4cabe37-f4a3-4ed5-b889-f3d72f5a016b,a32c97e6-6549-48ea-b150-048ea68d3fe8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,3019f748-adbf-4958-a4fe-0d1f8566ad4a,a32c97e6-6549-48ea-b150-048ea68d3fe8,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,f8336822-6145-42d4-98f2-79794a411f24,a32c97e6-6549-48ea-b150-048ea68d3fe8,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,73db1cdb-fa49-4d82-a221-e41740695b8b,a32c97e6-6549-48ea-b150-048ea68d3fe8,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,a38da2f1-04a5-43d3-94fb-a7083322ff9c,a32c97e6-6549-48ea-b150-048ea68d3fe8,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,7187a975-63c3-414c-a5b0-52e268e454ad,a32c97e6-6549-48ea-b150-048ea68d3fe8,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,de04b4d5-f288-457a-adca-d134b2be2648,a32c97e6-6549-48ea-b150-048ea68d3fe8,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,06b73f0f-26c8-40e6-b52b-d1c83b49488f,a32c97e6-6549-48ea-b150-048ea68d3fe8,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,bd7a3bf9-b19a-46b8-b7cd-7add70cd91b9,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,a9da015f-3e54-4028-8f90-a9715683d205,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,d9c26cfa-ad1e-4f60-b68c-7fb54aa12fc2,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,8c3b7248-16ab-48a9-a853-a68b829ff6df,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,eb4ab2fb-fc2f-47d6-9782-76a78fae5125,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,c82a7018-1000-4759-ae7a-e626007dbe2e,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,18623205-05a3-469c-924b-a11c8c71ef11,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,160d0721-f42a-4ed3-b77f-1a4b3ba2a994,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,5c702605-6b66-4f9f-a4fe-2930c5b71b18,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,02e3e4cf-dbba-4fef-8627-65c6134f4beb,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,44811dab-be9e-4404-a6da-aa855a1b07ea,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,f930a49e-8f4f-4d6b-a9a6-5063aeb5831f,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,d32090d4-f7f8-4126-84b4-26bdba6e2c7f,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,c8b3374c-1958-482a-a637-f2f30ffc1880,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c5c63b6c-04ca-43ae-8659-4a2d305868ee,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,bb43edc3-0bb5-48a9-8461-6e6c741ccdaa,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,d5b4e28f-d6b5-43bd-9781-f3affcf6a262,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,b017f825-eeac-4572-9554-fd908ff59231,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,0314df94-bcb0-4bdc-a765-447ba1b5a525,e7bcacc9-fe6b-48c9-8e69-cf6cbfd5809a,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,60b0487b-ddbf-4fd9-85b3-57d700ca0ad6,4e3318aa-b393-46b7-8329-9cf42cbac029,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,ebfe011f-a48d-4280-8643-eb9a12114863,4e3318aa-b393-46b7-8329-9cf42cbac029,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,b135f5ea-9c27-49fe-8bfa-039547bfbf64,4e3318aa-b393-46b7-8329-9cf42cbac029,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,85f2ce6e-f926-47c5-92b6-c3e4863cac59,4e3318aa-b393-46b7-8329-9cf42cbac029,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,6b67cf39-e383-46e6-803e-767f4a190d2f,4e3318aa-b393-46b7-8329-9cf42cbac029,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,1282d62c-205f-4ba4-bdd6-8d062895da0b,4e3318aa-b393-46b7-8329-9cf42cbac029,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,5d26d5e0-7e84-421b-a567-a4250a7a5458,4e3318aa-b393-46b7-8329-9cf42cbac029,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,a62d3fe0-b366-417b-9bc7-efc9854d6164,4e3318aa-b393-46b7-8329-9cf42cbac029,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,05694bf2-c679-48c1-bcc3-f3d03f6913d3,4e3318aa-b393-46b7-8329-9cf42cbac029,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,b4a74a23-3d38-4125-9b9f-83ec3c702769,4e3318aa-b393-46b7-8329-9cf42cbac029,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,790d524f-f758-4a0c-84bd-561deaa75bef,4e3318aa-b393-46b7-8329-9cf42cbac029,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,36094a9f-b491-44ac-be65-fbdb56257d43,4e3318aa-b393-46b7-8329-9cf42cbac029,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,d34b92ae-9a39-45fa-a23a-658c9e34642f,4e3318aa-b393-46b7-8329-9cf42cbac029,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,729daa21-1eb3-4a2d-83c1-a8c1297bcaf1,4e3318aa-b393-46b7-8329-9cf42cbac029,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,c5c09813-421c-4db3-a318-bc81df9189cb,4e3318aa-b393-46b7-8329-9cf42cbac029,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,e993db63-9c40-468b-ba27-128b16f34cf4,4e3318aa-b393-46b7-8329-9cf42cbac029,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,1203a73c-9bee-4fa6-aed9-843705d223bd,4e3318aa-b393-46b7-8329-9cf42cbac029,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,abe60ecb-2530-43fe-be59-d1ed830ab2ed,4e3318aa-b393-46b7-8329-9cf42cbac029,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,1122e926-65db-4805-b6cf-e3aca8c209a4,4e3318aa-b393-46b7-8329-9cf42cbac029,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,3987f473-b0b5-49ea-a839-6461a507400f,208fa039-c4ce-4995-bc2c-38afd6b4526a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,f10c1e96-6da4-47c5-a3e5-bf28625e6543,208fa039-c4ce-4995-bc2c-38afd6b4526a,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,659b52fb-b417-4590-b228-a64c293394db,208fa039-c4ce-4995-bc2c-38afd6b4526a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,4978f3d2-15a6-4005-937b-b22c5bcb48ba,208fa039-c4ce-4995-bc2c-38afd6b4526a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,95669104-cb53-4129-ad7d-51a2ab605220,208fa039-c4ce-4995-bc2c-38afd6b4526a,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,332ed7db-77f7-470c-a84f-9f3cc53d55c1,208fa039-c4ce-4995-bc2c-38afd6b4526a,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,ad42f7d7-4ca8-409b-a532-08b884192a6d,208fa039-c4ce-4995-bc2c-38afd6b4526a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,d6040e7d-ed98-4d20-a286-f411babbda28,208fa039-c4ce-4995-bc2c-38afd6b4526a,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,6a14b5e7-5934-4764-96a0-d04c4a01c23a,208fa039-c4ce-4995-bc2c-38afd6b4526a,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,bd6c371a-2a50-47d6-929b-5fc6430617b4,208fa039-c4ce-4995-bc2c-38afd6b4526a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,447c5e9f-00df-4fc1-9583-3d523078b65c,208fa039-c4ce-4995-bc2c-38afd6b4526a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,200fcc64-8775-4917-b3f0-c8524cff2c5e,208fa039-c4ce-4995-bc2c-38afd6b4526a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,28a5954f-2e50-4351-b6dd-392cf771a01b,208fa039-c4ce-4995-bc2c-38afd6b4526a,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,e073de2d-6bf9-493d-9111-c66058e6eb78,208fa039-c4ce-4995-bc2c-38afd6b4526a,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,e8e46065-a594-46ed-a330-01ba191ca6a7,208fa039-c4ce-4995-bc2c-38afd6b4526a,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,b2758a2e-1458-4d7e-addd-a0061b73259e,208fa039-c4ce-4995-bc2c-38afd6b4526a,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,fd777c51-1633-412e-865c-3172ec378382,208fa039-c4ce-4995-bc2c-38afd6b4526a,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,aa3eb485-fbf8-4c5a-9ada-6cabae6a3afc,208fa039-c4ce-4995-bc2c-38afd6b4526a,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,05fcf007-cad0-4fad-bae4-8c0406247640,208fa039-c4ce-4995-bc2c-38afd6b4526a,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,1adcd67c-1e7c-4e19-98dc-d2b0f9a5220c,13f41abe-f48f-4a29-bcab-c752258edf88,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,f65f73c7-1945-42c6-ba6b-ea45e840fb26,13f41abe-f48f-4a29-bcab-c752258edf88,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,104c3f30-5cd8-4926-9577-c18ddf977032,13f41abe-f48f-4a29-bcab-c752258edf88,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,3a500a12-8715-40b9-ae7a-9aee680333b1,13f41abe-f48f-4a29-bcab-c752258edf88,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,ab453c7b-313e-427c-bd37-73cbc29d91c9,13f41abe-f48f-4a29-bcab-c752258edf88,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":null}",DIRECT,,,Drive
4f89c33a-ca93-4c09-8666-5a897f8e611b,53924eaf-d30d-4ed0-9b58-0244bad04318,13f41abe-f48f-4a29-bcab-c752258edf88,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"CFM","unit":"CFM","value":"650","category":null}",650,CFM,,CFM
4f89c33a-ca93-4c09-8666-5a897f8e611b,596c6780-4614-4859-b6a0-09baea6f6fdd,13f41abe-f48f-4a29-bcab-c752258edf88,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Cooling Capacity","unit":"Btu/h","value":"24,000","category":null}","24,000",Btu/h,,Cooling Capacity
4f89c33a-ca93-4c09-8666-5a897f8e611b,22420841-4fdc-4e49-81fd-c97481a24329,13f41abe-f48f-4a29-bcab-c752258edf88,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"ODU-","category":null}",ODU-,,,Service
4f89c33a-ca93-4c09-8666-5a897f8e611b,6c1beef4-1843-46e5-b844-156857e13ad8,13f41abe-f48f-4a29-bcab-c752258edf88,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"50","category":null}",50,,,Operating Weight
4f89c33a-ca93-4c09-8666-5a897f8e611b,786f30fb-44d5-45d1-a091-15ff968838e4,13f41abe-f48f-4a29-bcab-c752258edf88,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
4f89c33a-ca93-4c09-8666-5a897f8e611b,7734e637-b9af-4d5d-be88-9e7d4d7f2802,13f41abe-f48f-4a29-bcab-c752258edf88,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MAHAQ24","category":null}",45MAHAQ24,,,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,dad22020-f6e0-46f2-b959-22148c2bd058,13f41abe-f48f-4a29-bcab-c752258edf88,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"GOBI II","category":"Provided Condensate Pump"}",GOBI II,,Provided Condensate Pump,Model
4f89c33a-ca93-4c09-8666-5a897f8e611b,10c1bcd1-fc1f-453e-99e0-f6897915127d,13f41abe-f48f-4a29-bcab-c752258edf88,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,ab4c65f8-35eb-4515-8e25-a11162dea7cc,Watts,"{"kind":"flat","type":"Power","unit":"WATTS","value":"8","category":"Provided Condensate Pump"}",8,WATTS,Provided Condensate Pump,Power
4f89c33a-ca93-4c09-8666-5a897f8e611b,9fa0b4e5-c7a1-4873-bb5f-6cc0fee868fe,13f41abe-f48f-4a29-bcab-c752258edf88,,,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"v","value":"110","category":"Provided Condensate Pump"}",110,v,Provided Condensate Pump,Voltage
4f89c33a-ca93-4c09-8666-5a897f8e611b,049afeb3-e637-413c-970b-e2149147adf8,13f41abe-f48f-4a29-bcab-c752258edf88,,,,,,,"{"kind":"flat","type":"Phase","unit":"ø","value":"1","category":"Provided Condensate Pump"}",1,ø,Provided Condensate Pump,Phase
4f89c33a-ca93-4c09-8666-5a897f8e611b,6587136b-c57e-4fc7-a637-4b796ad5702f,13f41abe-f48f-4a29-bcab-c752258edf88,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amperage","unit":"AMPS","value":"1.5","category":"Provided Condensate Pump"}",1.5,AMPS,Provided Condensate Pump,Amperage
4f89c33a-ca93-4c09-8666-5a897f8e611b,59150e03-2b18-4c22-86e2-f9bae6e6ca30,13f41abe-f48f-4a29-bcab-c752258edf88,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Power Source","unit":null,"value":"INDOOR UNIT POWERED FROM OUTDOOR UNIT","category":"Notes"}",INDOOR UNIT POWERED FROM OUTDOOR UNIT,,Notes,Power Source
4f89c33a-ca93-4c09-8666-5a897f8e611b,8395408c-9444-4484-bef9-b7c7ae36f32f,13f41abe-f48f-4a29-bcab-c752258edf88,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT","category":"Notes"}",CARRIER WALL MOUNT PROGRAMMABLE THERMOSTAT,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,2f594739-1f70-4f47-bb13-3c0fcfdcc8a6,13f41abe-f48f-4a29-bcab-c752258edf88,,,,,,,"{"kind":"flat","type":"Provided Accessory","unit":null,"value":"JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM","category":"Notes"}",JCI METASYS TEMPERATURE SENSOR FOR HIGH TEMP ALARM,,Notes,Provided Accessory
4f89c33a-ca93-4c09-8666-5a897f8e611b,46fa0ecd-ffc9-4f46-86f1-76d67659374b,efca1bd0-5c7d-4355-ad55-048a26a37144,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IDU","category":null}",IDU,,,Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,6fbb2c2a-4f58-455b-b0fd-122c599ace03,efca1bd0-5c7d-4355-ad55-048a26a37144,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting Type","unit":null,"value":"WALL","category":null}",WALL,,,Mounting Type
4f89c33a-ca93-4c09-8666-5a897f8e611b,cfedb39f-c1bc-4cc4-8045-44262dcc7553,efca1bd0-5c7d-4355-ad55-048a26a37144,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
