spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
50958b12-03a9-474b-a3ef-b8a0041dd715,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MOP
bcf97950-e2a8-4bb0-b58e-4edcf5beae39,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.00","category":null}",0.00,,,HP
4878d838-8281-456b-a09a-ee56a7b20fe7,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"BELT","category":"Fan"}",BELT,,Fan,Drive
cc32050d-35aa-440f-bccc-6017c6c4d8dc,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"0","category":"Fan"}",0,,Fan,CFM
3ff9bbe1-209e-461d-86de-eb157792577b,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"INTERLOCK WITH HOOD","category":null}",INTERLOCK WITH HOOD,,,Control
f8574314-5036-447d-8f3a-ff7469c50b93,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"0","category":null}",0,lb,,Operating Weight
d1737806-9f5c-466b-ad3f-6943ff0de072,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"KEF","category":null}",KEF,,,Type
2f2ba8a6-c533-42a2-a49f-f26730fbb8b7,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
9cb9eec5-c755-48c3-abed-169df9836d57,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
e0b4b023-88ad-4bad-b844-0f571a27ce2b,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
74a313fe-2903-46bb-8ff6-62754bd4b87f,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"0.00","category":"Electrical"}",0.00,,Electrical,FLA
ca32836e-65ac-4a1a-b4ab-3680f516f816,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MCA
7cdf6ed1-155b-42e4-990a-6e16ffb6b9d4,51dd6443-138f-4dd8-88ed-2e7b45dd1b41,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CAPTIVEAIRE","category":null}",CAPTIVEAIRE,,,Manufacturer
e4b63aad-0e27-4f6f-80f8-43903f6d229a,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"REF","category":null}",REF,,,Type
e54d6489-5833-4734-af2c-a3a7a2350321,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
68367b31-1594-430d-817c-2b4831f38e03,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
864f75e7-9e9d-47f5-b390-39e621c93f46,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
5ee6d622-eba7-4052-99a5-24a10438698f,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
71044455-59ae-45df-8302-d1942abff3ad,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.30","category":"Electrical"}",1.30,,Electrical,FLA
ac37ae18-0266-4550-95e7-e71a32f1ebaa,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"2","category":"Electrical"}",2,,Electrical,MCA
765d8d98-278a-4c5a-84f8-43dbbdfeb181,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
6b4fb95d-dee8-420c-a2d3-0bee94e80563,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.07","category":null}",0.07,,,HP
e94cd040-dd7d-461f-a075-bc5d5b8897e1,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6e8b528b-fe40-49ca-bebb-7858c13c28f1,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":"Fan"}",150,,Fan,CFM
53b51dc8-d8d9-4646-9086-8c1b7ae18f76,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
4517d790-7548-44c3-a995-bef4902e5e59,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"45","category":null}",45,lb,,Operating Weight
86266493-8cda-4a9f-b09b-763b055695b0,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
990d50dd-f516-46e4-972c-9fc9331d28f0,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-070-VG","category":null}",G-070-VG,,,Model
d9f0447e-daa5-47ff-90bf-9e1faafe1659,ca7bcec8-cdfd-4245-852e-3d5fd9af2c4c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER, FACTORY ROOF CURB, FACTORY PREWIRED DISCONNECT SWITCH.","category":null}","PROVIDE BACKDRAFT DAMPER, FACTORY ROOF CURB, FACTORY PREWIRED DISCONNECT SWITCH.",,,Notes
2f17a927-857d-45d9-bdd0-b906a02f8c4a,b2017eeb-d047-4f65-a07b-aced99e5fa54,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
7120d21a-1fc3-47ca-8396-58d3c82e809d,b2017eeb-d047-4f65-a07b-aced99e5fa54,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
00058ab8-c39a-4b48-b28f-0dba51e25dac,b2017eeb-d047-4f65-a07b-aced99e5fa54,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
5b3f3b81-1301-46e2-b6ab-851728bc0fcd,b2017eeb-d047-4f65-a07b-aced99e5fa54,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
23f9fbff-71fe-44b1-beb1-518d08dfbb72,b2017eeb-d047-4f65-a07b-aced99e5fa54,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fe6cc18e-1cf3-430b-b97e-59e5ab811927,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.38","category":"Electrical"}",1.38,,Electrical,FLA
dd5934fa-bca5-443c-8806-a531d284836b,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"2","category":"Electrical"}",2,,Electrical,MCA
b57576d0-0ca7-4c72-81d6-9106815e3086,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
a7cdd1e0-5abe-4080-9527-0a1d810685b3,b2017eeb-d047-4f65-a07b-aced99e5fa54,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.10","category":null}",0.10,,,HP
a03643a6-3d38-4876-a625-740734fb1004,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
842b3f5a-8c61-4aae-a051-4b5cc4e39c62,b2017eeb-d047-4f65-a07b-aced99e5fa54,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"250","category":"Fan"}",250,,Fan,CFM
c646c29a-38d2-4457-ad52-79f57fdb7b9d,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
e81f2d88-32e8-44d4-8299-e12aa889816a,b2017eeb-d047-4f65-a07b-aced99e5fa54,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"40","category":null}",40,lb,,Operating Weight
60bdf4ed-ba5d-4e12-bd3e-82cd0f3b7cda,b2017eeb-d047-4f65-a07b-aced99e5fa54,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
2420f3b8-956f-4ef5-89ab-66af66f0259e,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-90-VG","category":null}",SQ-90-VG,,,Model
bee335c2-3661-475b-a6ff-efe82ac3f453,b2017eeb-d047-4f65-a07b-aced99e5fa54,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
13e5a3d4-883a-485c-9e5a-64da28a3dd66,d847de1c-490e-4fa8-ab14-d1049e851d74,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
558cc208-2090-48dd-9b06-1d09b0f006b0,d847de1c-490e-4fa8-ab14-d1049e851d74,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
e1d688a3-3589-4b73-b574-82fa8fe0109b,d847de1c-490e-4fa8-ab14-d1049e851d74,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
ce51d8f1-97bc-4baf-b85f-2418ed6c82d9,d847de1c-490e-4fa8-ab14-d1049e851d74,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
1dfddfec-ba51-46a1-b38e-7e823acd91fa,d847de1c-490e-4fa8-ab14-d1049e851d74,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
00a0eab5-cf5d-4caa-a3d3-7724e77ffcc2,d847de1c-490e-4fa8-ab14-d1049e851d74,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.80","category":"Electrical"}",8.80,,Electrical,FLA
069c8652-bb21-41e5-b5a7-0d123aff3d94,d847de1c-490e-4fa8-ab14-d1049e851d74,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"11","category":"Electrical"}",11,,Electrical,MCA
3622c6fd-7c4c-4043-94ac-e312500c9047,d847de1c-490e-4fa8-ab14-d1049e851d74,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,MOP
e17daf8c-1bc7-494e-b9a8-7f1ef0c07793,d847de1c-490e-4fa8-ab14-d1049e851d74,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.75","category":null}",0.75,,,HP
4bccb813-25c9-4068-9ed3-0d853b3d37ab,d847de1c-490e-4fa8-ab14-d1049e851d74,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
4c9016f7-f5e0-4046-aec7-c65c994d357e,d847de1c-490e-4fa8-ab14-d1049e851d74,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,200","category":"Fan"}","1,200",,Fan,CFM
df494fba-53c4-4096-9e08-683fb3539f89,d847de1c-490e-4fa8-ab14-d1049e851d74,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
ebbe5a50-d06b-4ae0-aaf1-af9ba0ec9930,d847de1c-490e-4fa8-ab14-d1049e851d74,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"80","category":null}",80,lb,,Operating Weight
933dae7d-7251-4954-aeab-2e8d3387eeed,d847de1c-490e-4fa8-ab14-d1049e851d74,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
8300e787-55e5-46a0-b62c-9ec5da9c4f07,d847de1c-490e-4fa8-ab14-d1049e851d74,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-130-VG","category":null}",SQ-130-VG,,,Model
cbad829a-0be8-41c4-8853-c6cd27cf5caf,d847de1c-490e-4fa8-ab14-d1049e851d74,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
2b689631-6e79-4b8e-ac88-f633e053cae0,b45b7c77-8cff-490f-b535-13f78aa43e18,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SP-A200","category":null}",SP-A200,,,Model
60a057f4-ab55-4dff-b232-628ad1c6575f,b45b7c77-8cff-490f-b535-13f78aa43e18,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEF","category":null}",CEF,,,Type
2fcb5c6f-ef79-4ca3-ae65-e38740ae04b8,b45b7c77-8cff-490f-b535-13f78aa43e18,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
67e55a86-94b1-4e9c-9d7c-43f747ec6ecb,b45b7c77-8cff-490f-b535-13f78aa43e18,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"CEILING","category":null}",CEILING,,,Mounting
f69936ff-d866-4c25-87c5-5d2161a0f713,b45b7c77-8cff-490f-b535-13f78aa43e18,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
440956ea-93b5-429a-8fc5-28d1e3a76d08,b45b7c77-8cff-490f-b535-13f78aa43e18,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b597e2ba-181a-4318-8bd3-722fd64402de,b45b7c77-8cff-490f-b535-13f78aa43e18,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"0.46","category":"Electrical"}",0.46,,Electrical,FLA
3aabe9a7-0b86-45dc-a078-9d5a4e8c90d1,b45b7c77-8cff-490f-b535-13f78aa43e18,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MCA
2b7cf7ef-d1a1-41f4-875b-53983d2b9f01,b45b7c77-8cff-490f-b535-13f78aa43e18,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MOP
31e7b2a5-8318-466d-821b-9ce5ffe9f84d,b45b7c77-8cff-490f-b535-13f78aa43e18,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6158bcd7-376b-4001-ad8c-68d456eb3461,b45b7c77-8cff-490f-b535-13f78aa43e18,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":"Fan"}",150,,Fan,CFM
ddbea7df-3c86-4454-bbe9-196117c49a00,b45b7c77-8cff-490f-b535-13f78aa43e18,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
397bc04c-ef39-46c8-ba4b-5532401bb405,b45b7c77-8cff-490f-b535-13f78aa43e18,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"35","category":null}",35,lb,,Operating Weight
8069133d-c895-4505-b341-54df5f3b967b,b45b7c77-8cff-490f-b535-13f78aa43e18,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
d0ac8e6b-1c71-4c45-80f2-16198743ee37,b45b7c77-8cff-490f-b535-13f78aa43e18,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.","category":null}",PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.,,,Notes
5e19d8a1-f751-491a-abe9-3d5463374551,15c7920e-699a-48d0-b30d-6d1456f43491,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEF","category":null}",CEF,,,Type
5048f7ce-0b74-4bfb-9875-39a5e38e3755,15c7920e-699a-48d0-b30d-6d1456f43491,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
f9ba0fa2-dabb-4989-bef2-eb424ba1a266,15c7920e-699a-48d0-b30d-6d1456f43491,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"CEILING","category":null}",CEILING,,,Mounting
f441ad77-ac07-4159-8a4e-b149b52075c3,15c7920e-699a-48d0-b30d-6d1456f43491,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
2b399d7f-60a4-4ea3-9082-a95205aca998,15c7920e-699a-48d0-b30d-6d1456f43491,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b312c826-12b1-44f7-aa36-f61aa4c304b6,15c7920e-699a-48d0-b30d-6d1456f43491,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"0.46","category":"Electrical"}",0.46,,Electrical,FLA
bd2752ba-5f03-415e-bdcf-08669ca05c9f,15c7920e-699a-48d0-b30d-6d1456f43491,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MCA
d74678bd-f03b-4597-8139-9b68609a79a1,15c7920e-699a-48d0-b30d-6d1456f43491,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MOP
8d953dca-fcec-4eef-a1b6-84c4e046b1bb,15c7920e-699a-48d0-b30d-6d1456f43491,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
aaa34fad-d456-4fc4-a073-e1f10279b08d,15c7920e-699a-48d0-b30d-6d1456f43491,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":"Fan"}",150,,Fan,CFM
b807474f-5679-490c-bfac-c86047a26f2b,15c7920e-699a-48d0-b30d-6d1456f43491,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
a13f06d7-978b-4021-a67d-407079f0a7b7,15c7920e-699a-48d0-b30d-6d1456f43491,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"35","category":null}",35,lb,,Operating Weight
8e682a77-0246-427a-ba5c-8c96cbd3fbe0,15c7920e-699a-48d0-b30d-6d1456f43491,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
185cad7e-6d00-41b6-bfc5-c5cdc6ee740f,15c7920e-699a-48d0-b30d-6d1456f43491,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SP-A200","category":null}",SP-A200,,,Model
b61276ea-7a90-4e62-b1b0-1d37808aa253,15c7920e-699a-48d0-b30d-6d1456f43491,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.","category":null}",PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.,,,Notes
e3b72d3b-685b-46c0-8c0e-d810a041d095,16e05d71-8722-440e-a315-75ca84190586,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
c31dc87b-7f0f-491e-9e56-dd0632aa3b5e,16e05d71-8722-440e-a315-75ca84190586,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
b0221d65-788f-48e8-bdaf-e1664510275b,16e05d71-8722-440e-a315-75ca84190586,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
1fce5216-93b2-424c-bbff-7fc459a96bd1,16e05d71-8722-440e-a315-75ca84190586,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
edd1584e-788b-4da9-af89-76f928b71da9,16e05d71-8722-440e-a315-75ca84190586,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d9854bd9-f6dc-4b5d-a74e-54359e5de297,16e05d71-8722-440e-a315-75ca84190586,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.38","category":"Electrical"}",1.38,,Electrical,FLA
b2194247-7390-4ea9-b373-7229ceab4f6a,16e05d71-8722-440e-a315-75ca84190586,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"2","category":"Electrical"}",2,,Electrical,MCA
2bc6743f-519d-4724-9294-576352a00c74,16e05d71-8722-440e-a315-75ca84190586,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
1a38d6c6-f66f-4ae7-8880-98d4d0964456,16e05d71-8722-440e-a315-75ca84190586,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.10","category":null}",0.10,,,HP
54069d40-d749-4c47-b2b0-aeea5f10f3ec,16e05d71-8722-440e-a315-75ca84190586,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
f8074e46-0629-4119-947e-8ffbf3e67c03,16e05d71-8722-440e-a315-75ca84190586,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"250","category":"Fan"}",250,,Fan,CFM
fdfc5984-6886-4c99-87c8-b03404cf17a0,16e05d71-8722-440e-a315-75ca84190586,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
48af7c1a-a66b-444d-b630-018962d50ab8,16e05d71-8722-440e-a315-75ca84190586,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"40","category":null}",40,lb,,Operating Weight
2dffe80c-9c9f-4a12-a43e-a4c146291eaa,16e05d71-8722-440e-a315-75ca84190586,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
9cd8f146-058f-445a-9740-714d82422e38,16e05d71-8722-440e-a315-75ca84190586,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-90-VG","category":null}",SQ-90-VG,,,Model
8720eb59-5fd8-48b2-aadd-32f99b18ce91,16e05d71-8722-440e-a315-75ca84190586,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
7fe027a2-f498-4cd6-ab1b-58bdedae9d9c,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
2288e828-33a7-4ce2-9fdb-ec69eea78262,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
38b6aa94-64e0-4473-b0f9-311be06167a9,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
d49f6dbb-e839-4ef6-a77c-7a7c06db24f3,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
4556f7ba-30c7-474b-afcc-ca074f559af6,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
5007a2ba-ea0e-49ac-b8a5-31b7d55d157c,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.30","category":"Electrical"}",1.30,,Electrical,FLA
86c78f27-8316-417b-af4d-5fda866d7b42,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"2","category":"Electrical"}",2,,Electrical,MCA
a4993d3b-c9b4-49eb-b1e1-831876694593,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
bcfa61ed-4fe1-4c90-b6c5-0072b6f5fc4c,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.07","category":null}",0.07,,,HP
92524580-fb8f-4fc8-88b5-79e8c9f0f766,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
ef09ff06-13d8-4319-8e4a-563b5d2c09c9,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":"Fan"}",150,,Fan,CFM
2a9dd39f-fc4d-4b16-a658-8d5470e1d586,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
1310a029-2a52-4935-9600-ad24f211563e,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"30","category":null}",30,lb,,Operating Weight
bbc7d901-b7e8-47dc-93a1-92f10957a1b2,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
1406ad94-6283-45f5-b24d-cd3b34b09853,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-70-VG","category":null}",SQ-70-VG,,,Model
85564b0b-af44-41bb-aa9e-f825507a08da,453b9fcf-4fcd-480e-ba4d-665c3d8c7a03,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
8f9c67dc-4237-40e9-9599-a569b7c71d0b,d1b22a9b-6543-43e1-99dc-ec31bff668cc,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
d54aae12-bb9d-46ef-a2ba-a9a9d8c17d5b,d1b22a9b-6543-43e1-99dc-ec31bff668cc,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
70dcfad3-a5f1-4061-8f18-9b3dcfc0a85d,d1b22a9b-6543-43e1-99dc-ec31bff668cc,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
febc52b4-ecf6-4a65-9a64-5c99606032f1,d1b22a9b-6543-43e1-99dc-ec31bff668cc,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
c7b27095-7070-4f79-8b2e-3885337e76a0,d1b22a9b-6543-43e1-99dc-ec31bff668cc,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
93726425-030a-490e-a5de-a0e978b999dc,d1b22a9b-6543-43e1-99dc-ec31bff668cc,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.38","category":"Electrical"}",1.38,,Electrical,FLA
c6cbcf2e-b49a-40b5-94ab-7c0d06c424ff,d1b22a9b-6543-43e1-99dc-ec31bff668cc,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"2","category":"Electrical"}",2,,Electrical,MCA
6d051aaa-c699-492b-b510-b564bab866b3,d1b22a9b-6543-43e1-99dc-ec31bff668cc,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
0d58d4e8-6d04-458c-94f2-142ae4e2819c,d1b22a9b-6543-43e1-99dc-ec31bff668cc,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.10","category":null}",0.10,,,HP
f2466430-4b8f-4b43-b231-e5d757ffa0f0,d1b22a9b-6543-43e1-99dc-ec31bff668cc,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
cc9bee0d-e367-47fc-a745-3ee312479cf3,d1b22a9b-6543-43e1-99dc-ec31bff668cc,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"300","category":"Fan"}",300,,Fan,CFM
7930bbef-665e-451d-8bb3-415daadd4173,d1b22a9b-6543-43e1-99dc-ec31bff668cc,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
5d618adc-5813-4e2a-92ca-e2befeec0662,d1b22a9b-6543-43e1-99dc-ec31bff668cc,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"40","category":null}",40,lb,,Operating Weight
a0a23fa8-fdaa-4fa4-b8a2-37b980a3522d,d1b22a9b-6543-43e1-99dc-ec31bff668cc,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
db6ff505-7602-4fbc-80d8-7494da962c9f,d1b22a9b-6543-43e1-99dc-ec31bff668cc,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-90-VG","category":null}",SQ-90-VG,,,Model
fa01e2f4-855a-4a4b-8869-a15c507f73fa,d1b22a9b-6543-43e1-99dc-ec31bff668cc,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
363a959b-b816-4a77-bd2a-4b379cd11507,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
a0349e63-2c4a-463a-82a6-354ad803ffa1,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
0a08055d-650d-4b33-a4ac-f3517800b8ae,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
822b9df0-c631-4d48-bf6f-4b326b867ede,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
976a59fa-dbbd-4511-afb1-acfd6b995f80,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
577faf71-b433-4de3-a2ad-664bd97f9c5f,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.38","category":"Electrical"}",1.38,,Electrical,FLA
d8f04c0f-f609-4cc9-aff4-a0980ea95cf2,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"2","category":"Electrical"}",2,,Electrical,MCA
28d4e5ed-6805-48d8-84d6-367776d1075c,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
8e26a56e-9410-4161-a358-31cd3d234dac,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,6e2a2067-af01-4dce-8b12-1cce4ed99806,Power Rating,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.10","category":null}",0.10,,,HP
37b17bea-f17c-4b0f-aa19-8b1dcc0c603f,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
74eb2075-0f01-4c13-bdae-baddf9c50e93,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"300","category":"Fan"}",300,,Fan,CFM
e48031bb-65b3-4503-b871-fd88dec47983,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
430d010c-b4d3-49cd-8beb-990ee5e37d4b,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"40","category":null}",40,lb,,Operating Weight
207f36ca-250a-47cb-8bab-ef3466e2f12e,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
47c9bc3a-f5d8-4b82-bf8b-4f51261af500,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-90-VG","category":null}",SQ-90-VG,,,Model
47421d9c-2c64-4900-a286-6ae55c5d5217,4f9f436a-3b62-449e-9fb7-9b7d1b86a9fb,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
07ec6903-e1bd-44f9-b2eb-d842f5fc560a,40d95196-5dbb-4998-8cbb-a23978c29817,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEF","category":null}",CEF,,,Type
a17bc6da-2d84-462f-acde-720ae7d5b1c5,40d95196-5dbb-4998-8cbb-a23978c29817,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
6cc06539-de09-486c-8fb3-77ced1445385,40d95196-5dbb-4998-8cbb-a23978c29817,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"CEILING","category":null}",CEILING,,,Mounting
e025174d-b142-4fe7-a2c1-23cb652e00b7,40d95196-5dbb-4998-8cbb-a23978c29817,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
e44d3b45-b3aa-4fd4-b885-b4e95f9cac89,40d95196-5dbb-4998-8cbb-a23978c29817,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
cecfe122-1955-46f2-9d69-1249ffb972fa,40d95196-5dbb-4998-8cbb-a23978c29817,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"0.46","category":"Electrical"}",0.46,,Electrical,FLA
e4c1cfb6-2504-47f6-a099-772e4d68b0d7,40d95196-5dbb-4998-8cbb-a23978c29817,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MCA
6248d928-7551-4fea-8942-4a7a9b009a62,40d95196-5dbb-4998-8cbb-a23978c29817,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MOP
77a75f14-77fb-4e6d-b8ce-15be62dfbfc0,40d95196-5dbb-4998-8cbb-a23978c29817,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
b6d646be-e5ec-40b5-8486-3a48585f2b98,40d95196-5dbb-4998-8cbb-a23978c29817,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":"Fan"}",150,,Fan,CFM
bb65b6fb-3df9-44d0-881b-34f5d2c4527d,40d95196-5dbb-4998-8cbb-a23978c29817,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
9c80984a-af79-4034-b0a9-c1f9fd68998d,40d95196-5dbb-4998-8cbb-a23978c29817,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"35","category":null}",35,lb,,Operating Weight
0c1a0106-39a6-4246-a73e-1843c9318415,40d95196-5dbb-4998-8cbb-a23978c29817,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
9a6ed68e-3a0e-41e0-b97f-35fe3205dbfa,40d95196-5dbb-4998-8cbb-a23978c29817,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SP-A200","category":null}",SP-A200,,,Model
fa48214e-caf4-40de-915c-f1be6e0f2c45,40d95196-5dbb-4998-8cbb-a23978c29817,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.","category":null}",PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.,,,Notes
bca88574-c877-423c-90b6-3c959800542a,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEF","category":null}",CEF,,,Type
5b5be76e-6b85-4e29-ad67-d95cedc0aadf,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
759adde4-9ee0-4d98-8a81-04a3ba876c73,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"CEILING","category":null}",CEILING,,,Mounting
84cc5b8e-e78d-49b8-b875-02be664cc68e,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
854e0eb6-e49d-4b2b-9b48-232331d9d7ce,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
307b4fc1-b12e-441d-9139-17ad156f6fd1,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"0.46","category":"Electrical"}",0.46,,Electrical,FLA
da2eee51-61a1-46ee-9b6a-5db3280c0d75,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MCA
b0650973-1650-4631-8b18-83719d44f86a,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MOP
84625562-40a3-423c-a078-79a0bf38d5af,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
bc5d99c9-31bb-4677-810b-d0648262c2d3,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":"Fan"}",150,,Fan,CFM
a7bca227-2870-4145-8e53-e1f39a83b86f,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
9f65f250-addc-4347-98b4-8f2c218d5ab2,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"35","category":null}",35,lb,,Operating Weight
4dd4d1ce-ded7-48c3-be5d-31e83534ee5e,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
9d89bdf0-5f0d-444f-ae01-043168e8b6cc,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SP-A200","category":null}",SP-A200,,,Model
713b5ff1-3ada-44c4-923f-79e7d0eca17a,dab38d50-4661-4af3-a2c8-1aa92e0ea75c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.","category":null}",PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.,,,Notes
198ba930-7818-4eb7-b9a6-ec160c6ead83,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEF","category":null}",CEF,,,Type
f6c14a7d-911e-4397-92b0-5d96edeb3777,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
e69ea207-2b15-4bd6-b013-579c33721369,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"CEILING","category":null}",CEILING,,,Mounting
1f9c2a04-45bd-4d1c-9ca0-d5ef0ab41d63,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
dbd82fdd-ed33-42a0-ad7a-ae2fe4725810,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
89108a4a-af56-4cff-afdd-e942c709c7c9,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"0.46","category":"Electrical"}",0.46,,Electrical,FLA
180f4b39-b439-4b80-826b-42dd7a596831,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MCA
e5402c09-94c0-41a0-9fa9-cd4ac9271426,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MOP
25bf1928-15e9-4c1b-b849-b91a3689eb49,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
6dbe4dba-906f-4582-9f4f-89d6afa03657,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":"Fan"}",150,,Fan,CFM
9f4f9cc8-1476-437d-8231-b843b3464a5d,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
9d64d9f1-f46d-4517-9148-9e6b352224a4,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"35","category":null}",35,lb,,Operating Weight
832ff84b-f7e6-4f50-8a87-bb79791aa134,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
071cd852-c001-4635-819a-fc5433c0725b,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SP-A200","category":null}",SP-A200,,,Model
979eeb8b-1ecd-4fe3-91c3-8d5e150654ff,ef83c8a9-edb7-4609-92d3-3b1d5fea552c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.","category":null}",PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.,,,Notes
c27df8a0-7810-4a78-b98b-71552febb959,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CEF","category":null}",CEF,,,Type
c8d77314-317f-485a-9287-2d40ca03d840,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
25d88464-ab25-47e5-9156-012543ab4b50,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"CEILING","category":null}",CEILING,,,Mounting
81ca87c1-67fc-4062-aa78-1e4a6619a48b,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
f4cc179a-ce04-4b86-94e1-13ec981922a0,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
66da3bea-774b-4a69-a462-a65d83a12e0d,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"0.46","category":"Electrical"}",0.46,,Electrical,FLA
39c8a285-71fb-423d-a4e0-54a5e8c961d5,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MCA
50d8dccc-3ae0-40da-a235-160d4f30f554,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"0","category":"Electrical"}",0,,Electrical,MOP
00f36b07-e86a-4469-8c76-e6dac0877166,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
