spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4423abf0-ffb0-432d-95f1-b4a740745461,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":"Fan"}",150,,Fan,CFM
03055ad7-807d-4b3d-aeff-b35e13041b0f,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
65622859-8a06-41b6-b6d7-5d797be14aa6,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"35","category":null}",35,lb,,Operating Weight
114b9516-c51c-4e30-8153-f61a0235950b,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
562165b4-75b5-49c5-a042-37c5c7e64923,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SP-A200","category":null}",SP-A200,,,Model
3c9827b5-9802-43a4-88dd-44375352eca9,455fba42-5d60-4d2e-b9c6-fd34c755f5aa,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.","category":null}",PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH SPEED CONTROLLER.,,,Notes
32a07a30-db3a-4873-9709-c2e73439ffce,5b737919-ee0e-439c-a77b-b74aacc38d2a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
21b8d09f-42b6-477e-ba3f-fde864a3bbd6,5b737919-ee0e-439c-a77b-b74aacc38d2a,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
024f4846-59ac-4e24-a2be-dedac7a06a0b,5b737919-ee0e-439c-a77b-b74aacc38d2a,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
8317df79-18b2-4e79-a05f-ed73309d69ff,5b737919-ee0e-439c-a77b-b74aacc38d2a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
772b8dd0-25ad-410f-952a-8f20899b6884,5b737919-ee0e-439c-a77b-b74aacc38d2a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
618fd689-61d1-4037-b620-b8a2beb1d429,5b737919-ee0e-439c-a77b-b74aacc38d2a,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.30","category":"Electrical"}",1.30,,Electrical,FLA
79d2cca3-28e0-441a-ac8f-e9df3ae8a9c9,5b737919-ee0e-439c-a77b-b74aacc38d2a,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"2","category":"Electrical"}",2,,Electrical,MCA
ae606a1f-409a-4502-8d16-7be989c5c37e,5b737919-ee0e-439c-a77b-b74aacc38d2a,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
ed2318fb-0ece-4308-8ee3-0d96e2764318,5b737919-ee0e-439c-a77b-b74aacc38d2a,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.07","category":null}",0.07,,,HP
e610780b-7449-46ff-8456-710d1aeb7e23,5b737919-ee0e-439c-a77b-b74aacc38d2a,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
81710de1-e6fc-419b-b481-80118ad83b3d,5b737919-ee0e-439c-a77b-b74aacc38d2a,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"150","category":"Fan"}",150,,Fan,CFM
eb8e59bb-1230-4654-aafb-c030b7e1cabd,5b737919-ee0e-439c-a77b-b74aacc38d2a,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
0b082799-3fc9-4fc2-9353-70638adb2453,5b737919-ee0e-439c-a77b-b74aacc38d2a,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"30","category":null}",30,lb,,Operating Weight
abdee5b6-5ca6-481b-986b-49236c410d78,5b737919-ee0e-439c-a77b-b74aacc38d2a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
e996e2a9-3c00-4cbf-9ea8-5860d1c15a1d,5b737919-ee0e-439c-a77b-b74aacc38d2a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-70-VG","category":null}",SQ-70-VG,,,Model
10c0b46a-16d1-4ee3-b6e5-8d47bebe61be,5b737919-ee0e-439c-a77b-b74aacc38d2a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
bc528547-eb7e-4845-8dfe-99a843f6db3e,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
712f26aa-d626-41b8-a952-e94128cbdbc5,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
ea4c3f16-1f97-4053-bd80-26bac41406ff,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
43ca3265-4b6f-4aff-a0a8-3be96a4c7f88,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
3e18f7fd-57d7-4687-9912-4bb29e74182d,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
32b5026f-684f-459f-8a71-d0a3175ac272,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.80","category":"Electrical"}",8.80,,Electrical,FLA
c4737107-128d-48ab-8455-29316135b50e,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"11","category":"Electrical"}",11,,Electrical,MCA
e549a264-a3fe-460f-ad0e-bfd6ebc337f5,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,MOP
5280b5a0-a57e-4901-904d-aeaf81b48a05,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.75","category":null}",0.75,,,HP
2a24772b-3c49-4a0d-9fa0-7c8230c535b2,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
60756dfa-f848-42cc-8d7c-5722c2b6fb0b,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,200","category":"Fan"}","1,200",,Fan,CFM
02e3f595-bfac-469e-a2ed-5cb4d59e8223,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
7db1269a-5f3c-4f57-a194-1ef4dc56608a,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"80","category":null}",80,lb,,Operating Weight
d1f63679-8d10-4203-a97c-0f91ffd597d1,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
a595a6f9-c1ec-4462-b9b5-1cf25f2cd570,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-130-VG","category":null}",SQ-130-VG,,,Model
0a9d5a9b-1342-402d-ae19-5fe4a5730a0b,94c2e2a8-ee8b-4804-aaa9-70a653b395c6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
6209e0ea-afa0-4226-a063-1e3bf57114fe,674cceee-a2fc-4139-94a9-fcb8f01dce65,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
3f75d356-4950-4457-ace6-d6e268d08798,674cceee-a2fc-4139-94a9-fcb8f01dce65,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
395fb4e7-6f15-4cea-b122-bbc75285134e,674cceee-a2fc-4139-94a9-fcb8f01dce65,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
40b5a3ee-afbb-41e7-9136-da21a58792fe,674cceee-a2fc-4139-94a9-fcb8f01dce65,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
877e2016-de8a-45ac-a59b-3848d000156c,674cceee-a2fc-4139-94a9-fcb8f01dce65,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
912922ce-904d-40a7-9df9-0877c70cbb3b,674cceee-a2fc-4139-94a9-fcb8f01dce65,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"2.20","category":"Electrical"}",2.20,,Electrical,FLA
a30d3a7b-3242-4e1e-92eb-3a06f69736e7,674cceee-a2fc-4139-94a9-fcb8f01dce65,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,MCA
cbdab4dc-1ca0-4363-9539-523fdc821057,674cceee-a2fc-4139-94a9-fcb8f01dce65,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
03b275d6-ee7d-40e5-8258-fda9b7ba83ba,674cceee-a2fc-4139-94a9-fcb8f01dce65,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.17","category":null}",0.17,,,HP
f63d9b14-e486-4333-8659-ea5e8efbfae8,674cceee-a2fc-4139-94a9-fcb8f01dce65,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
a23a4d0a-3e7e-48f9-9aa8-43af25afb24d,674cceee-a2fc-4139-94a9-fcb8f01dce65,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"450","category":"Fan"}",450,,Fan,CFM
821b4e3f-099b-4c38-9422-b01b5cb5cfb8,674cceee-a2fc-4139-94a9-fcb8f01dce65,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
a902b2d8-0da2-4d8c-952d-c03ac496861a,674cceee-a2fc-4139-94a9-fcb8f01dce65,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"45","category":null}",45,lb,,Operating Weight
2fb36ce1-e5ff-43c8-bb32-69b1d2701727,674cceee-a2fc-4139-94a9-fcb8f01dce65,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
0bfbe9a7-3551-4fcd-b12f-fbad6b31bb15,674cceee-a2fc-4139-94a9-fcb8f01dce65,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-95-VG","category":null}",SQ-95-VG,,,Model
15140a96-62e8-4404-8ad1-45a7b018e936,674cceee-a2fc-4139-94a9-fcb8f01dce65,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
db62d633-c578-4d79-b4ec-ee56270cc63e,0acecf91-ad38-40dc-bffb-c63a701bf0fb,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"REF","category":null}",REF,,,Type
321dcf4f-dfa6-4138-a2bb-558b454807ee,0acecf91-ad38-40dc-bffb-c63a701bf0fb,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
e482ed3d-454a-4d11-8830-24a8385c77a2,0acecf91-ad38-40dc-bffb-c63a701bf0fb,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
eadb8a10-d289-4489-a69b-50c10cc8758a,0acecf91-ad38-40dc-bffb-c63a701bf0fb,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
d1c3c0eb-a3ac-4022-aa49-1a023d4a742b,0acecf91-ad38-40dc-bffb-c63a701bf0fb,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
26631b7a-b1d2-4e5a-945c-f1d55ed300e5,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"2.20","category":"Electrical"}",2.20,,Electrical,FLA
81117edd-3228-480d-afe3-feb0defa232b,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,MCA
3ec3cf1f-c2e5-4ab0-bac1-5052f1239a4e,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
75d4cd83-b7d2-42bd-9b29-30d44625622e,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.17","category":null}",0.17,,,HP
1eeec042-abfc-4474-baea-71def531e207,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
5d9e0fe0-a21f-4e1e-8b8c-358c2087fd15,0acecf91-ad38-40dc-bffb-c63a701bf0fb,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"500","category":"Fan"}",500,,Fan,CFM
7cc2179c-ec79-4a80-9417-d5b7b863898b,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
e8ac649b-39d7-4fe1-9437-91421abd5bf0,0acecf91-ad38-40dc-bffb-c63a701bf0fb,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"50","category":null}",50,lb,,Operating Weight
23da68fd-a91a-4303-abcf-b83e24ee504f,0acecf91-ad38-40dc-bffb-c63a701bf0fb,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
64e8ede6-d754-4553-913e-8a31d7edd2fa,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-095-VG","category":null}",G-095-VG,,,Model
8a504ef3-dba0-48c8-bcf6-0348db602e21,0acecf91-ad38-40dc-bffb-c63a701bf0fb,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER, FACTORY ROOF CURB, FACTORY PREWIRED DISCONNECT SWITCH.","category":null}","PROVIDE BACKDRAFT DAMPER, FACTORY ROOF CURB, FACTORY PREWIRED DISCONNECT SWITCH.",,,Notes
3dce5665-9790-4ac5-a1e2-587a1cf4a35c,d60359f9-f25f-43ed-900d-d2dda5a96457,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
f3b24d0d-39e2-4397-a752-2c7d452c685c,d60359f9-f25f-43ed-900d-d2dda5a96457,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
f5177993-b2b5-4a57-83a3-b267d7b5a104,d60359f9-f25f-43ed-900d-d2dda5a96457,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
6c39a022-af87-4368-8457-278480542093,d60359f9-f25f-43ed-900d-d2dda5a96457,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
773572ca-2ea3-4312-9ac9-583d3714ae79,d60359f9-f25f-43ed-900d-d2dda5a96457,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
3ac63dd8-fe27-4dca-be8a-33b3ed694af4,d60359f9-f25f-43ed-900d-d2dda5a96457,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.80","category":"Electrical"}",8.80,,Electrical,FLA
68f0c6a6-fcdd-4357-bb1c-707c7b652b45,d60359f9-f25f-43ed-900d-d2dda5a96457,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"11","category":"Electrical"}",11,,Electrical,MCA
ad286972-185a-4a97-91d1-f6be950175fd,d60359f9-f25f-43ed-900d-d2dda5a96457,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,MOP
f88ca915-d36c-4c3d-b063-f029fc1400bd,d60359f9-f25f-43ed-900d-d2dda5a96457,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.75","category":null}",0.75,,,HP
d4ee676f-a6cc-46d9-bcd3-dc6858d59cac,d60359f9-f25f-43ed-900d-d2dda5a96457,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
47b3a1f9-9425-48a7-81a6-04a6d699e504,d60359f9-f25f-43ed-900d-d2dda5a96457,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,200","category":"Fan"}","1,200",,Fan,CFM
b2570c8f-ef0d-4636-988b-929bb93daa1e,d60359f9-f25f-43ed-900d-d2dda5a96457,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
8516e71d-5100-4029-8eac-5a627d30ddd6,d60359f9-f25f-43ed-900d-d2dda5a96457,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"80","category":null}",80,lb,,Operating Weight
0ddf6d8d-7c6f-400a-a906-7b7917775566,d60359f9-f25f-43ed-900d-d2dda5a96457,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
ca09de46-0830-4127-a742-02a3239b201f,d60359f9-f25f-43ed-900d-d2dda5a96457,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-130-VG","category":null}",SQ-130-VG,,,Model
c9858a6c-f57e-4161-aa60-f715afece154,d60359f9-f25f-43ed-900d-d2dda5a96457,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes
b5f43b26-963c-46d1-aac9-4f39210abd7c,8d711f78-fec3-40b4-86dd-286bc3a563fa,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"REF","category":null}",REF,,,Type
2dd61f98-2c57-4cb3-9a2f-673be2b190fe,8d711f78-fec3-40b4-86dd-286bc3a563fa,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
8ebdadfc-3139-4aef-9436-bd99844af635,8d711f78-fec3-40b4-86dd-286bc3a563fa,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,,,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"ROOF","category":null}",ROOF,,,Mounting
0575f28d-3960-4380-92c2-2a521f72e7f8,8d711f78-fec3-40b4-86dd-286bc3a563fa,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
3bd698de-4de6-401c-b24e-7766c019c986,8d711f78-fec3-40b4-86dd-286bc3a563fa,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
14bab3d0-c133-4805-af6b-492f959b074e,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"1.30","category":"Electrical"}",1.30,,Electrical,FLA
d015a00f-096c-44f2-94be-fcda5f19b32d,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"2","category":"Electrical"}",2,,Electrical,MCA
a35fc122-5101-4985-b1bc-46c944b76de0,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"15","category":"Electrical"}",15,,Electrical,MOP
3ad8d66c-915b-4ef1-b6dc-8b31b8aaf5f8,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.07","category":null}",0.07,,,HP
84e10707-89bd-4294-94ac-701354580ef8,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
1fcb5dbd-1f83-42c3-84d3-0c7b8e70595b,8d711f78-fec3-40b4-86dd-286bc3a563fa,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"200","category":"Fan"}",200,,Fan,CFM
41be7a52-7b67-4ef3-94b8-7563862c86d7,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
4b82ecc5-b5f4-45c2-922b-289df23a9503,8d711f78-fec3-40b4-86dd-286bc3a563fa,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"45","category":null}",45,lb,,Operating Weight
8db5e554-0e15-403d-90df-7eaaab01bbd4,8d711f78-fec3-40b4-86dd-286bc3a563fa,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
5de37c8d-0ef6-48de-80e3-d8fd85c28614,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"G-070-VG","category":null}",G-070-VG,,,Model
8f88830b-05af-42d4-a127-3cc9cbed9996,8d711f78-fec3-40b4-86dd-286bc3a563fa,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER, FACTORY ROOF CURB, FACTORY PREWIRED DISCONNECT SWITCH.","category":null}","PROVIDE BACKDRAFT DAMPER, FACTORY ROOF CURB, FACTORY PREWIRED DISCONNECT SWITCH.",,,Notes
6f58d19e-9af5-41ac-a411-eb2afc0cca85,2a6cd28f-1c8c-4669-b34d-4922f263df0c,,,,,,,"{"kind":"flat","type":"Control","unit":null,"value":"EMS","category":null}",EMS,,,Control
233aa724-f081-42cb-b504-0f4b29ad2cb1,2a6cd28f-1c8c-4669-b34d-4922f263df0c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"IEF","category":null}",IEF,,,Type
ca1e4609-63b9-4691-93bc-4b4bfbcf1699,2a6cd28f-1c8c-4669-b34d-4922f263df0c,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Fan Type","unit":null,"value":"CENTRIFUGAL","category":null}",CENTRIFUGAL,,,Fan Type
8517e5e4-f7e5-4493-a5b5-e7b7f9ad81ff,2a6cd28f-1c8c-4669-b34d-4922f263df0c,77e852f9-8538-4233-9412-f6560777c81e,Mounting Type,9fdb3a28-c9b4-4488-94b0-26e2249da584,Ceiling Suspended,,,"{"kind":"flat","type":"Mounting","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Mounting
f00120d9-4367-4ad6-aad2-a95da0d79b8c,2a6cd28f-1c8c-4669-b34d-4922f263df0c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"115","category":"Electrical"}",115,,Electrical,Voltage
781990a9-8c88-4c91-8827-cdc28b471213,2a6cd28f-1c8c-4669-b34d-4922f263df0c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
f07ea98d-4b9c-4801-8da7-427d523d1039,2a6cd28f-1c8c-4669-b34d-4922f263df0c,d576d9ff-7b2b-44dd-b0e7-397414ca18da,Current,,,,,"{"kind":"flat","type":"FLA","unit":null,"value":"8.80","category":"Electrical"}",8.80,,Electrical,FLA
6c03de31-3f6b-40d4-8338-94b36d84071f,2a6cd28f-1c8c-4669-b34d-4922f263df0c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"11","category":"Electrical"}",11,,Electrical,MCA
63373e35-fc74-46b0-a9d9-14957405b532,2a6cd28f-1c8c-4669-b34d-4922f263df0c,,,,,,,"{"kind":"flat","type":"MOP","unit":null,"value":"20","category":"Electrical"}",20,,Electrical,MOP
6910b007-be62-402b-a3c2-db994521047d,2a6cd28f-1c8c-4669-b34d-4922f263df0c,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,,,"{"kind":"flat","type":"HP","unit":null,"value":"0.75","category":null}",0.75,,,HP
9f34cd48-74c1-4649-b088-4de745e9d09b,2a6cd28f-1c8c-4669-b34d-4922f263df0c,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Fan"}",DIRECT,,Fan,Drive
0489b4a6-8e65-4976-9901-1357691180ae,2a6cd28f-1c8c-4669-b34d-4922f263df0c,04acb553-3deb-415b-a14b-4f96ac64c580,Air Flow Rate,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,200","category":"Fan"}","1,200",,Fan,CFM
054a3303-320c-4d3e-91ed-f3867d71fc40,2a6cd28f-1c8c-4669-b34d-4922f263df0c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Operating Weight","unit":"lb","value":"80","category":null}",80,lb,,Operating Weight
a342be78-d8b9-43ed-ac40-19231bdd587e,2a6cd28f-1c8c-4669-b34d-4922f263df0c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
d9317a00-fc69-41e2-97a3-8e975df1eaa2,2a6cd28f-1c8c-4669-b34d-4922f263df0c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"SQ-130-VG","category":null}",SQ-130-VG,,,Model
34ed6b9c-fcda-435e-a1d1-2240136a71f6,2a6cd28f-1c8c-4669-b34d-4922f263df0c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.","category":null}","PROVIDE BACKDRAFT DAMPER. PROVIDE MOUNTING KIT. PROVIDE FACTORY PREWIRED DISCONNECT SWITCH. PROVIDE WITH EC MOTOR FOR VARIABLE SPEED CONTROL, VARI-GREEN OR EQUAL.",,,Notes