spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
1c83b566-20eb-487a-8b6c-fe4c735fbb12,de655b1d-36a0-402a-9a07-aea9ed92d253,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
11ce631f-8365-4b52-a245-5de97156c231,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"2","category":null}",2,,,Nominal Tons
db918d11-71fa-42db-b94f-81a3c81a427d,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Duct Config.
3854bdfe-d323-4196-91c1-d5352ae65a27,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
b357dc8c-449b-4b1d-a009-3e8fff1063e0,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
086784e5-ef0f-47df-9ae2-e4d829844fd9,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.0","category":"Electrical"}",3.0,,Electrical,MCA
0ee4fb8e-0437-428c-9343-5cb1827eb1e1,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"0.0","category":"Electrical"}",0.0,,Electrical,MOCP
09c91ec8-679a-47ed-8e62-2fa9e88a89c4,de655b1d-36a0-402a-9a07-aea9ed92d253,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
1ece6acc-46ca-4f0b-ace7-f5a9b6dd0f78,de655b1d-36a0-402a-9a07-aea9ed92d253,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"700","category":"Supply Fan"}",700,,Supply Fan,CFM
0bc668cb-2e49-4b79-bbf1-cbf2baa7cc72,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
4c27fc02-063f-45b2-a40c-8a29e948d247,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
3ad2ce74-ddc1-4d4f-8828-031429348af8,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
f6a8d155-8900-46ad-b7ca-e58971894abe,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
f0f7f6b7-42e4-4ca1-80a6-15233ad9ea10,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
163e7591-04e4-4681-8d4f-55b17610e91a,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
967a49a5-c805-46cb-a828-7fb6480e48d2,de655b1d-36a0-402a-9a07-aea9ed92d253,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"85","category":null}",85,,,Operating Weight
9a90ac65-5525-4298-801d-253a7db883c7,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
398ba549-3947-4a72-9f75-6201b0077812,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MBDAQ24","category":null}",45MBDAQ24,,,Model
7ad730e3-53b7-41f3-89aa-c8ee8fb36d2c,de655b1d-36a0-402a-9a07-aea9ed92d253,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
d02269c2-b863-450b-8b9e-37ec3e540da5,80a57fc3-550f-4659-ae33-e5a41fd2e771,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
93cc0ed3-9eb4-4b6b-96a4-f9f7f7eb8cb3,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"2","category":null}",2,,,Nominal Tons
c4e9da67-20b2-491d-b6c5-6fc2310f9acf,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Duct Config.
87e40a2f-0cd5-486e-b617-a05d6c2305ba,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
c2baa5d5-23a7-4333-82bc-ea1ab7d34f5c,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
d9debb68-f456-4e73-b645-8d460f1d9bd3,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.0","category":"Electrical"}",3.0,,Electrical,MCA
563fa0b0-1417-48e3-89aa-721ada170fd5,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"0.0","category":"Electrical"}",0.0,,Electrical,MOCP
7f963646-30c8-4c5f-ba55-c0a8b6a52c59,80a57fc3-550f-4659-ae33-e5a41fd2e771,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
dcad97cb-54e0-442f-8b87-4562c420ccef,80a57fc3-550f-4659-ae33-e5a41fd2e771,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"700","category":"Supply Fan"}",700,,Supply Fan,CFM
83d0eaf1-6009-4e9b-b789-d2ece8fce78f,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
258b0d88-a42c-4756-9c41-0aa20e8c73ff,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
7f775982-cd28-4d2b-9eb3-30dc65ed0e50,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
933f3f20-7cb3-4764-9256-5d62c85fe8ba,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
d4a3df35-1727-45bf-b89d-3c9a0c8d6346,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
83705d5e-60ba-4c54-a8ce-bec372e10cb5,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
939180e7-4748-4f2e-a3db-6de23f8bae51,80a57fc3-550f-4659-ae33-e5a41fd2e771,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"85","category":null}",85,,,Operating Weight
a1a89412-aaf0-439c-99d1-b1dce19a3fbc,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
707116f2-b4e1-4016-871b-d03fd5d0200d,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MBDAQ24","category":null}",45MBDAQ24,,,Model
2031d45d-2afc-4bd7-806b-7fcae5f6c757,80a57fc3-550f-4659-ae33-e5a41fd2e771,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
0f2d8a17-c927-4b10-98cb-ed55beb9497d,9259ebf3-64e5-47a3-8170-a62f06a8563f,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
be6a764e-bdb7-4575-90a6-358317acafff,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"2","category":null}",2,,,Nominal Tons
9f175647-af4c-4fb6-a621-8689f27582f8,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Duct Config.
096ad838-ee5b-4992-9efc-d9e0ad17d368,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
77a0b58b-cd04-403b-ad11-6137e6e835d1,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
527f4e33-c6ad-4c5c-b664-3c3934f38e38,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.0","category":"Electrical"}",3.0,,Electrical,MCA
9500da5e-0ab8-4eec-a3dd-00e1b5160b76,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"0.0","category":"Electrical"}",0.0,,Electrical,MOCP
e78067d4-7c0a-4bcd-9a47-fda11157585f,9259ebf3-64e5-47a3-8170-a62f06a8563f,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
91df3933-201a-4201-ab9f-24352c8d182c,9259ebf3-64e5-47a3-8170-a62f06a8563f,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"700","category":"Supply Fan"}",700,,Supply Fan,CFM
a27ff955-291a-43a3-9fac-3cdcbe38058f,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
18cfec37-a1d7-4061-9444-b0155a91f1d8,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
64f75b51-b5b5-4ca3-a3d6-5c834b1b7734,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
6ae15fa3-8d8a-46e9-ad1a-0d1a97962748,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
81a85b65-bd58-48dd-902c-8bc75f0ebb34,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
8beb1dc3-c805-48c3-81b5-573127f3f03e,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
5e1a4312-9408-442d-869c-fc2667104ca3,9259ebf3-64e5-47a3-8170-a62f06a8563f,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"85","category":null}",85,,,Operating Weight
3ba6bb7d-bf27-4423-bc00-a86f9fa41d52,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
1a5a4d9e-7ec0-4774-a343-f8fcd01b7d15,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MBDAQ24","category":null}",45MBDAQ24,,,Model
f6bdc420-7742-47dd-9cf2-e48fb00afad6,9259ebf3-64e5-47a3-8170-a62f06a8563f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
ede0b245-a0b7-40f0-8846-2e0a9ca3f8f3,0564b252-ca22-467e-8248-b2c2960b631a,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
3d3631ae-85c8-407d-a8a3-2c0809f5ebb9,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"1.5","category":null}",1.5,,,Nominal Tons
97c6931b-9777-474e-8ec8-04f1d400b768,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Duct Config.
4d118532-3737-470c-abbf-ffa1c612e8c9,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
2bf4fd82-f7bc-4ca5-b684-582b537f230f,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
9f2c2b6e-e79b-4eb8-80ae-eb2d6bb1d37f,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.0","category":"Electrical"}",3.0,,Electrical,MCA
201e3373-c776-4968-9afa-651eb0804907,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"0.0","category":"Electrical"}",0.0,,Electrical,MOCP
e6232692-a176-4024-8666-01b2a059ddf6,0564b252-ca22-467e-8248-b2c2960b631a,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
67c78cb9-8b88-4e20-878a-32c8cb5eeb05,0564b252-ca22-467e-8248-b2c2960b631a,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"550","category":"Supply Fan"}",550,,Supply Fan,CFM
2ff46bce-32bb-468b-8761-39ac4fa825d5,0564b252-ca22-467e-8248-b2c2960b631a,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
55cdc69d-ad35-47e2-afb7-c66c55df3252,0564b252-ca22-467e-8248-b2c2960b631a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
9050cd9c-5a66-4a5c-aaf1-42bc9f3fa8ef,0564b252-ca22-467e-8248-b2c2960b631a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
aee20c33-94ca-4719-9820-89c3d8768088,0564b252-ca22-467e-8248-b2c2960b631a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
968b368d-7092-4086-93b8-374001eea5f5,0564b252-ca22-467e-8248-b2c2960b631a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
2d71dd3c-dc6e-42d6-9953-8a6fac5f69d0,0564b252-ca22-467e-8248-b2c2960b631a,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
1a9a2d64-8e1b-4d4e-94c3-9376c03c8db6,0564b252-ca22-467e-8248-b2c2960b631a,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"85","category":null}",85,,,Operating Weight
878dc6eb-bf0f-436f-8111-40d255e9ccec,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
9f4a2566-6617-49bc-a573-dd49ee07dcba,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MBDAQ18","category":null}",45MBDAQ18,,,Model
d6b97616-3fb5-4fc6-95fa-ad13414dd2e1,0564b252-ca22-467e-8248-b2c2960b631a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
f3389cfb-e200-4e61-872d-5ea1690dad07,11ec9370-5eff-4a78-8134-a3671c89d112,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fe0e3103-77fc-46e0-b05c-dbe76a271b21,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
cf7daec9-21a1-450e-be4b-afe385482832,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
b181aeff-7c17-41cf-b2dc-a636d0625c88,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
913365d8-78c0-4c16-b1ee-69fb422e3c88,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
e4c0d6f8-ef59-498c-82e3-0dc5238ce9f9,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
7169e410-3379-4047-972b-8053e105b911,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
768e0158-9ffe-4711-b125-8401697f0cd5,11ec9370-5eff-4a78-8134-a3671c89d112,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
2e3bca73-3995-4c30-b090-7f6fa6af913a,11ec9370-5eff-4a78-8134-a3671c89d112,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
d2886feb-9709-4fff-9f21-2e9a6ba7e0dc,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
ae4c5cee-4b4d-4a40-b777-20b1be9fc731,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
d936cc95-8835-4134-8132-2eb2d62ca45f,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
5977ce92-1f75-48d3-b92a-c37b1edbd709,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
adf916ae-cd1f-4583-a166-2f00efb925a0,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
1ec36807-50e3-40c9-9f90-4c7eabe55089,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
21f8c9da-a887-463e-a418-bddf4e229035,11ec9370-5eff-4a78-8134-a3671c89d112,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
77cd0475-caa2-40ab-bfa9-859b55eefda9,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
27436074-2bc8-48bb-8d66-9bf6a3e4ec6a,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
5cd75955-c227-4148-a4df-4a5e555b3ea1,11ec9370-5eff-4a78-8134-a3671c89d112,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
4a41e780-7523-4cd5-a9c9-c905b510c5cd,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
2ff90a71-ad83-4f42-ac1a-0ecb35f22b7d,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
a14ded1a-967c-4cd7-beb9-c1dbabbe4080,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
ef80b2b8-44d2-47d7-8621-3afaceebfe9b,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
6d737e93-f62e-4689-9f46-9617796cc71b,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
5aec7ef0-3a7a-4256-ab95-c875ecf61ea5,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fcb036df-c72e-410e-92ba-960f5d37b99b,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
6db5b2a3-e40b-483e-8016-c80332bd00c0,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
7ec8f5df-dc11-4330-b9a2-14702c94a477,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
de4f07d7-b4a8-402a-885d-b45c01dd64f9,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
174cc4bb-8e41-4a64-bff6-538f6bffb8f0,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
c8de8fa6-f57c-44ce-af7f-a6cb51d022dc,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
7a2798b6-5528-4e8c-b61c-1338265fa707,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
36524059-dd30-45b2-9cf8-b65aa0545898,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
bf5ccd51-e8ca-4788-8bee-cf1767ee31eb,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
07611d7b-b0f5-4034-86fa-e8f997528f53,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
a0e7acdb-7552-4dcb-9b3b-14bd37a4170b,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
ebbeb3e9-2dd6-4d47-96dc-66fb2f35ede4,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
646f9211-2aa2-44e0-8f53-07b58dce6afa,9d10c982-ad4e-4dd5-aab4-17c433f2ec21,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
597fc53f-8026-4c0e-be53-05e87a5a7dc8,5be78b0a-a525-4977-ba14-919c0826c677,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
591b6b13-5092-42c3-8e20-64714e31af5f,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"5","category":null}",5,,,Nominal Tons
0aa8af32-c236-4ba5-96f4-5c23394fbad5,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
99adf23b-0679-4edf-9c95-ccc4a7b1743b,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
f8b87831-624e-48a5-ac7d-21afd1162e31,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
1223fb18-ffa3-47e5-849c-49abd41d7262,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"19.6","category":"Electrical"}",19.6,,Electrical,MCA
dbc0d19d-34bd-48ab-aab0-560ebb1ff1b1,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
a5abfc93-271c-40fa-aae8-3287a58fcf4e,5be78b0a-a525-4977-ba14-919c0826c677,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
89b2565b-4a58-43a7-ace0-7dca7c6a46f3,5be78b0a-a525-4977-ba14-919c0826c677,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2,000","category":"Supply Fan"}","2,000",,Supply Fan,CFM
cec1fe06-a47b-4d1c-b443-78cf4be9d902,5be78b0a-a525-4977-ba14-919c0826c677,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
cff621d9-5d8d-4a67-9fe6-dcb97d70d688,5be78b0a-a525-4977-ba14-919c0826c677,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
0c00f918-7251-4ae7-b01c-63661749e273,5be78b0a-a525-4977-ba14-919c0826c677,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
bd025f3c-34d8-46cd-bf94-58c2213d91c6,5be78b0a-a525-4977-ba14-919c0826c677,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
94041b61-3cf3-47fa-b4b9-31d4d9bd610f,5be78b0a-a525-4977-ba14-919c0826c677,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
2868f6f6-aed4-46b0-8f4d-60a08a85516f,5be78b0a-a525-4977-ba14-919c0826c677,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
3a18f2ff-c32c-4187-8e21-0547103921a5,5be78b0a-a525-4977-ba14-919c0826c677,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"170","category":null}",170,,,Operating Weight
ea691b23-5665-4923-9bfb-f36ae66c9237,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
a634f7ba-e4a3-4300-89e4-98eec7a3858e,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC60D5","category":null}",THC60D5,,,Model
69d6d16f-f9b0-4301-9810-492f743a0ae9,5be78b0a-a525-4977-ba14-919c0826c677,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
579cfca9-1582-4433-86ba-e6c7f1252f6f,6116ccea-5686-4718-9ee5-aa2bc67a1c74,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
b556be71-2fe2-48b9-ae57-80c4d143a45b,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
f274fa41-614d-4d20-a256-9e0bac465cad,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
dbb010c3-2195-4d26-85a8-550c33990eae,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
7d130cc7-bb15-4a0b-871c-a1a53a710fcc,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
177ffe39-eddc-4d6d-b8b0-67167b24884f,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
7f051186-a147-4346-b4c4-9aa01cdd8afa,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
507ee9a2-a970-4f8a-a3c4-990b7dddfa0a,6116ccea-5686-4718-9ee5-aa2bc67a1c74,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
df116095-2239-4c53-bc63-a52da5b98139,6116ccea-5686-4718-9ee5-aa2bc67a1c74,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
0e316c5c-d2e2-4371-b9aa-24ae2a1153c8,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
592f53c3-163c-4a8d-be96-da3166b18a78,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
713aefa1-7912-45e5-92e9-4d2400e0dd3f,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
8b50dc8a-a848-4091-8f55-75ebbbf76eb1,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
89ec83bb-0b26-429b-83b7-e5e6cd6dbf0f,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
29b4cc03-453d-4331-b3b5-e75be8856482,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
0f55d0c0-70f6-4b4a-89f4-397b21e7e0af,6116ccea-5686-4718-9ee5-aa2bc67a1c74,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
36703a63-629e-4749-bf2a-799649db0c01,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
750bd1fd-1135-4420-a2c0-2088ae97053b,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
b42d5397-4bad-4bb5-8fe5-5e50761ccd74,6116ccea-5686-4718-9ee5-aa2bc67a1c74,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
b196ccb6-27d3-4eef-bb0c-d73393968257,32f20109-81fd-41b7-a71d-4d015b5fd9d5,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
6a2ccf28-627e-4147-a97e-9d75564f720f,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
7e2d813b-8762-4a7b-9031-083005bfb377,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
dc250e24-84a5-4c57-bb75-29667931b786,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
7484aca9-977c-4ba1-baa7-0e0490dc7956,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
f5016c44-a767-42ce-a43c-08bbd51d7e17,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
b5883f9c-73d3-4ba1-9f7a-cb38071b97b1,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
0a25f9fe-49a4-4ed6-b237-bb76d75eee98,32f20109-81fd-41b7-a71d-4d015b5fd9d5,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
b8b531c5-b1cd-413d-8f54-28d1d2df8a08,32f20109-81fd-41b7-a71d-4d015b5fd9d5,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
c6979f90-ae11-44b3-a8d5-646d4728d01a,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
06bbc6f7-5074-4bee-a260-5d3c17d9e94d,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
8d34755b-b1a3-46f1-b28a-f1916dc212cd,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
a3feab60-7f5f-4ae5-8b7a-efdcd6eca473,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
591706ba-5472-4d23-a342-00070a455ebe,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
7dc57e7f-c853-4781-972a-3e77804f490f,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
ffd3b3d4-380b-4aca-8b5d-01c5ab786bea,32f20109-81fd-41b7-a71d-4d015b5fd9d5,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
857ad69c-4438-421a-b048-dbc9afe817a0,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
e814b56a-b74c-48f9-a827-b8c2afd9abb7,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
384a1984-7648-4b47-9d54-9c2129196d6d,32f20109-81fd-41b7-a71d-4d015b5fd9d5,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
2c265539-e364-45d9-85ac-4738a74508fa,042ee32c-099a-4250-8c63-7ab4d9f1652c,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
b95bd310-86ae-4627-b67d-88fb9fde1771,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
8b29ee11-94e2-4939-9d14-b8951502674f,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
8db675af-f947-409b-b2ca-de9248200648,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
2e570ac1-1dba-4159-99f6-002ae4f878a4,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
0e0fb31b-dea5-4629-a2e4-461113706c47,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
858feacb-b2db-4ad9-8f27-882f2e501bb0,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
b415a6de-3c9b-49f6-9dbb-8d410f86750e,042ee32c-099a-4250-8c63-7ab4d9f1652c,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
9316b387-f439-428b-8627-62a6f39dbb0e,042ee32c-099a-4250-8c63-7ab4d9f1652c,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
52fae99a-c67b-40d5-a443-226ceb121aef,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
6ad681e7-1b52-4759-bee7-f4b9a8f09019,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
8e145462-3e00-4b34-8845-4b84b10f7891,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
cbee5088-0b71-4438-9e81-b44097ee4d63,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
ddad34a5-5667-4a5a-be0a-e4b221b54180,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
36e6e0ee-1d0f-4dda-acc6-1a7fafddeaf7,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
d1e64c75-d0a2-4655-b1ca-13615b748c21,042ee32c-099a-4250-8c63-7ab4d9f1652c,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
3d11e3a3-b630-4a18-908b-87befb439bee,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
f34f32b4-d737-4d72-97ad-1dc36725868e,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
24bb7507-58fb-4a33-9628-fa0caa5f6589,042ee32c-099a-4250-8c63-7ab4d9f1652c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
caf1d4b9-9806-4cd8-9a35-dca078144d04,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
d8ef1b04-cca8-41a6-a502-c9a1d3bcc5ea,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
ac5de6a6-8b43-4471-95bf-9a9324644f74,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
30bbac34-f796-48f3-ba88-782a5d7ba8e3,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
bc53a212-a897-4fed-b5bf-1e4adbd28a41,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
ba8c4396-840b-49bb-b581-588cd3faf7b5,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
fcefb286-23a3-4d02-97f8-4d95fd67e75e,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
d407e8aa-f38e-4c02-b607-1f2ad2315d5a,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
c6d312e6-7252-4e91-8d1f-94c348e4d80c,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
43af68db-3f57-4e7a-9696-bbcc9fc132c9,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
d07949c0-f207-448e-9996-23f4e13051e3,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
d718a9c3-4390-4505-851f-6c359aad41d9,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
75dbf461-f223-44b8-987c-d15c0e9285cc,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
03a4d964-09af-4aad-99d2-f138d5697954,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
03a41df8-b97c-40e5-8b90-1045c0fbbb1e,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
9824d248-b87e-4f69-a2ce-1eb4ca76a5f8,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
