spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
0a4e2be9-2092-43f3-9464-9283f51c55af,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
d9b36e42-70cd-4a4d-9dab-0a23ff1c4583,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
7e97c5a0-ce3f-4e12-8447-646a8865fec7,ceac9b79-3651-47f8-bf6d-6b9cf1ed67fe,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
f2128d8b-fd72-41fb-936d-c44d6399468c,fe091622-4531-4cc0-9402-69cf8c9dd00f,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
10e8ef18-f49f-44ae-aa50-bc62fe66d1d4,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
f7a41a14-cf18-4ba4-8f73-9a6ad40b6329,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
7377d7b6-7777-4d61-80e2-18e311ab4163,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
9530169c-1854-4105-b62c-03a1f48e63cd,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
0c085adb-57f3-4a83-90e8-2a201090bfca,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
8132bfcf-45c2-4c47-9b0e-9a6391c38858,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
d6b388c7-e5b4-4db5-98c1-aea4f8eea5c8,fe091622-4531-4cc0-9402-69cf8c9dd00f,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
c705b860-008d-48ea-983e-ae01a903b756,fe091622-4531-4cc0-9402-69cf8c9dd00f,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
43de4c53-7f79-4378-974e-d115eeb26d27,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
2d01d0bc-99cc-4fa2-b11b-7f6aa94a0d2d,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
3f0fa13d-50b3-44e2-bee4-81ac9d4cf1c6,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
46f9e501-fa60-4cb1-b879-d6c8ce5b799c,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
d143e5ee-3f94-4179-94fb-3bf848561b5d,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
3b3260e1-c15a-458f-8f6d-b0faad3ef665,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fc914614-b772-4614-8de3-4d03b9b6e6e3,fe091622-4531-4cc0-9402-69cf8c9dd00f,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
a3a43ccf-9f66-4225-93d8-8ea13be8cbca,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
6f760be0-cbc9-4e3e-8bb8-4ec5d5ecd8fa,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
8a35d114-ace8-487f-adc7-9eb14a6b9eab,fe091622-4531-4cc0-9402-69cf8c9dd00f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
5eae75f2-fcfb-488d-a2e9-28cecffbc20e,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
0e11da70-b2cb-40f2-b0d9-59570105605f,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
9df296bd-979b-4339-96d4-c1e05d6227d9,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
2aebf0a4-e5b2-4f6b-81b1-7f4c57625e67,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
4ddef65c-11e7-4774-8a7a-ad1db3528b5b,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
39f037d1-8494-4fdb-bbe3-116ef4dbfc40,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
c2692361-1ebf-45ab-963f-8407252b3461,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
5a54905b-996a-47ca-86d6-0012b1235d95,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
a505fe20-8e58-4856-8f4e-122bbf4f497b,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
53f0d8fc-8bc3-41a8-a090-c99b8b207a79,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
07d53c3d-1a3b-4498-9b1a-7a460d8411b5,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
d0d5060d-a1fd-4a49-a386-bb1a59d4d47b,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
582de49e-b973-4bd3-a0f9-92501f16c930,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
2e2726a6-f14e-4c6b-99af-c9c07319cbe7,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
6d20dac0-6d1a-4d2b-899b-42aff194a55b,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
0a312668-e0c5-4d45-988e-33faf497019e,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
0a489b36-e8e9-4e9b-b378-e53eeb721ca0,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
c3870a42-2401-400f-864b-4046c8573b9c,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
e17ab100-cb5f-4c27-a82a-f1cd41a6545f,8e1cb3cd-c01a-456a-ba53-21ae08d2872e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
484f3241-8ef6-4363-a11b-210e004b2070,73db1a43-9246-4b13-8d0e-0f6f89173329,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
2c64f095-81e5-4721-9220-f27cc2cc850d,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
2387b198-3663-4422-bb1b-16b35cd6ba43,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
f46f0241-f317-4f80-b113-3493536c8d65,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
89c8d709-2119-4fb9-9d11-c9c24e2295ed,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
042c858c-8471-43d5-951c-4be2917a0f3c,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
7912d16a-d058-4e1f-bfc8-a5ba14a93dc5,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
5de940f2-a469-4991-a9da-cc064c5875f1,73db1a43-9246-4b13-8d0e-0f6f89173329,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
9c3bfe0e-2c10-4488-9f9b-4d1509f3bf5c,73db1a43-9246-4b13-8d0e-0f6f89173329,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
01c9a7b9-2923-4a28-bd66-71de240c9f71,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
35bbd141-dbdc-4a25-bc73-890efc3a0320,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
97a012e3-5805-46c6-bfb8-eafb23d86bb8,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
9d3846e2-c351-4527-a6ec-5bd00c26ccb3,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
b929e4b6-28a5-4b2e-ada5-03fc444fff3b,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
ef8aeffa-db05-4152-bbf9-a011244a626b,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
d0ee97ee-b6b3-4158-ad1a-dab6eddcce52,73db1a43-9246-4b13-8d0e-0f6f89173329,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
e1a4f165-0346-40b9-bb04-d8292150a550,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
e5fb6f18-1dfd-48a6-9d57-cd3ff963909c,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
733f775a-d8f0-45a4-adb2-8e81b22a4393,73db1a43-9246-4b13-8d0e-0f6f89173329,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
cde1d8dd-5da9-4c87-bf5f-c09d481eac81,35a62e2a-0cdb-4897-8405-0b08ebf729c9,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
b7b8066e-bd29-4772-bbea-dc4f5163fa1e,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"5","category":null}",5,,,Nominal Tons
ce3e0f04-64e1-444d-89db-e7dfc67d2bf9,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
2facc0db-82b5-4702-8ce3-b62afed8c132,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
4a8e1626-3468-422d-a3ea-f6734a78c56b,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
ee6d6430-1cd6-4f58-9ae0-d661b98974a7,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"19.6","category":"Electrical"}",19.6,,Electrical,MCA
9503c4eb-1aaf-48fb-86aa-d704dce4ccef,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
92bca80c-4d19-4a01-beca-44b138655aa0,35a62e2a-0cdb-4897-8405-0b08ebf729c9,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
4725c79b-19b7-4ac2-a3e9-142f65ba47b0,35a62e2a-0cdb-4897-8405-0b08ebf729c9,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2,000","category":"Supply Fan"}","2,000",,Supply Fan,CFM
9ea1b038-1040-4781-9eb5-21268d0d7aeb,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
5f33c22f-f540-48b8-9656-8ed109e2b9f9,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
693a37c8-b340-4f6d-9003-af2ecb47efe3,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
4d4f2216-7da1-4adc-856b-3d3e96d39fb1,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
3604db62-6263-450d-a5c7-241d502bb46b,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
917f7326-d624-4a54-af61-e4472b275614,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
89b5044b-fdc4-46de-88d2-b3bb0b48e21b,35a62e2a-0cdb-4897-8405-0b08ebf729c9,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"170","category":null}",170,,,Operating Weight
9a8e5ef7-e5c5-4620-ab2f-de0f4c36aca8,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
6ae087eb-b64e-49ff-a98b-d54daab576b6,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC60D5","category":null}",THC60D5,,,Model
4556e7cb-609c-456d-a2a6-64d0594eb25c,35a62e2a-0cdb-4897-8405-0b08ebf729c9,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
ced197be-1b44-4255-8169-8ad5d077d8c2,1708511c-40cf-4f86-8ad4-17b6589f8ece,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
53cca8b1-7d64-4e52-acbb-29a282a8457a,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
e1ac503e-8ccc-4841-a72c-cb6c2032598d,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
5c0a13a2-a8a2-4657-81ee-fc70eb690108,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
a8d23023-76c8-4328-b89e-0c091319a42f,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
34421e48-9e51-4bb1-8b93-6c4b353e08ea,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
69cb896d-e7b1-4033-84c2-9f2e8e9f2d65,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
a130e66a-29e1-45c5-be3b-98a8480b58f3,1708511c-40cf-4f86-8ad4-17b6589f8ece,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
f63502af-46f1-4913-904b-b82e07d3599c,1708511c-40cf-4f86-8ad4-17b6589f8ece,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
3b5c96ad-36d2-48e5-8b17-5359cd7428ae,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
45e1a4e3-4081-4d1e-948a-e46d0615cace,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
03f8ad88-6a97-4f1c-9d68-042c994aeb7e,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
595db765-42b1-4d6b-8dcf-bfaf529f851b,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
2217be1a-2ef1-42ac-8b03-179ac7832aef,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
dd0e28a8-d384-4c1f-ac71-17e75f79db25,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
527ffd26-2272-4655-89a6-c8867199ed4e,1708511c-40cf-4f86-8ad4-17b6589f8ece,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
3339cafa-fe5d-48cc-b738-d6339b59ce97,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
13748f49-226e-4b2b-844a-016b22e5e6da,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
83c4911a-e287-4e79-834e-7257569112e5,1708511c-40cf-4f86-8ad4-17b6589f8ece,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
e034f93e-1a44-4cb7-9232-1358f47201ea,0368782c-6644-499e-a3d4-faa6caee14d8,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
25a96c8d-2a56-427b-8788-3e0cfd115759,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
034ed631-0423-40d1-9615-47acf47a8cdf,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
22b25d95-6dd8-4bca-b861-7432f76e553c,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
9bbe6213-cb4d-476e-b03c-54ac4cb4dc46,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
f57d5479-3da5-4d75-8931-0b9a5209d496,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
021955af-f9a5-4464-9551-37919873218b,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
85b4c879-b020-43d8-aac1-3cf2fa38d9ef,0368782c-6644-499e-a3d4-faa6caee14d8,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
cc08b3e5-b6ac-4c9f-9df3-93a6bb8a3371,0368782c-6644-499e-a3d4-faa6caee14d8,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
b706670a-fcd4-4f0f-9532-df90d638031a,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
0e6b7f06-1e2b-4eaa-96fc-7a9319370343,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
0d830e06-53c3-4245-ad39-da26354e30f3,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
c4eb7208-6ca1-4109-b377-6423ffcb9f41,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
f3422c46-da68-4fa0-8e59-50c5bc69c539,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
a419bcf8-28e4-4b74-8da1-26bb411d10f9,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
aaaef290-58f1-4d5e-a5d6-1513ef20083c,0368782c-6644-499e-a3d4-faa6caee14d8,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
662945bc-4575-4744-9eb0-e56f3f011901,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
76628bd0-8db9-4418-9ec8-5f67134cac96,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
8b3ab4e7-b433-4383-8bfd-ef53995df0d8,0368782c-6644-499e-a3d4-faa6caee14d8,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
f697e5a2-8647-4bd4-b824-c0e50dbdec7a,0515163e-4ea0-4087-9e38-80340bb9e2d6,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
34bfa276-76b4-4b19-8938-89664f40f2a4,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
e9ff3254-7774-4d45-bdd5-e3824c3d67a6,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
49d91503-7032-4f56-99d6-d5e11ca90d39,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
84f9f3f6-48a7-4c5c-a06f-795185cbc9d9,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
a248aae5-d4e0-4388-b934-195486ffc117,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
4961c7e4-652f-4c62-9c10-8691ab802e08,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
c64b0478-3252-4cb1-bedf-b89c72f20a68,0515163e-4ea0-4087-9e38-80340bb9e2d6,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
9bd26aac-d9e1-4a44-a567-b30702cde3d2,0515163e-4ea0-4087-9e38-80340bb9e2d6,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
eb2d8d10-140e-4c38-8c4c-6e3345bfb5d7,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
cd4acd1d-4995-409b-a899-b0535c3d42c9,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
c47cec7d-37e8-4ca0-bb0a-67b5e4c89cd2,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
23c08846-fd6e-49b4-b58b-1c8463d60f8f,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
413667fb-cf06-4619-85bc-4a8064f2ed5b,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
b4c17f0d-08a8-407d-9efa-3473cee9f582,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
fdbca734-9c9a-4bf4-a841-fda5f55c14b0,0515163e-4ea0-4087-9e38-80340bb9e2d6,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
eac71073-71e2-48ec-9429-c8fe86fc563d,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
b3dd60da-9564-474d-b81e-39555ff0574f,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
1daa8802-09be-4788-ac21-72c43a46c26a,0515163e-4ea0-4087-9e38-80340bb9e2d6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
49fddacd-dcba-4aeb-95f5-43c2bff9458a,0643395b-dd10-4dda-be7e-1534e27e7abf,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
00163a0a-80e1-40cb-aa14-ecee24782866,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"5","category":null}",5,,,Nominal Tons
20355cfb-5567-4a89-ae1a-960ee792ef9b,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
759e4f7f-2219-43d4-8e6d-85668495043b,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
9499ba0a-fea7-4c17-ba20-56a92de73339,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
c8a18ad9-b88a-47f4-ba6f-a3ba12652ddb,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"19.6","category":"Electrical"}",19.6,,Electrical,MCA
6702b334-77c7-4913-b52a-828bb4f00d9c,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
37c2ec7f-4b60-4325-8789-4e310db852be,0643395b-dd10-4dda-be7e-1534e27e7abf,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
5bc8e287-6a4f-4bd0-9d69-2e13196cb388,0643395b-dd10-4dda-be7e-1534e27e7abf,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2,000","category":"Supply Fan"}","2,000",,Supply Fan,CFM
a917b0b5-e65c-4874-bb8a-2f13d5ca0fdb,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
5287c2f6-9597-4ac9-9737-348e208d22bc,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
c2a8f340-5a7e-45ae-ad51-a76b6e68c0c8,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
8a275a00-2eb2-48df-b7b4-e338de24d897,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
e1a617df-372e-4683-8bad-73d50d987e63,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
08bb42ae-912d-4169-b725-38d932ef10ce,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
41bec2bc-d5a8-4687-8936-2de8c053bc17,0643395b-dd10-4dda-be7e-1534e27e7abf,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"170","category":null}",170,,,Operating Weight
0bdee33e-609f-4543-848a-9816b2f24ea5,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
bb4bfb69-1c1c-4dd3-82c6-852ec5365149,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC60D5","category":null}",THC60D5,,,Model
0eb2d4ce-26de-4168-8eee-185c37e1fb74,0643395b-dd10-4dda-be7e-1534e27e7abf,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
d05d55c8-4d88-4d11-99c7-8a27dd7abb88,da3f277c-8850-4ca4-b1d6-763edccc91a2,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
263104b7-24da-4d5b-8aa3-ca5348b856d7,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
5d9c7d3a-7617-4c13-b9dc-4853b6c40e7c,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
8e0f9084-cc0e-44a4-a71b-f6c39e5a687e,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
56ed3791-06e1-4095-a1de-a9f4d66ace47,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
46fb8186-3db2-45c3-9993-0e4cee510d74,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"17.6","category":"Electrical"}",17.6,,Electrical,MCA
937180f8-5126-49c3-a119-1e5ff53fa865,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
78acb943-f392-4395-b716-2387a70e32d5,da3f277c-8850-4ca4-b1d6-763edccc91a2,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
cf423c30-000b-4964-830a-18b1d10493e2,da3f277c-8850-4ca4-b1d6-763edccc91a2,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"1,600","category":"Supply Fan"}","1,600",,Supply Fan,CFM
ce668b68-1ca2-45f0-80c3-bcfe0c870e9f,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
8ac0ee79-f2e3-4c84-8754-6a0f60e693ab,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
7126d352-ac18-41de-b9df-16fb5926a666,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
5ad24472-3055-409b-a5d7-dd01a2f8d46e,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
744e8d34-fbd7-497d-b238-e47eae55cad3,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
33a5b32a-527d-4112-b97c-7c484014cc51,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
9970b774-4508-4364-a961-7e986920ca83,da3f277c-8850-4ca4-b1d6-763edccc91a2,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"150","category":null}",150,,,Operating Weight
9cae33b2-dc85-4015-bfdf-6aeafe02f8dd,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
ce52da19-f2f5-4599-b59c-8b85afbd3abc,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"THC48D5","category":null}",THC48D5,,,Model
94d5cec7-061e-49d8-90b0-578a5b40bb44,da3f277c-8850-4ca4-b1d6-763edccc91a2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL THE CUBE MIXING BIX ECONOMIZER 85 LBS. UNIT CONTOLLED BY JCI METASYS SYSTEM.,,,Notes
3c1bd048-c54e-4abf-8ab7-ec8336e06e88,ae36b3cd-461f-4b87-8527-88a8e87f00b7,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
fa0ea884-f004-4fcb-86da-34b76daa60f9,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"2","category":null}",2,,,Nominal Tons
cf56a779-8e70-438b-bd6c-0ee22f1b4bdf,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"SUSPENDED","category":null}",SUSPENDED,,,Duct Config.
ca9d8640-7ebc-4c5f-8574-e34147984252,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
e6545629-e881-46c3-98e3-878661d13618,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
b853c555-2aae-4977-82e5-e2e9f3182df2,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"3.0","category":"Electrical"}",3.0,,Electrical,MCA
d40251a2-69aa-4f58-b4ff-9b69b362db7d,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"0.0","category":"Electrical"}",0.0,,Electrical,MOCP
ee175116-b40e-4050-bc75-b6d070aa66e2,ae36b3cd-461f-4b87-8527-88a8e87f00b7,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
5521a9e9-b8d9-4153-a572-572b3fcfc8b8,ae36b3cd-461f-4b87-8527-88a8e87f00b7,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"700","category":"Supply Fan"}",700,,Supply Fan,CFM
c6a1e399-b09d-4651-a55b-de9a1587c632,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
7130f782-0c91-4852-bb5a-fec98c235ae5,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
756cafd6-94e1-4584-af99-d979ae7bf50f,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
a640704f-8f4b-4dc6-acc7-d9117bb67851,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
bda497b3-0d0d-45c6-8cee-a025a389eb88,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 47°F
84ef1b07-f862-4379-9955-96e5e83eb707,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Aux. Elec. Heat","unit":"KW","value":"2.5","category":"Heating"}",2.5,KW,Heating,Aux. Elec. Heat
f4aafa7a-5a77-4f69-9fa3-3e0845040fea,ae36b3cd-461f-4b87-8527-88a8e87f00b7,1c14a69e-290a-472b-926a-e4c39b3e1b05,Operating Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"85","category":null}",85,,,Operating Weight
0cac6375-780f-46fa-842a-78d571f288b1,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"CARRIER","category":null}",CARRIER,,,Manufacturer
d9052f4d-e067-4062-8ccb-f5fec0c21bed,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"45MBDAQ24","category":null}",45MBDAQ24,,,Model
5c133473-7825-4e0d-83bc-de2d2a60b21f,ae36b3cd-461f-4b87-8527-88a8e87f00b7,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",PROVIDE MICROMETL FILTER BOX. UNIT POWERED BY OUTDOOR UNIT. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
c9a5ecd9-d78f-494e-b2f6-29282a33bc21,260a1566-363b-4faa-b581-6364406afc30,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"FC","category":null}",FC,,,Type
cc9be1c4-d89a-43e7-b044-dcad686cff11,260a1566-363b-4faa-b581-6364406afc30,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"5","category":null}",5,,,Nominal Tons
d9ba78a2-dbcc-42ea-bac9-230ad0928487,260a1566-363b-4faa-b581-6364406afc30,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
aef01e7b-256f-44fc-b8af-196f38fb2d21,260a1566-363b-4faa-b581-6364406afc30,,,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"208","category":"Electrical"}",208,,Electrical,Voltage
2a26c14b-8d1a-44c5-ba68-ae929dd905ca,260a1566-363b-4faa-b581-6364406afc30,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
4ca47458-a808-47e5-aa6e-93965cdf68b9,260a1566-363b-4faa-b581-6364406afc30,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"19.6","category":"Electrical"}",19.6,,Electrical,MCA
2a4ac6b1-649f-4916-b9ba-a913502183cc,260a1566-363b-4faa-b581-6364406afc30,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"20.0","category":"Electrical"}",20.0,,Electrical,MOCP
92b0bbeb-16c8-4c53-bdac-98ba685960be,260a1566-363b-4faa-b581-6364406afc30,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor HP","unit":"HP","value":"0","category":"Supply Fan"}",0,HP,Supply Fan,Motor HP
f6a6adab-2103-48b6-859c-70c97d6b3a65,260a1566-363b-4faa-b581-6364406afc30,436ebb8d-e96c-4b05-9e52-601fe0335dea,CFM,,,,,"{"kind":"flat","type":"CFM","unit":null,"value":"2,000","category":"Supply Fan"}","2,000",,Supply Fan,CFM
6e4ffba0-d344-40ec-bc63-906be8104f1c,260a1566-363b-4faa-b581-6364406afc30,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Outside Air","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,Outside Air
91e69d7c-1661-49d3-b950-d19f5658b6f9,260a1566-363b-4faa-b581-6364406afc30,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
dd675664-d0ca-49e3-bef7-f15245c69ac8,260a1566-363b-4faa-b581-6364406afc30,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
b8668c52-d275-4b63-87f7-cba29bdaf21c,260a1566-363b-4faa-b581-6364406afc30,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"BTU/H","value":"0","category":"Heating"}",0,BTU/H,Heating,Capacity at 17°F
