spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
49cd2fd5-225b-4910-b81e-5cdab763ea4d,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYE05A4","category":null}",WYE05A4,,,Model
c3bfecea-4c68-4ade-9df8-ca396f2fa5c8,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
fc34f3a4-c0c8-43f2-adae-f097eb6fd433,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
1c420b4f-ca36-403c-887a-44d9f1be83ad,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
9b267072-cf70-47a8-9fe4-53c28c97360e,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
35e656d2-5097-48ee-b038-ab26db01945c,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"9.9","category":"Electrical"}",9.9,,Electrical,RLA
db60e8f7-b1d7-48d2-841e-a586970304c9,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"20.4","category":"Electrical"}",20.4,,Electrical,MCA
8491b8c8-a015-4067-b007-3d662dd7343f,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
05ae3a9b-7470-4866-8713-cdfbd5d382c8,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"1,600","category":"Supply Fan"}","1,600",CFM,Supply Fan,Supply Air
c3278ec7-709d-4a73-9f19-ca566244d921,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
2bd8f834-f5fc-4522-a4c7-003d2d239a29,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
beb6be41-4add-4259-b2b4-22dc50fd37ce,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
af130368-379e-4775-8e61-2c869f874fe7,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
5551f931-9fb9-4c80-aa7a-b7da4aa4ec50,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"6","category":"Heating"}",6,KW,Heating,Elec Heat
021d845b-6f95-47a9-98ba-357fe21e8069,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
ea2903be-8554-4c91-94c0-1b7ee507bef4,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"860","category":null}",860,,,Operating Weight
5485a5de-b630-4ea1-9cfd-2a6b0e4005cb,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
09330c4d-b783-4805-883c-a1d161b14e00,5b0a4899-dca1-4a89-afd7-1e40d6bdc5c2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
2c6b89ab-e018-44a5-bbe6-54745f8afb01,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
d32eaea4-c6e9-4667-bc90-da21672177e1,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
cef99c6c-a6a0-400e-ae1f-3def56551332,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
09db8696-ecae-4720-92a2-ff915eec50e1,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
5e7b3b40-f317-40ca-9144-ffa5a15bb0a5,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"9.9","category":"Electrical"}",9.9,,Electrical,RLA
e631cf3c-0622-4d6a-bb7e-4996eecb17a3,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"20.4","category":"Electrical"}",20.4,,Electrical,MCA
2b20710c-eae5-4949-af34-c53baab39001,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
5bca12a7-7200-40f7-9de5-88e9308569f5,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"1,600","category":"Supply Fan"}","1,600",CFM,Supply Fan,Supply Air
550bf975-8df9-4e1d-848b-d8ca9794db99,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
aec323c1-0cfd-4342-a40b-524f6fa1a777,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
33fecede-31f3-4dfb-99ce-233b0b59ee4c,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
c5fc1d0f-7078-41b5-91d6-09c09828a738,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
505d024f-2dcc-47ae-b5ef-281d344a8919,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"6","category":"Heating"}",6,KW,Heating,Elec Heat
f32817c7-05f8-4502-8f83-0bdb06c36952,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
61e9d32a-5ba6-46f2-8ee8-1c22f523b6d4,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"860","category":null}",860,,,Operating Weight
2a91165d-469d-4799-8cb0-94e8128accd9,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
c3c9414d-880c-4d7d-ace7-51aef04bdaa4,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYE05A4","category":null}",WYE05A4,,,Model
ba4cd23a-6da6-4f7e-a22a-70234eb331de,f11bf4f8-246b-42c7-b168-6de6d7e93f0b,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
48a4fdd6-df40-404c-a03a-f8f5631dd892,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"15","category":null}",15,,,Nominal Tons
b75f0825-9411-4b33-ab0f-545fb203e0ce,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
c7270217-878f-45d0-ac33-5081e5045dc8,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
40a73f9e-096d-4ad3-b84e-6603ea33e60e,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
c58dfd56-7075-40d5-a832-f5bd37608afe,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"38.1","category":"Electrical"}",38.1,,Electrical,RLA
87d1bcf5-19ed-47b3-bba3-25ea10b95f8b,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"77.1","category":"Electrical"}",77.1,,Electrical,MCA
93b13ebb-0691-465f-bd2e-c57b1d9f634d,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"80","category":"Electrical"}",80,,Electrical,MOCP
31c22518-33b6-422c-8bf4-1256b46fd6c4,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"6,000","category":"Supply Fan"}","6,000",CFM,Supply Fan,Supply Air
83d4ac74-52d7-4e11-a91d-3483cbf4794a,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
86b1f277-c611-4a4e-a00b-2abda7ef3006,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
4c3dc826-b989-4bb4-9829-d4a4e9773cd7,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
a8ac2d4c-7656-40e6-9036-6c25a322cacd,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
493ec77c-fd0f-4c97-b65f-8781f8b6a83d,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"23","category":"Heating"}",23,KW,Heating,Elec Heat
818cb8e4-701f-4f26-80f4-6b1d0c6f7d32,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
63af8582-e9ff-437a-8df7-cb445201abc9,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"2,680","category":null}","2,680",,,Operating Weight
13c0f647-82fb-4627-8169-b5cf69eab0da,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
dd2bc496-2b05-48ec-9314-854f77bbb916,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"MV15C0D","category":null}",MV15C0D,,,Model
fa686709-65fc-47ff-b378-222978c647b2,c90b3ba6-c2e8-4936-8c11-f9f0e800b19e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
d8e24987-903b-4d12-8857-bf71f6c1f9a0,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"3","category":null}",3,,,Nominal Tons
477d1eb1-f811-44b1-9394-4356273aa88e,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
19bf25a7-efd3-4b9e-915e-702efccc8a81,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
2bbd3cc1-b4e5-4bd9-aa0c-ab72f49c8b7e,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4cc0b8d6-2735-4961-82ca-0fbc953e0d59,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"9.7","category":"Electrical"}",9.7,,Electrical,RLA
5f27c346-f65a-421d-8591-d4d617283edf,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"20.2","category":"Electrical"}",20.2,,Electrical,MCA
9f64948a-b8b2-43b8-ad06-24083dbfb28a,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
76fab873-1998-4beb-b0ea-217d39dc29f0,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"1,200","category":"Supply Fan"}","1,200",CFM,Supply Fan,Supply Air
d50db8ea-2e59-4f85-9cee-0a3d3909ad14,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
ddb028e1-6a9c-42ba-8b1d-0c65e9505348,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
59af493f-daac-47e1-98a9-99b9ab176faf,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
2a10771d-ab0c-4541-aac4-a9419cbff5b4,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
33ca836a-a418-42e2-820b-f96b36753e1b,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"6","category":"Heating"}",6,KW,Heating,Elec Heat
f7597fa6-cedb-483b-af8f-d709b47dbdf3,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
d63153b1-a6a8-4c88-afcc-2c05687d4bda,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"830","category":null}",830,,,Operating Weight
c2b499ae-ced5-41aa-98b6-198627ea1e3d,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
2a392f73-453c-4857-88f7-4acc34b5f03c,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYE04A4","category":null}",WYE04A4,,,Model
7c5e5b7f-c35c-409a-8f90-7804d0d36060,cb3b7022-d39f-41a4-b0c9-351c10b1b1f2,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
5d9f3f93-8876-4e21-9592-5daf164e9da2,01cbd9d1-9db3-4a68-81b3-ba1390594e37,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"15","category":null}",15,,,Nominal Tons
827c942b-2ff7-4557-bdcc-0c9ed547fe63,01cbd9d1-9db3-4a68-81b3-ba1390594e37,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
5967f290-a52a-4fa5-a4e9-eb0f9b8ab4d9,01cbd9d1-9db3-4a68-81b3-ba1390594e37,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
0b34c810-d574-4f1c-b21a-49b680f4110c,01cbd9d1-9db3-4a68-81b3-ba1390594e37,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
c495e039-d093-4a6a-9668-cbdad5668cda,01cbd9d1-9db3-4a68-81b3-ba1390594e37,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"38.1","category":"Electrical"}",38.1,,Electrical,RLA
abb4e7c2-eca1-4fc6-8ba1-f29a17ea0fde,01cbd9d1-9db3-4a68-81b3-ba1390594e37,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"77.1","category":"Electrical"}",77.1,,Electrical,MCA
c73bb412-5b00-42ad-8526-8aab83e154f0,01cbd9d1-9db3-4a68-81b3-ba1390594e37,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"80","category":"Electrical"}",80,,Electrical,MOCP
6ce31608-8965-495d-8381-1f32974b94f3,01cbd9d1-9db3-4a68-81b3-ba1390594e37,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"6,000","category":"Supply Fan"}","6,000",CFM,Supply Fan,Supply Air
c0d1c917-87e6-4f28-9235-158004bffc1c,01cbd9d1-9db3-4a68-81b3-ba1390594e37,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
e2fbb0dd-7ce2-4794-a859-a0d4ec2f9eb2,01cbd9d1-9db3-4a68-81b3-ba1390594e37,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
ede77696-4d1a-4113-8b5a-1c3383301ed6,01cbd9d1-9db3-4a68-81b3-ba1390594e37,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
8001a16d-d999-4b03-a973-e43847e3babc,01cbd9d1-9db3-4a68-81b3-ba1390594e37,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
c034b963-74df-48fb-a251-675ab94fd32b,01cbd9d1-9db3-4a68-81b3-ba1390594e37,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"23","category":"Heating"}",23,KW,Heating,Elec Heat
3a34d529-d18e-493d-9b9d-3c115c3c4e9b,01cbd9d1-9db3-4a68-81b3-ba1390594e37,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
fa4ad270-2563-4f93-b3e5-35e7f1e9f0d6,01cbd9d1-9db3-4a68-81b3-ba1390594e37,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"2,680","category":null}","2,680",,,Operating Weight
07934118-86ad-4f77-9d75-278f54ef75e1,01cbd9d1-9db3-4a68-81b3-ba1390594e37,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
02faa7c8-39f5-4fe6-bf75-34e7d9e3b2a3,01cbd9d1-9db3-4a68-81b3-ba1390594e37,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"MV15C0D","category":null}",MV15C0D,,,Model
86680258-cd04-4c82-873d-bc727a7be981,01cbd9d1-9db3-4a68-81b3-ba1390594e37,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
ab05ba3d-464c-4f0a-aad7-ef5c55925111,0ea626ea-8728-4817-bdf1-12e4ba499ed6,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
b1ade1f0-b90f-4e80-bea1-36b49b09f08b,0ea626ea-8728-4817-bdf1-12e4ba499ed6,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
0ccd4abd-3355-41f7-a5b7-709b13cd11a5,0ea626ea-8728-4817-bdf1-12e4ba499ed6,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,7e449664-8966-4bc3-a6ae-968de8013268,480,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
f86a5356-1260-4ff4-a8a7-a4168b99ee1a,0ea626ea-8728-4817-bdf1-12e4ba499ed6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
7f20d6b9-e0c6-4adf-92ce-1a4e93fec8e8,0ea626ea-8728-4817-bdf1-12e4ba499ed6,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"9.9","category":"Electrical"}",9.9,,Electrical,RLA
7dd0cf69-4c52-4b6f-bf54-e4f0d7219e0b,0ea626ea-8728-4817-bdf1-12e4ba499ed6,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"20.4","category":"Electrical"}",20.4,,Electrical,MCA
74582bf6-57dc-407b-a873-6db30dd17ec8,0ea626ea-8728-4817-bdf1-12e4ba499ed6,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
09b3aff9-6099-499b-8756-5bcbfad8b215,0ea626ea-8728-4817-bdf1-12e4ba499ed6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"1,600","category":"Supply Fan"}","1,600",CFM,Supply Fan,Supply Air
a76c9244-7d9c-49ca-9456-1a32268248db,0ea626ea-8728-4817-bdf1-12e4ba499ed6,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
65e8d6c5-3125-47d0-9347-bae6988e274d,0ea626ea-8728-4817-bdf1-12e4ba499ed6,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
af74e49a-f34a-44a2-8657-11c3ce4baa02,0ea626ea-8728-4817-bdf1-12e4ba499ed6,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
92286d90-763a-4a41-a6cb-d7721670c47c,0ea626ea-8728-4817-bdf1-12e4ba499ed6,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
18758f28-fdb5-44ca-b652-b97f35b6daa0,0ea626ea-8728-4817-bdf1-12e4ba499ed6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"6","category":"Heating"}",6,KW,Heating,Elec Heat
21d8b2e9-23a7-488a-8c21-0a94945b3f86,0ea626ea-8728-4817-bdf1-12e4ba499ed6,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
f42578c0-921f-40d3-ac6f-396d06c47d60,0ea626ea-8728-4817-bdf1-12e4ba499ed6,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"860","category":null}",860,,,Operating Weight
9e290ebf-638d-4a60-b995-6a04fe11bafc,0ea626ea-8728-4817-bdf1-12e4ba499ed6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
1d85be8a-7020-45e0-a9f4-dceb8212dcfc,0ea626ea-8728-4817-bdf1-12e4ba499ed6,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYE05A4","category":null}",WYE05A4,,,Model
c576841a-3d40-44ea-946d-b0c08871522f,0ea626ea-8728-4817-bdf1-12e4ba499ed6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
dcacffb2-9a13-4268-9f6e-5de10ab0e2af,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"4","category":null}",4,,,Nominal Tons
ad8b8307-1155-4ae4-9dfe-d1dec71a43e8,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
96536523-7d58-42bf-8d84-2531cf020b22,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
0dfb3eab-ee50-4cbd-852e-1ab2880d4c62,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4c6aa4a7-ef13-4632-aabb-23ee922669a7,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"9.9","category":"Electrical"}",9.9,,Electrical,RLA
7ee46bb6-c30e-4545-8032-b605dbf9f179,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"20.4","category":"Electrical"}",20.4,,Electrical,MCA
517e62f3-7b02-48ec-b2da-8747761f2e69,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
79ea0b0b-5021-4dfc-942b-0e0329e007f0,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"1,600","category":"Supply Fan"}","1,600",CFM,Supply Fan,Supply Air
b3022453-2cc3-4f37-96d4-9231b1e03361,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
58856562-cb79-4682-a072-7708ebdf9f62,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
d5a346b6-3164-4cfa-8734-a5a24d1f887b,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
251211ea-e10b-4386-a076-587d7d504a36,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
bbf48f3d-0724-4e7b-b735-1e16f8498ea5,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"6","category":"Heating"}",6,KW,Heating,Elec Heat
f70dcb3d-b363-4ae3-b9d0-3066d4d6f751,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
5719a3e3-3137-4c11-bf02-99791430269b,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"860","category":null}",860,,,Operating Weight
b232565a-9c52-41d7-a40d-f3e4b4cc01c4,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
5212189e-135d-40e4-8d79-06d0e2425136,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYE05A4","category":null}",WYE05A4,,,Model
c5772b8c-6dab-43bd-9ad3-2a8ac040905a,b0cdef44-9adc-4ebf-8ee1-868ed5d2e28d,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
c451fa38-576e-422a-8619-2a4a57fb84cc,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"5","category":null}",5,,,Nominal Tons
5447c65f-fa0c-4cc8-a3f6-8143b52f3cd8,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
5dd6dd87-9ee6-4c24-bfe6-8a59638ffe40,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
9d2f341f-fc4d-4e15-8332-a47a07d8c232,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
4b177810-7e10-4319-9f6a-4f7d36649c8e,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"13.1","category":"Electrical"}",13.1,,Electrical,RLA
d6aaeda1-4ebe-44e4-b883-3515996d6e4b,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"23.3","category":"Electrical"}",23.3,,Electrical,MCA
235e601c-d79e-4b81-b324-d13ab2068f46,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
af8882f5-ab9d-4fba-ba44-d91c5e93e997,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"2,000","category":"Supply Fan"}","2,000",CFM,Supply Fan,Supply Air
24237700-8cf0-4fee-b93d-5a8183042910,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
e60de6d8-07c6-4dc0-87ed-2ba71cf16da4,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
bab20fc7-b490-4099-a799-b71ec63a223c,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
209d9a27-3725-4433-a641-55e2e1a027a1,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
cd796090-db0d-42d3-b1c0-bd39692cbf97,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"6","category":"Heating"}",6,KW,Heating,Elec Heat
ce955277-3bab-488e-a2b8-4b3fd83d2fe7,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
eb0c80f3-5556-4969-ace2-7dc7907a9ad5,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"940","category":null}",940,,,Operating Weight
514a6b3b-482e-43d1-be5c-7a0c82a22890,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
e8f50149-614d-4e3e-885c-84108d306cbe,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYE06A","category":null}",WYE06A,,,Model
5136262d-4ca9-4ab1-be00-ec899b83966a,1c0cd4ae-e548-4cbf-b64f-f162ae0e811f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
5532b342-c53d-47ab-be34-9844bbaf0faa,658cfed8-89a1-432a-9e78-5bd81d14f06c,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"5","category":null}",5,,,Nominal Tons
83346c13-a009-4239-909e-22c91314f2c1,658cfed8-89a1-432a-9e78-5bd81d14f06c,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
35a65428-808c-4d3c-9489-00b5701a9259,658cfed8-89a1-432a-9e78-5bd81d14f06c,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
e933de09-d838-4cd8-b2f9-8b39c521feab,658cfed8-89a1-432a-9e78-5bd81d14f06c,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
30a7fb7d-58ad-4f4c-b497-7d09daae5485,658cfed8-89a1-432a-9e78-5bd81d14f06c,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"13.1","category":"Electrical"}",13.1,,Electrical,RLA
bab4ece0-fe72-4d76-85d8-f8e066009e05,658cfed8-89a1-432a-9e78-5bd81d14f06c,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"23.3","category":"Electrical"}",23.3,,Electrical,MCA
55023f85-fb5f-4920-b76b-a63a59ae5b57,658cfed8-89a1-432a-9e78-5bd81d14f06c,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
a7bf3e85-92ef-49a5-aecd-b0ecef4265fa,658cfed8-89a1-432a-9e78-5bd81d14f06c,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"2,000","category":"Supply Fan"}","2,000",CFM,Supply Fan,Supply Air
4b3d7697-711f-496c-b9f7-4db7c956ab2c,658cfed8-89a1-432a-9e78-5bd81d14f06c,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
20437f48-beca-4346-b7f1-6b574b394a3e,658cfed8-89a1-432a-9e78-5bd81d14f06c,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
d972b4e5-da08-4440-9533-2753503ad12f,658cfed8-89a1-432a-9e78-5bd81d14f06c,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
ca2b27cb-3dca-4118-9cb4-034740dc0924,658cfed8-89a1-432a-9e78-5bd81d14f06c,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
c9f8ff8c-3cf8-4bd7-947e-1640a6d6d096,658cfed8-89a1-432a-9e78-5bd81d14f06c,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"6","category":"Heating"}",6,KW,Heating,Elec Heat
187a4a06-96c6-48a8-915a-69dfa9897c9b,658cfed8-89a1-432a-9e78-5bd81d14f06c,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
ef204100-eba7-43ba-93b7-24f3a82875ab,658cfed8-89a1-432a-9e78-5bd81d14f06c,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"940","category":null}",940,,,Operating Weight
c98c29c1-f557-47b0-a2a9-e8f71470db01,658cfed8-89a1-432a-9e78-5bd81d14f06c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
803d7ba3-9988-48c9-a46c-40bf426e727f,658cfed8-89a1-432a-9e78-5bd81d14f06c,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYE06A","category":null}",WYE06A,,,Model
69328f5f-3004-42e4-a545-cb4a51290c26,658cfed8-89a1-432a-9e78-5bd81d14f06c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
403b525c-ec4c-4d7f-815d-b5680f1498ab,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"3","category":null}",3,,,Nominal Tons
a233f3f0-dffb-4016-8d26-1e3876d35dc6,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
419225ae-4e88-47c6-821f-e04515fbb330,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
3a553038-3fab-4f41-8a3d-25f82c0ff1c1,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
209eb410-f275-4b7e-be1f-4ac0a704e619,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"9.7","category":"Electrical"}",9.7,,Electrical,RLA
e9c97865-5a97-4d7d-a2cb-8c4aea0b6c43,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"20.2","category":"Electrical"}",20.2,,Electrical,MCA
5f6b7e38-9e09-4358-b231-fbdad075c080,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"25","category":"Electrical"}",25,,Electrical,MOCP
b61f046e-7c65-4908-8275-a74e8cb23e13,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Supply Air","unit":"CFM","value":"1,200","category":"Supply Fan"}","1,200",CFM,Supply Fan,Supply Air
610445c2-487f-4c5a-b52c-fd88bbeb86b1,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Total Cooling Capacity
a7b7d8b6-78fa-4a6e-95e0-332f8bea8335,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,50f41833-fae8-4dec-b5a9-9659574b20fe,Sensible Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Cooling Capacity","unit":"Btu/h","value":"0","category":"Cooling (R410A)"}",0,Btu/h,Cooling (R410A),Sensible Cooling Capacity
87cfe486-1fec-4bce-9806-c450bd448000,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,1f5263a0-5733-973d-b828-5b7e46e03d48,British Thermal Unit,"{"kind":"flat","type":"Capacity at 47°F","unit":"BTU","value":"0","category":"Heating"}",0,BTU,Heating,Capacity at 47°F
fb77e33e-6512-49b5-bbf7-be1f9332cf26,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity at 17°F","unit":"Btu/h","value":"0","category":"Heating"}",0,Btu/h,Heating,Capacity at 17°F
231118ab-d377-4163-8f77-503845c8aecc,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Elec Heat","unit":"KW","value":"6","category":"Heating"}",6,KW,Heating,Elec Heat
4e6b453d-bd89-473c-a8de-0e4575da99f3,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,fa9247fb-40ca-4d78-a767-6fe48a0dcf83,Ambient Air Temp,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Temp","unit":"°F","value":"0","category":"Heating"}",0,°F,Heating,Ambient Temp
b9a3f9c9-4587-468e-b3ca-8f4898306800,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,,,"{"kind":"flat","type":"Operating Weight","unit":null,"value":"830","category":null}",830,,,Operating Weight
d8aabadf-95a9-44bf-ae7b-3f77a1832a33,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TEMPMASTER","category":null}",TEMPMASTER,,,Manufacturer
380825d8-0264-421b-8c64-ee6fcd44a7fd,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"WYE04A4","category":null}",WYE04A4,,,Model
3d7e6f5d-4acb-4049-b488-81646891e477,d3f75e14-9a8d-445b-8bcb-7b6cc4e3b51a,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.","category":null}",ELECTRICAL CONTRACTOR TO PROVIDE DISCONNECT SWITCH. PROVIDE FACTORY 100% LOW-LEAK ECONOMIZER WITH BAROMETRIC RELIEF. UNIT CONTROLLED BY JCI METASYS SYSTEM.,,,Notes
3d1bfc3a-d3b0-4171-8482-7577efd84c89,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,,,"{"kind":"flat","type":"Nominal Tons","unit":null,"value":"6","category":null}",6,,,Nominal Tons
07ccfe77-8697-4730-9080-74131fea3907,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,,,,,,,"{"kind":"flat","type":"Duct Config.","unit":null,"value":"VERTICAL","category":null}",VERTICAL,,,Duct Config.
b7ae428a-3ec9-4839-b78d-aae99edf837b,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,,,"{"kind":"flat","type":"Voltage","unit":null,"value":"480","category":"Electrical"}",480,,Electrical,Voltage
6ed13bd6-c5d5-4691-86cf-f4c5268e83d6,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
38b20604-6920-4034-8ffe-00ebf05189f5,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,,,,,,,"{"kind":"flat","type":"RLA","unit":null,"value":"20.2","category":"Electrical"}",20.2,,Electrical,RLA
28b12720-27e4-4bbd-82cd-f68f1e14c840,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,,,,,,,"{"kind":"flat","type":"MCA","unit":null,"value":"31.5","category":"Electrical"}",31.5,,Electrical,MCA
606532a5-81bc-4205-9397-bcb7aa8b54bc,6a0b8df4-40e5-4c41-925a-cde4e11a30bc,,,,,,,"{"kind":"flat","type":"MOCP","unit":null,"value":"35","category":"Electrical"}",35,,Electrical,MOCP
