package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,dd057ba7-6b21-4ddc-9632-d48359d8d012,835a8b7f-665c-4f45-bfc4-8cfd68cac558,,,,,,,"{"kind":"flat","type":"Facility/Scope","unit":null,"value":"ETHS-4","category":null}",ETHS-4,,,Facility/Scope
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,591718f8-f37d-46d2-8ef0-cd4b98ce56fb,835a8b7f-665c-4f45-bfc4-8cfd68cac558,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Example Mfr. & Model","unit":null,"value":"TRANE MODEL UCCAA06A0G","category":null}",TRANE MODEL UCCAA06A0G,,,Example Mfr. & Model
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,da157909-f0c7-4223-87f5-190479f38f42,835a8b7f-665c-4f45-bfc4-8cfd68cac558,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"GIRLS LOCKER ROOM","category":null}",GIRLS LOCKER ROOM,,,Serves
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,c7982e92-8826-45ea-aa5b-147a170aedc8,835a8b7f-665c-4f45-bfc4-8cfd68cac558,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"2,030","category":"Supply Fan"}","2,030",CFM,Supply Fan,Airflow
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,05bdda5d-b005-4efc-a27f-818bbff38351,835a8b7f-665c-4f45-bfc4-8cfd68cac558,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OA","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,OA
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,6ef8a5f4-74c0-477d-9eec-623ca5a99d77,835a8b7f-665c-4f45-bfc4-8cfd68cac558,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"1.00","category":"Supply Fan"}",1.00,IN H2O,Supply Fan,ESP
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,a3b32cd6-7a11-4875-b9f2-605002676a42,835a8b7f-665c-4f45-bfc4-8cfd68cac558,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Max Motor","unit":"HP","value":"1","category":"Supply Fan"}",1,HP,Supply Fan,Max Motor
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,372f5674-4de5-4b6f-bbdb-cc49f76c8f03,835a8b7f-665c-4f45-bfc4-8cfd68cac558,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"BHP","unit":"HP","value":null,"category":"Supply Fan"}",,HP,Supply Fan,BHP
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,47293f82-1080-4615-b118-bc625fb8a111,835a8b7f-665c-4f45-bfc4-8cfd68cac558,,,,,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/1","category":"Supply Fan"}",208/1,,Supply Fan,Voltage / Phase
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,e4323c11-ee82-4d1b-b16a-52bf7cd7f3e9,835a8b7f-665c-4f45-bfc4-8cfd68cac558,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan / Drive Type","unit":null,"value":"DIRECT/PLENUM","category":"Supply Fan"}",DIRECT/PLENUM,,Supply Fan,Fan / Drive Type
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,100e2304-9b37-494a-a8d9-96435a8c7da1,835a8b7f-665c-4f45-bfc4-8cfd68cac558,,,,,,,"{"kind":"flat","type":"Variable Speed","unit":null,"value":"NO","category":"Supply Fan"}",NO,,Supply Fan,Variable Speed
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,e3239ab4-a59e-4054-9da7-7da67d1148dd,835a8b7f-665c-4f45-bfc4-8cfd68cac558,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,c121e8ad-be8a-4509-9500-5fadde96c43f,No Coil,,,"{"kind":"flat","type":"Cooling Coil","unit":null,"value":"NONE","category":null}",NONE,,,Cooling Coil
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,4cf5cb06-1f66-48e3-a37c-6f5f815e9d3f,835a8b7f-665c-4f45-bfc4-8cfd68cac558,,,,,,,"{"kind":"flat","type":"EAT","unit":"°FDB","value":"40","category":"Heating Coil"}",40,°FDB,Heating Coil,EAT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,b5c525b5-0c09-4200-93e2-ebe5bbe8e5d2,835a8b7f-665c-4f45-bfc4-8cfd68cac558,,,,,,,"{"kind":"flat","type":"LAT","unit":"°FDB","value":"80","category":"Heating Coil"}",80,°FDB,Heating Coil,LAT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,ccb89ac2-6fc4-4ee6-916e-ae9703577ee4,835a8b7f-665c-4f45-bfc4-8cfd68cac558,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity Total","unit":"BTUH","value":"89,500","category":"Heating Coil"}","89,500",BTUH,Heating Coil,Capacity Total
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,8efec500-02f2-4119-85a8-3e9f9383f48d,835a8b7f-665c-4f45-bfc4-8cfd68cac558,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Flow","unit":"GPM","value":"4.5","category":"Heating Coil"}",4.5,GPM,Heating Coil,Flow
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,84252750-c4ec-4916-99d0-c7b2044e141f,835a8b7f-665c-4f45-bfc4-8cfd68cac558,,,,,,,"{"kind":"flat","type":"EWT / LWT","unit":"°F / °F","value":"190/150","category":"Heating Coil"}",190/150,°F / °F,Heating Coil,EWT / LWT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,4945751e-7214-45bd-8bab-d61d7598fd75,835a8b7f-665c-4f45-bfc4-8cfd68cac558,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"Max WPD","unit":"FT H2O","value":"0.5","category":"Heating Coil"}",0.5,FT H2O,Heating Coil,Max WPD
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,3142579c-9530-486f-9c24-f4d5e2d917fd,835a8b7f-665c-4f45-bfc4-8cfd68cac558,,,,,,,"{"kind":"flat","type":"Max APD","unit":"IN WC","value":"0.07","category":"Heating Coil"}",0.07,IN WC,Heating Coil,Max APD
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,558e263a-9637-4b4c-950d-dd7e0cf952df,835a8b7f-665c-4f45-bfc4-8cfd68cac558,4af90ba8-4a7d-4a6d-a141-49d86ec306d8,Balancing Valve Type,,,,,"{"kind":"flat","type":"Valve Type","unit":null,"value":"3-WAY","category":"Miscellaneous"}",3-WAY,,Miscellaneous,Valve Type
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,6b4f7676-2bcf-49fc-95f5-f6be6257252e,835a8b7f-665c-4f45-bfc4-8cfd68cac558,,,,,,,"{"kind":"flat","type":"Other Notes","unit":null,"value":"3, 5, 7","category":"Miscellaneous"}","3, 5, 7",,Miscellaneous,Other Notes
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,1717d7dd-cd56-408b-b53c-ecda3e2b3539,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"Facility/Scope","unit":null,"value":"ETHS-5","category":null}",ETHS-5,,,Facility/Scope
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,34a037ca-1d99-4e34-847d-9e434a82952e,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"Example Mfr. & Model","unit":null,"value":"TRANE MODEL CSAA017","category":null}",TRANE MODEL CSAA017,,,Example Mfr. & Model
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,1d5c4799-546e-40bc-88cd-101c528d38fc,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"GYM #1-NORTH","category":null}",GYM #1-NORTH,,,Serves
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,229f728d-c921-48af-98dc-7bcb8818a784,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"8,000","category":"Supply Fan"}","8,000",CFM,Supply Fan,Airflow
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,d3d482eb-e2ed-4cde-a741-15d65a0173a9,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OA","unit":"CFM","value":"2400","category":"Supply Fan"}",2400,CFM,Supply Fan,OA
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,810865e4-fac7-47f5-8c7b-a1f75f207f65,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"0.50","category":"Supply Fan"}",0.50,IN H2O,Supply Fan,ESP
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,a52d19d3-70b8-4e57-84d6-520639d3beb2,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Max Motor","unit":"HP","value":"(2) 6","category":"Supply Fan"}",(2) 6,HP,Supply Fan,Max Motor
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,f01e30ec-4ad0-49dc-b289-d3014b2bf5d9,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"BHP","unit":"HP","value":null,"category":"Supply Fan"}",,HP,Supply Fan,BHP
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,389119c3-59e8-4ff5-86cf-52b30e087ba9,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/3","category":"Supply Fan"}",208/3,,Supply Fan,Voltage / Phase
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,cd554e3d-8582-40ea-907d-f80892e4f64e,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan / Drive Type","unit":null,"value":"DIRECT/PLENUM","category":"Supply Fan"}",DIRECT/PLENUM,,Supply Fan,Fan / Drive Type
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,e92c2936-aaa7-4d41-aeb2-9a4a648eb1f5,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,cb8c6b90-9701-476a-87e6-2e3c919b1050,Control Type,,,,,"{"kind":"flat","type":"Variable Speed","unit":null,"value":"YES","category":"Supply Fan"}",YES,,Supply Fan,Variable Speed
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,fd991088-41f9-4916-a5dc-51ec9276131d,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-454B","category":"Cooling Coil"}",R-454B,,Cooling Coil,Refrigerant
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,6e0a9abd-f5a3-4416-b7e6-850ecfc310a9,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,1c5994de-c3b4-43ed-87e3-eb5fab7e8ed5,Refrigerant Charge,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Largest Circuit Charge","unit":"LB","value":"34","category":"Cooling Coil"}",34,LB,Cooling Coil,Largest Circuit Charge
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,488196d7-6295-493a-8a76-e66ebaba1b45,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"Minimum Room Area Req'd","unit":"SQ. FT.","value":"1400","category":"Cooling Coil"}",1400,SQ. FT.,Cooling Coil,Minimum Room Area Req'd
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,2c889f0f-4d65-4cdd-929b-462ab4274cfd,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"Room Area Served","unit":"SQ. FT.","value":"9,616","category":"Cooling Coil"}","9,616",SQ. FT.,Cooling Coil,Room Area Served
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,dc57d10d-dc77-49f1-9b29-f78d9e5f5d33,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"EAT","unit":"°FDB / °FWB","value":"80.2/67.9","category":"Cooling Coil"}",80.2/67.9,°FDB / °FWB,Cooling Coil,EAT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,f1741bd9-407a-46d1-b049-8143c73438b9,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"LAT","unit":"°FDB / °FWB","value":"60.3/58","category":"Cooling Coil"}",60.3/58,°FDB / °FWB,Cooling Coil,LAT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,44207271-9197-45c8-b7c1-0b4f1a9f9c8e,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity Total","unit":"BTUH","value":"252","category":"Cooling Coil"}",252,BTUH,Cooling Coil,Capacity Total
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,c63c386b-1f29-4eda-9d1d-db3cca1e6cc2,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity Sensible","unit":"BTUH","value":"174","category":"Cooling Coil"}",174,BTUH,Cooling Coil,Capacity Sensible
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,f9012137-f0b1-4043-9c9e-8ae7c9902b9d,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"Max APD","unit":"IN WC","value":"1.74","category":"Cooling Coil"}",1.74,IN WC,Cooling Coil,Max APD
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,493060b3-8947-44e9-8b22-4ea18b366da2,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"EAT","unit":"°FDB","value":"45","category":"Heating Coil"}",45,°FDB,Heating Coil,EAT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,fbbdac2a-1674-4192-a219-c5bc155f3cc8,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"LAT","unit":"°FDB","value":"90","category":"Heating Coil"}",90,°FDB,Heating Coil,LAT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,1b1d6d27-3f98-451b-a879-7fb081eb0d1a,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity Total","unit":"BTUH","value":"390,000","category":"Heating Coil"}","390,000",BTUH,Heating Coil,Capacity Total
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,4ada8b57-2065-426a-89e9-2b0cac800ed0,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Flow","unit":"GPM","value":"20","category":"Heating Coil"}",20,GPM,Heating Coil,Flow
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,64fee398-f401-4163-bdac-f04fbc81655f,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"EWT / LWT","unit":"°F / °F","value":"190/150","category":"Heating Coil"}",190/150,°F / °F,Heating Coil,EWT / LWT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,fc70cb9a-1079-4a4e-b986-18773eaee3b1,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"Max WPD","unit":"FT H2O","value":"4","category":"Heating Coil"}",4,FT H2O,Heating Coil,Max WPD
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,4addfe0a-0323-4f0d-83af-c6a95a0aaa5a,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"Max APD","unit":"IN WC","value":"0.12","category":"Heating Coil"}",0.12,IN WC,Heating Coil,Max APD
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,01ebf86c-9740-44b0-aa4f-211ab1dbbb22,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,4af90ba8-4a7d-4a6d-a141-49d86ec306d8,Balancing Valve Type,,,,,"{"kind":"flat","type":"Valve Type","unit":null,"value":"3-WAY","category":"Miscellaneous"}",3-WAY,,Miscellaneous,Valve Type
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,26a73184-e856-4d14-b8f8-08f1cb79b597,b15a0e38-3c0b-48b1-b1c4-8ac41a0dc13e,,,,,,,"{"kind":"flat","type":"Other Notes","unit":null,"value":"1, 3, 5, 6, 8","category":"Miscellaneous"}","1, 3, 5, 6, 8",,Miscellaneous,Other Notes
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,20892041-97e1-45a5-81cb-cd903a5fcb26,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"Facility/Scope","unit":null,"value":"ETHS-5","category":null}",ETHS-5,,,Facility/Scope
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,814d53dc-4e80-451c-a160-d03fa12fffa3,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"Example Mfr. & Model","unit":null,"value":"TRANE MODEL CSAA017","category":null}",TRANE MODEL CSAA017,,,Example Mfr. & Model
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,1e127201-d520-4ae5-bf6a-d9b6d536b097,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"GYM #1-SOUTH","category":null}",GYM #1-SOUTH,,,Serves
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,4f0fc92d-5e8c-490f-8144-f345e08a71c2,bd65994b-795a-4edc-ad85-241a226abea9,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"8,000","category":"Supply Fan"}","8,000",CFM,Supply Fan,Airflow
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,a741f3ae-f0df-46dc-bb0f-368e5c4f5fbe,bd65994b-795a-4edc-ad85-241a226abea9,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OA","unit":"CFM","value":"2400","category":"Supply Fan"}",2400,CFM,Supply Fan,OA
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,03187c45-023e-45e9-b69c-c6d61c4e1658,bd65994b-795a-4edc-ad85-241a226abea9,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"0.50","category":"Supply Fan"}",0.50,IN H2O,Supply Fan,ESP
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,8a4495ce-12db-415d-9c32-0e0fef58af64,bd65994b-795a-4edc-ad85-241a226abea9,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Max Motor","unit":"HP","value":"(2) 6","category":"Supply Fan"}",(2) 6,HP,Supply Fan,Max Motor
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,92cf1480-8ec1-48db-b311-5f55d881731b,bd65994b-795a-4edc-ad85-241a226abea9,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"BHP","unit":"HP","value":null,"category":"Supply Fan"}",,HP,Supply Fan,BHP
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,de9a343d-b8f4-413a-b1a0-a5b72b43c352,bd65994b-795a-4edc-ad85-241a226abea9,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/3","category":"Supply Fan"}",208/3,,Supply Fan,Voltage / Phase
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,0389c99e-0956-41d2-b9f8-958beb29a417,bd65994b-795a-4edc-ad85-241a226abea9,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan / Drive Type","unit":null,"value":"DIRECT/PLENUM","category":"Supply Fan"}",DIRECT/PLENUM,,Supply Fan,Fan / Drive Type
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,769aeb49-c4fe-4f99-a100-80e3dea68560,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"Variable Speed","unit":null,"value":"YES","category":"Supply Fan"}",YES,,Supply Fan,Variable Speed
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,b8e01500-e89c-4b23-8647-94dd9004e082,bd65994b-795a-4edc-ad85-241a226abea9,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant","unit":null,"value":"R-454B","category":"Cooling Coil"}",R-454B,,Cooling Coil,Refrigerant
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,c7a31d6c-02dc-4674-ae14-db2e90a1b28b,bd65994b-795a-4edc-ad85-241a226abea9,1c5994de-c3b4-43ed-87e3-eb5fab7e8ed5,Refrigerant Charge,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Largest Circuit Charge","unit":"LB","value":"34","category":"Cooling Coil"}",34,LB,Cooling Coil,Largest Circuit Charge
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,0b70a05c-e1cf-4946-b208-4255d893a927,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"Minimum Room Area Req'd","unit":"SQ. FT.","value":"1400","category":"Cooling Coil"}",1400,SQ. FT.,Cooling Coil,Minimum Room Area Req'd
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,8582520e-e1a0-475e-865c-397eea3bd934,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"Room Area Served","unit":"SQ. FT.","value":"9,616","category":"Cooling Coil"}","9,616",SQ. FT.,Cooling Coil,Room Area Served
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,aabf43e5-e839-4e3b-a0cd-5a4398b59146,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"EAT","unit":"°FDB / °FWB","value":"80.2/67.9","category":"Cooling Coil"}",80.2/67.9,°FDB / °FWB,Cooling Coil,EAT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,388625b8-d9d8-473c-9c4d-a450538aa52f,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"LAT","unit":"°FDB / °FWB","value":"60.3/58","category":"Cooling Coil"}",60.3/58,°FDB / °FWB,Cooling Coil,LAT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,52e5966a-255f-41e3-8fa8-de02a48e1aba,bd65994b-795a-4edc-ad85-241a226abea9,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity Total","unit":"BTUH","value":"252","category":"Cooling Coil"}",252,BTUH,Cooling Coil,Capacity Total
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,447cfec0-6aa8-4ddf-bc9c-db9f353cd73e,bd65994b-795a-4edc-ad85-241a226abea9,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity Sensible","unit":"BTUH","value":"174","category":"Cooling Coil"}",174,BTUH,Cooling Coil,Capacity Sensible
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,e3ba9f3f-a42c-430c-9bbe-8d3d73a2ee00,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"Max APD","unit":"IN WC","value":"1.74","category":"Cooling Coil"}",1.74,IN WC,Cooling Coil,Max APD
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,00a465ab-62af-4ed7-9f32-f4ed5aac88b8,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"EAT","unit":"°FDB","value":"45","category":"Heating Coil"}",45,°FDB,Heating Coil,EAT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,a3521856-c051-43b8-b0c7-c6d51689b433,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"LAT","unit":"°FDB","value":"90","category":"Heating Coil"}",90,°FDB,Heating Coil,LAT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,66e03c3b-2c9e-45c4-8b45-9c824a58dcc1,bd65994b-795a-4edc-ad85-241a226abea9,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity Total","unit":"BTUH","value":"390,000","category":"Heating Coil"}","390,000",BTUH,Heating Coil,Capacity Total
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,d9d6de28-5e98-4ec3-9fea-206cae7eddc2,bd65994b-795a-4edc-ad85-241a226abea9,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Flow","unit":"GPM","value":"20","category":"Heating Coil"}",20,GPM,Heating Coil,Flow
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,c863d15e-c541-4ec6-99be-022e912588fe,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"EWT / LWT","unit":"°F / °F","value":"190/150","category":"Heating Coil"}",190/150,°F / °F,Heating Coil,EWT / LWT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,660894aa-2f76-4b93-bf1e-e4c73fbdf4d2,bd65994b-795a-4edc-ad85-241a226abea9,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"Max WPD","unit":"FT H2O","value":"4","category":"Heating Coil"}",4,FT H2O,Heating Coil,Max WPD
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,d607f4ca-7e57-4011-ac6b-4e955a013a6e,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"Max APD","unit":"IN WC","value":"0.12","category":"Heating Coil"}",0.12,IN WC,Heating Coil,Max APD
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,ec1cf0c4-8168-496e-ad9f-cc507cd70db6,bd65994b-795a-4edc-ad85-241a226abea9,4af90ba8-4a7d-4a6d-a141-49d86ec306d8,Balancing Valve Type,,,,,"{"kind":"flat","type":"Valve Type","unit":null,"value":"3-WAY","category":"Miscellaneous"}",3-WAY,,Miscellaneous,Valve Type
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,63923139-9834-4f1a-9721-e2b3c2e6c93d,bd65994b-795a-4edc-ad85-241a226abea9,,,,,,,"{"kind":"flat","type":"Other Notes","unit":null,"value":"1, 3, 5, 6, 8","category":"Miscellaneous"}","1, 3, 5, 6, 8",,Miscellaneous,Other Notes
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,bb8c2ae0-a68a-4f9c-9470-7a89260d3c67,afc0ceb5-edf5-441f-8e08-d89393ea35be,,,,,,,"{"kind":"flat","type":"Facility/Scope","unit":null,"value":"ETHS-4","category":null}",ETHS-4,,,Facility/Scope
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,81d6ca6f-3183-4b04-bb61-795dced01ea4,afc0ceb5-edf5-441f-8e08-d89393ea35be,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,54cb2237-98ba-4dae-8fe6-9334ff890bf9,Trane,,,"{"kind":"flat","type":"Example Mfr. & Model","unit":null,"value":"TRANE MODEL UCCAA06A0G","category":null}",TRANE MODEL UCCAA06A0G,,,Example Mfr. & Model
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,b656d1e8-4d8c-491a-8340-f232e6a5f087,afc0ceb5-edf5-441f-8e08-d89393ea35be,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"BOYS LOCKER ROOM","category":null}",BOYS LOCKER ROOM,,,Serves
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,3d7344a8-53fe-4df7-b2e1-ceafc4026089,afc0ceb5-edf5-441f-8e08-d89393ea35be,ae7301a4-c7c6-41b3-bb5f-f19d2d1437df,Airflow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"2,030","category":"Supply Fan"}","2,030",CFM,Supply Fan,Airflow
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,1f52b31e-f9b4-4821-8428-efbd68843b02,afc0ceb5-edf5-441f-8e08-d89393ea35be,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"OA","unit":"CFM","value":"0","category":"Supply Fan"}",0,CFM,Supply Fan,OA
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,59dcaab2-6508-4784-a20e-d55de00ae03f,afc0ceb5-edf5-441f-8e08-d89393ea35be,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,6787a6a7-e3c5-8000-b56f-321d4737c2f3,Inches of Water,"{"kind":"flat","type":"ESP","unit":"IN H2O","value":"1.00","category":"Supply Fan"}",1.00,IN H2O,Supply Fan,ESP
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,045e5d8d-ec82-4a84-8732-a1eb846ba3dd,afc0ceb5-edf5-441f-8e08-d89393ea35be,819972ad-cacc-4643-8e07-735f11561534,Fan Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Max Motor","unit":"HP","value":"1","category":"Supply Fan"}",1,HP,Supply Fan,Max Motor
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,0c4db97b-d52a-4da1-88e6-c361fbbaa517,afc0ceb5-edf5-441f-8e08-d89393ea35be,,,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"BHP","unit":"HP","value":null,"category":"Supply Fan"}",,HP,Supply Fan,BHP
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,05335ff3-5630-4702-bc0b-8d0b204ea96e,afc0ceb5-edf5-441f-8e08-d89393ea35be,,,,,,,"{"kind":"flat","type":"Voltage / Phase","unit":null,"value":"208/1","category":"Supply Fan"}",208/1,,Supply Fan,Voltage / Phase
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,9018b10f-935b-4fe0-b41f-5c3af63cdccf,afc0ceb5-edf5-441f-8e08-d89393ea35be,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,9b65492a-ca68-4b82-964b-53b8579c3bb4,Plenum Fan,,,"{"kind":"flat","type":"Fan / Drive Type","unit":null,"value":"DIRECT/PLENUM","category":"Supply Fan"}",DIRECT/PLENUM,,Supply Fan,Fan / Drive Type
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,23c03cec-5bf1-41bd-b6b7-e63b03decb6b,afc0ceb5-edf5-441f-8e08-d89393ea35be,,,,,,,"{"kind":"flat","type":"Variable Speed","unit":null,"value":"NO","category":"Supply Fan"}",NO,,Supply Fan,Variable Speed
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,9d59d7c7-ccaa-4d22-b2a3-ee626301313e,afc0ceb5-edf5-441f-8e08-d89393ea35be,6134d6e9-682b-4087-bf93-0ec5fdc07f9f,Coil Type,c121e8ad-be8a-4509-9500-5fadde96c43f,No Coil,,,"{"kind":"flat","type":"Cooling Coil","unit":null,"value":"NONE","category":null}",NONE,,,Cooling Coil
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,ad81034f-573b-4c76-af9b-c5e08d3b184d,afc0ceb5-edf5-441f-8e08-d89393ea35be,,,,,,,"{"kind":"flat","type":"EAT","unit":"°FDB","value":"40","category":"Heating Coil"}",40,°FDB,Heating Coil,EAT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,4adb681a-cd39-4b87-b2a5-215c5137866f,afc0ceb5-edf5-441f-8e08-d89393ea35be,,,,,,,"{"kind":"flat","type":"LAT","unit":"°FDB","value":"80","category":"Heating Coil"}",80,°FDB,Heating Coil,LAT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,42a5287f-1c6c-4ebd-9198-9c83826089db,afc0ceb5-edf5-441f-8e08-d89393ea35be,6298272d-524a-4b43-9b27-3474ea5f1edc,Total Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity Total","unit":"BTUH","value":"89,500","category":"Heating Coil"}","89,500",BTUH,Heating Coil,Capacity Total
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,b829fc6a-3f9a-4b46-ae97-f6be965d0a2d,afc0ceb5-edf5-441f-8e08-d89393ea35be,,,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Flow","unit":"GPM","value":"4.5","category":"Heating Coil"}",4.5,GPM,Heating Coil,Flow
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,c57e6113-5090-4a03-aec0-4406f5776813,afc0ceb5-edf5-441f-8e08-d89393ea35be,,,,,,,"{"kind":"flat","type":"EWT / LWT","unit":"°F / °F","value":"190/150","category":"Heating Coil"}",190/150,°F / °F,Heating Coil,EWT / LWT
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,0ebdf76c-093e-4b72-90ab-be2c01db5b65,afc0ceb5-edf5-441f-8e08-d89393ea35be,,,,,61cfa55b-e031-0bb9-6c24-af10e7af2b4c,Feet of Water Column,"{"kind":"flat","type":"Max WPD","unit":"FT H2O","value":"0.5","category":"Heating Coil"}",0.5,FT H2O,Heating Coil,Max WPD
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,8fdae433-62f6-4fb9-bbd9-f39b535c5f66,afc0ceb5-edf5-441f-8e08-d89393ea35be,,,,,,,"{"kind":"flat","type":"Max APD","unit":"IN WC","value":"0.07","category":"Heating Coil"}",0.07,IN WC,Heating Coil,Max APD
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,2514294f-ab22-437f-bbb7-158f5fa1d684,afc0ceb5-edf5-441f-8e08-d89393ea35be,4af90ba8-4a7d-4a6d-a141-49d86ec306d8,Balancing Valve Type,,,,,"{"kind":"flat","type":"Valve Type","unit":null,"value":"3-WAY","category":"Miscellaneous"}",3-WAY,,Miscellaneous,Valve Type
69156b43-fd16-4e7a-8a49-bb1cbca3f2c2,db60e7f5-38e3-4365-bfad-9c1d31365cdd,afc0ceb5-edf5-441f-8e08-d89393ea35be,,,,,,,"{"kind":"flat","type":"Other Notes","unit":null,"value":"3, 5, 7","category":"Miscellaneous"}","3, 5, 7",,Miscellaneous,Other Notes
96387d77-9886-42c3-b591-ec0c24f26cc6,81ef2bc0-2bae-43d3-82dc-636aa4aa13b9,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,,,,,,,"{"kind":"flat","type":"Facility/Scope","unit":null,"value":"ETHS-5","category":null}",ETHS-5,,,Facility/Scope
96387d77-9886-42c3-b591-ec0c24f26cc6,fae57e17-a986-4d69-9f75-6e91dba85a57,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,,,,,,,"{"kind":"flat","type":"Qty","unit":null,"value":"1","category":null}",1,,,Qty
96387d77-9886-42c3-b591-ec0c24f26cc6,868a143b-44a9-48ac-9680-24188a692114,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,,,,,,,"{"kind":"flat","type":"Example Mfr. & Model","unit":null,"value":"TRANE model TTA240","category":null}",TRANE model TTA240,,,Example Mfr. & Model
96387d77-9886-42c3-b591-ec0c24f26cc6,0ffba3f7-537a-4096-a850-522102345907,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"AHU-3","category":null}",AHU-3,,,Serves
96387d77-9886-42c3-b591-ec0c24f26cc6,acb65563-ef4b-4ab1-b01d-8f533bf4edae,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
96387d77-9886-42c3-b591-ec0c24f26cc6,2c3736f3-c996-4c9e-836a-b5d8cb1b069b,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"802","category":null}",802,LBS,,Weight
96387d77-9886-42c3-b591-ec0c24f26cc6,ce840f45-ca74-4309-ae9f-b1974e24c283,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Capacity","unit":"TONS","value":"20.0","category":null}",20.0,TONS,,Capacity
96387d77-9886-42c3-b591-ec0c24f26cc6,2ca3f515-3535-415a-b909-defcce557684,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,,,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Max Design kW","unit":"kW","value":"-","category":null}",-,kW,,Max Design kW
96387d77-9886-42c3-b591-ec0c24f26cc6,be4c45b1-b7b5-4c5f-87b7-d15c59e902c2,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,,,,,"{"kind":"flat","type":"Compressor Type","unit":null,"value":"SCROLL","category":null}",SCROLL,,,Compressor Type
96387d77-9886-42c3-b591-ec0c24f26cc6,ed921a94-cf39-4753-a025-27eb4295c680,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrig. Type","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrig. Type
96387d77-9886-42c3-b591-ec0c24f26cc6,b3ebcd59-e704-4b68-b4e2-6853ecbdc6b4,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,,,,,,,"{"kind":"flat","type":"EER","unit":"EER","value":"10.8","category":"Minimum Unit Performance (AHRI Conditions)"}",10.8,EER,Minimum Unit Performance (AHRI Conditions),EER
96387d77-9886-42c3-b591-ec0c24f26cc6,bcdc8257-da46-4d4b-8c56-cc178232797d,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,,,,,,,"{"kind":"flat","type":"Min. Number of Compressors","unit":null,"value":"2","category":null}",2,,,Min. Number of Compressors
96387d77-9886-42c3-b591-ec0c24f26cc6,c9e7b679-fbd8-4e05-b5eb-43081845d622,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,,,,,,,"{"kind":"flat","type":"Min. Number of Refrig. Circuits","unit":null,"value":"2","category":null}",2,,,Min. Number of Refrig. Circuits
96387d77-9886-42c3-b591-ec0c24f26cc6,894342cb-98e6-4272-a896-a1bcae8234b0,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,,,,,,,"{"kind":"flat","type":"Stages of Unloading","unit":null,"value":"100/50/0","category":null}",100/50/0,,,Stages of Unloading
96387d77-9886-42c3-b591-ec0c24f26cc6,1e15b5eb-c9e1-456e-adb5-43d7d17494c9,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Air Temp.","unit":"°F","value":"95","category":null}",95,°F,,Ambient Air Temp.
96387d77-9886-42c3-b591-ec0c24f26cc6,86b8226c-e4f0-4c1d-9ffb-d12daa91060c,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,,,,,,,"{"kind":"flat","type":"Unit Power","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,Unit Power
96387d77-9886-42c3-b591-ec0c24f26cc6,131ad656-940b-4c68-9a7d-895ac4d63268,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"Amps","value":"45","category":"Electrical"}",45,Amps,Electrical,MCA
96387d77-9886-42c3-b591-ec0c24f26cc6,4f2db774-0aed-4154-8f27-4b821260c476,8e3d1de5-ffd0-4dd7-8a8a-e0b406e117d9,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Single Point Power","unit":"Amps","value":"60","category":"Electrical"}",60,Amps,Electrical,Single Point Power
96387d77-9886-42c3-b591-ec0c24f26cc6,90a6cffd-0a0e-4e05-a55a-2f772a3952c7,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"ROOF","category":null}",ROOF,,,Location
96387d77-9886-42c3-b591-ec0c24f26cc6,64ba868f-5ecb-410a-a383-c45904673c53,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"LBS","value":"802","category":null}",802,LBS,,Weight
96387d77-9886-42c3-b591-ec0c24f26cc6,e5c91506-5ed3-4961-ac04-8ab8faa86c84,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,ff3dd018-14af-4b46-921e-cd6ae24d0b57,Heating/Cooling Capacity,,,85667e8f-cb0f-4df8-94a6-51c5282b1f75,Tons of Refrigeration,"{"kind":"flat","type":"Capacity","unit":"TONS","value":"20.0","category":null}",20.0,TONS,,Capacity
96387d77-9886-42c3-b591-ec0c24f26cc6,e50b611f-ab09-494a-8c21-8201386999b1,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Max Design kW","unit":"kW","value":"-","category":null}",-,kW,,Max Design kW
96387d77-9886-42c3-b591-ec0c24f26cc6,47ccef3b-a248-48b5-91a6-5787563618ec,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,,,,,,,"{"kind":"flat","type":"EER","unit":"EER","value":"10.8","category":"Minimum Unit Performance (AHRI Conditions)"}",10.8,EER,Minimum Unit Performance (AHRI Conditions),EER
96387d77-9886-42c3-b591-ec0c24f26cc6,2e8193d6-8097-4e1c-b8e7-0ddd7532f10a,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,,,,,,,"{"kind":"flat","type":"Min. Number of Compressors","unit":null,"value":"2","category":null}",2,,,Min. Number of Compressors
96387d77-9886-42c3-b591-ec0c24f26cc6,372e61c9-dfd7-4d0a-bb13-c5e258d74016,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,c537e2cf-ab2b-404d-9eb7-fb5f78092185,Compressor Type,,,,,"{"kind":"flat","type":"Compressor Type","unit":null,"value":"SCROLL","category":null}",SCROLL,,,Compressor Type
96387d77-9886-42c3-b591-ec0c24f26cc6,42424162-2632-4f32-bd2e-c0110c3bb70f,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrig. Type","unit":null,"value":"R-454B","category":null}",R-454B,,,Refrig. Type
96387d77-9886-42c3-b591-ec0c24f26cc6,ee67ac5f-57f5-4658-8e16-b27d01ae4bff,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,,,,,,,"{"kind":"flat","type":"Facility/Scope","unit":null,"value":"ETHS-5","category":null}",ETHS-5,,,Facility/Scope
96387d77-9886-42c3-b591-ec0c24f26cc6,ed4dd99c-f968-4a06-a0c6-e27169a007a5,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,,,,,,,"{"kind":"flat","type":"Qty","unit":null,"value":"1","category":null}",1,,,Qty
96387d77-9886-42c3-b591-ec0c24f26cc6,95b26f6e-0cd6-4800-940e-ec14a6109382,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,,,,,,,"{"kind":"flat","type":"Example Mfr. & Model","unit":null,"value":"TRANE model TTA240","category":null}",TRANE model TTA240,,,Example Mfr. & Model
96387d77-9886-42c3-b591-ec0c24f26cc6,da31882b-62cc-4824-b618-28098b45e8c2,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"AHU-4","category":null}",AHU-4,,,Serves
96387d77-9886-42c3-b591-ec0c24f26cc6,0c587f0a-25b9-4b1e-8b09-96fe3fc6c3ba,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,,,,,,,"{"kind":"flat","type":"Min. Number of Refrig. Circuits","unit":null,"value":"2","category":null}",2,,,Min. Number of Refrig. Circuits
96387d77-9886-42c3-b591-ec0c24f26cc6,9e48b51f-794a-418a-a588-0dda7f770144,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,,,,,,,"{"kind":"flat","type":"Stages of Unloading","unit":null,"value":"100/50/0","category":null}",100/50/0,,,Stages of Unloading
96387d77-9886-42c3-b591-ec0c24f26cc6,735e4ce5-c9d3-47c1-bc86-2ec42313ce77,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Ambient Air Temp.","unit":"°F","value":"95","category":null}",95,°F,,Ambient Air Temp.
96387d77-9886-42c3-b591-ec0c24f26cc6,3aa12484-e6c6-4bab-b9ed-0c01c1718c10,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,,,,,,,"{"kind":"flat","type":"Unit Power","unit":null,"value":"460/3","category":"Electrical"}",460/3,,Electrical,Unit Power
96387d77-9886-42c3-b591-ec0c24f26cc6,07f927f2-261e-4b64-a48e-f518ff5a34f1,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"Amps","value":"45","category":"Electrical"}",45,Amps,Electrical,MCA
96387d77-9886-42c3-b591-ec0c24f26cc6,c011b1af-0e21-481c-9c6a-7ada88fbf199,6e4f5163-ff85-4b9d-8df9-d6ed1b867638,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Single Point Power","unit":"Amps","value":"60","category":"Electrical"}",60,Amps,Electrical,Single Point Power
fb0d2ed5-399d-46ef-86c4-a87ed7094272,520bfc6d-39e7-401a-b6b8-5f90e762bd30,d944ffa4-5461-4390-8975-8401d5557b01,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"GYM#1 MEZZANINE","category":null}",GYM#1 MEZZANINE,,,Location
fb0d2ed5-399d-46ef-86c4-a87ed7094272,33d2de75-e985-4002-a16b-ecb98e7d7d61,d944ffa4-5461-4390-8975-8401d5557b01,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,bf5cf205-c631-48ec-921d-d1ac1665f28a,Inline,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
fb0d2ed5-399d-46ef-86c4-a87ed7094272,2f76ed0e-ed9c-4794-9fbd-bbb035a9f999,d944ffa4-5461-4390-8975-8401d5557b01,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"20","category":"Performance"}",20,GPM,Performance,GPM
fb0d2ed5-399d-46ef-86c4-a87ed7094272,bad59c3a-f2d6-47da-8cde-6d57c73da7c0,d944ffa4-5461-4390-8975-8401d5557b01,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,,,"{"kind":"flat","type":"System Head","unit":null,"value":"15","category":"Performance"}",15,,Performance,System Head
fb0d2ed5-399d-46ef-86c4-a87ed7094272,fc5b6749-bc70-4898-b600-42e9348d2a77,d944ffa4-5461-4390-8975-8401d5557b01,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Efficiency","unit":"%","value":"37.7","category":"Performance"}",37.7,%,Performance,Efficiency
fb0d2ed5-399d-46ef-86c4-a87ed7094272,d2ae6dd0-9d22-4cbe-b09c-7fb9be27e1ae,d944ffa4-5461-4390-8975-8401d5557b01,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Max Motor HP","unit":"HP","value":"1/6","category":"Motor"}",1/6,HP,Motor,Max Motor HP
fb0d2ed5-399d-46ef-86c4-a87ed7094272,5dd3f89b-4820-4fc2-a279-44ca2cab956f,d944ffa4-5461-4390-8975-8401d5557b01,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor RPM","unit":"RPM","value":"3300","category":"Motor"}",3300,RPM,Motor,Motor RPM
fb0d2ed5-399d-46ef-86c4-a87ed7094272,8654494f-7e3c-46d9-b5a9-4716e27e95e1,d944ffa4-5461-4390-8975-8401d5557b01,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Volts
fb0d2ed5-399d-46ef-86c4-a87ed7094272,97e0f00c-a10e-4bb3-961c-74b8b5b8a1ab,d944ffa4-5461-4390-8975-8401d5557b01,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fb0d2ed5-399d-46ef-86c4-a87ed7094272,9c09cad8-35a9-4b3b-83d0-646abe5ab793,d944ffa4-5461-4390-8975-8401d5557b01,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Suction Connection Size","unit":null,"value":"1.5","category":"Piping Connections"}",1.5,,Piping Connections,Suction Connection Size
fb0d2ed5-399d-46ef-86c4-a87ed7094272,ce80f883-96ce-4486-b785-06bd6061a559,d944ffa4-5461-4390-8975-8401d5557b01,d3e958d5-47b9-4ab8-b06e-fdadf5c774c1,Outlet Size,,,,,"{"kind":"flat","type":"Discharge Connection Size","unit":null,"value":"1.5","category":"Piping Connections"}",1.5,,Piping Connections,Discharge Connection Size
fb0d2ed5-399d-46ef-86c4-a87ed7094272,f79b6483-f01d-49c5-b1f2-4f3676e2d35d,d944ffa4-5461-4390-8975-8401d5557b01,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1-6","category":null}",1-6,,,Notes
fb0d2ed5-399d-46ef-86c4-a87ed7094272,a4af1bf0-5e14-4cdf-afc6-ca6296c847f9,d944ffa4-5461-4390-8975-8401d5557b01,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,fb6c0dbc-f828-4f37-a395-78f6170c8384,Bell & Gossett,,,"{"kind":"flat","type":"Example Mfr. & Model","unit":null,"value":"B&G MODEL PL-45","category":null}",B&G MODEL PL-45,,,Example Mfr. & Model
fb0d2ed5-399d-46ef-86c4-a87ed7094272,196b0969-6152-42f7-bfd1-779c6b72f836,d944ffa4-5461-4390-8975-8401d5557b01,,,,,,,"{"kind":"flat","type":"Facility/Scope","unit":null,"value":"ETHS-5","category":null}",ETHS-5,,,Facility/Scope
fb0d2ed5-399d-46ef-86c4-a87ed7094272,44f9daf2-5afd-4541-97bf-900f32da2da2,d944ffa4-5461-4390-8975-8401d5557b01,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":null}",1,,,Quantity
fb0d2ed5-399d-46ef-86c4-a87ed7094272,d341d291-580c-4707-9b9e-5d4f4b91108d,d944ffa4-5461-4390-8975-8401d5557b01,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"AHU-4","category":null}",AHU-4,,,Serves
fb0d2ed5-399d-46ef-86c4-a87ed7094272,0b15bd0b-0842-48a0-a33a-1416c9b25d73,d944ffa4-5461-4390-8975-8401d5557b01,,,,,,,"{"kind":"flat","type":"Variable Speed","unit":null,"value":"NO","category":"Motor"}",NO,,Motor,Variable Speed
fb0d2ed5-399d-46ef-86c4-a87ed7094272,19ffabed-8c91-414d-adf1-ad3754a0f22a,d944ffa4-5461-4390-8975-8401d5557b01,,,,,,,"{"kind":"flat","type":"Actual HP","unit":null,"value":"0.25","category":"Motor"}",0.25,,Motor,Actual HP
fb0d2ed5-399d-46ef-86c4-a87ed7094272,ee3c3b90-46c2-4c98-911f-c59d42e63cf8,d944ffa4-5461-4390-8975-8401d5557b01,,,,,9b4bcff0-c98a-4b1a-9716-ca97df2009c5,inch,"{"kind":"flat","type":"Branch Pipe Size","unit":"\"","value":"1.5","category":"Piping Connections"}",1.5,",Piping Connections,Branch Pipe Size
fb0d2ed5-399d-46ef-86c4-a87ed7094272,dfdf157e-aeff-48c7-a8a7-02aec94b76f8,56dc1345-e36c-4bed-a6e5-440ac88104e4,,,,,,,"{"kind":"flat","type":"Quantity","unit":null,"value":"1","category":null}",1,,,Quantity
fb0d2ed5-399d-46ef-86c4-a87ed7094272,9859f8fb-d575-409a-b637-ae85aa90c9ad,56dc1345-e36c-4bed-a6e5-440ac88104e4,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"GYM#1 MEZZANINE","category":null}",GYM#1 MEZZANINE,,,Location
fb0d2ed5-399d-46ef-86c4-a87ed7094272,d9907c50-e70a-47d6-b1d1-1e099c613a5d,56dc1345-e36c-4bed-a6e5-440ac88104e4,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,bf5cf205-c631-48ec-921d-d1ac1665f28a,Inline,,,"{"kind":"flat","type":"Type","unit":null,"value":"INLINE","category":null}",INLINE,,,Type
fb0d2ed5-399d-46ef-86c4-a87ed7094272,f6bfa231-b442-4c7b-80aa-69a284937b59,56dc1345-e36c-4bed-a6e5-440ac88104e4,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"20","category":"Performance"}",20,GPM,Performance,GPM
fb0d2ed5-399d-46ef-86c4-a87ed7094272,4a29a69e-40d9-4749-97d7-a6c3d55d2f02,56dc1345-e36c-4bed-a6e5-440ac88104e4,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,,,"{"kind":"flat","type":"System Head","unit":null,"value":"15","category":"Performance"}",15,,Performance,System Head
fb0d2ed5-399d-46ef-86c4-a87ed7094272,3595fb41-0139-4931-872c-177ddfead35c,56dc1345-e36c-4bed-a6e5-440ac88104e4,e20e886d-fb80-4bb8-b25f-374b29304f6b,Efficiency,,,b50e82be-8884-60bd-1cd7-4378e71c41d6,Percent,"{"kind":"flat","type":"Efficiency","unit":"%","value":"37.7","category":"Performance"}",37.7,%,Performance,Efficiency
fb0d2ed5-399d-46ef-86c4-a87ed7094272,78585494-948a-4260-bfe5-ba34906b060a,56dc1345-e36c-4bed-a6e5-440ac88104e4,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Max Motor HP","unit":"HP","value":"1/6","category":"Motor"}",1/6,HP,Motor,Max Motor HP
fb0d2ed5-399d-46ef-86c4-a87ed7094272,fdae7cf7-3e6f-481f-8c11-323c472ddecb,56dc1345-e36c-4bed-a6e5-440ac88104e4,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor RPM","unit":"RPM","value":"3300","category":"Motor"}",3300,RPM,Motor,Motor RPM
fb0d2ed5-399d-46ef-86c4-a87ed7094272,b855780a-6d6f-47c9-a0e9-ded070ad6e0f,56dc1345-e36c-4bed-a6e5-440ac88104e4,,,,,,,"{"kind":"flat","type":"Variable Speed","unit":null,"value":"NO","category":"Motor"}",NO,,Motor,Variable Speed
fb0d2ed5-399d-46ef-86c4-a87ed7094272,14dd5efd-f668-4d90-8db3-10520f968dbe,56dc1345-e36c-4bed-a6e5-440ac88104e4,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Volts","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Volts
fb0d2ed5-399d-46ef-86c4-a87ed7094272,83da70d2-c6a4-4406-99f0-d31ec5e0f0be,56dc1345-e36c-4bed-a6e5-440ac88104e4,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
fb0d2ed5-399d-46ef-86c4-a87ed7094272,2c5a6e03-94f6-48c6-9ad7-30b9207d976c,56dc1345-e36c-4bed-a6e5-440ac88104e4,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Suction Connection Size","unit":null,"value":"1.5","category":"Piping Connections"}",1.5,,Piping Connections,Suction Connection Size
fb0d2ed5-399d-46ef-86c4-a87ed7094272,67eba97e-e598-4501-bd3d-fa705dda48ef,56dc1345-e36c-4bed-a6e5-440ac88104e4,d3e958d5-47b9-4ab8-b06e-fdadf5c774c1,Outlet Size,,,,,"{"kind":"flat","type":"Discharge Connection Size","unit":null,"value":"1.5","category":"Piping Connections"}",1.5,,Piping Connections,Discharge Connection Size
fb0d2ed5-399d-46ef-86c4-a87ed7094272,d00de76a-7f52-41e4-b529-6c773307a8dc,56dc1345-e36c-4bed-a6e5-440ac88104e4,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,fb6c0dbc-f828-4f37-a395-78f6170c8384,Bell & Gossett,,,"{"kind":"flat","type":"Example Mfr. & Model","unit":null,"value":"B&G MODEL PL-45","category":null}",B&G MODEL PL-45,,,Example Mfr. & Model
fb0d2ed5-399d-46ef-86c4-a87ed7094272,e2fd93cc-d646-44f9-9853-496ac010bb58,56dc1345-e36c-4bed-a6e5-440ac88104e4,,,,,,,"{"kind":"flat","type":"Facility/Scope","unit":null,"value":"ETHS-5","category":null}",ETHS-5,,,Facility/Scope
fb0d2ed5-399d-46ef-86c4-a87ed7094272,09d31eeb-8e14-4c9b-bec0-fb07171bcb1b,56dc1345-e36c-4bed-a6e5-440ac88104e4,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"AHU-3","category":null}",AHU-3,,,Serves
fb0d2ed5-399d-46ef-86c4-a87ed7094272,4b40d106-12d1-4a10-814f-0683226b3be6,56dc1345-e36c-4bed-a6e5-440ac88104e4,,,,,,,"{"kind":"flat","type":"Actual HP","unit":null,"value":"0.25","category":"Motor"}",0.25,,Motor,Actual HP
