spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
f6bf039b-4046-475f-8a43-c3a9aac2f9a1,21b462a2-33f7-45ca-b891-d594c02be668,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"EVIDENCE PROCESSING","category":null}",EVIDENCE PROCESSING,,,Service
91e05fc1-d86f-496a-84d9-3b0a962e6323,21b462a2-33f7-45ca-b891-d594c02be668,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
1619ebb1-5658-4e42-ba4e-9de00d5017e7,21b462a2-33f7-45ca-b891-d594c02be668,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CUE-140-HP-VG","category":null}",CUE-140-HP-VG,,,Model No.
7d63e79f-1b6b-4f3f-881e-c55257ffa6f4,21b462a2-33f7-45ca-b891-d594c02be668,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CENTRIFUGAL UPBLAST","category":null}",CENTRIFUGAL UPBLAST,,,Type
fa664b87-0355-4db8-8fd3-0c1fceb1d058,21b462a2-33f7-45ca-b891-d594c02be668,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"725","category":"Performance"}",725,CFM,Performance,Airflow
f9ab6216-08ef-4cfc-8f6a-18deea12236a,21b462a2-33f7-45ca-b891-d594c02be668,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"ESP","unit":"IN. W.C.","value":"1.5","category":"Performance"}",1.5,IN. W.C.,Performance,ESP
5cd0f7eb-7ba2-42a1-866d-36bfa5ee0669,21b462a2-33f7-45ca-b891-d594c02be668,,,,,,,"{"kind":"flat","type":"Outlet Velocity","unit":"FPM","value":"422","category":"Performance"}",422,FPM,Performance,Outlet Velocity
b9a91c70-d76f-427c-85a2-2d743705e7a2,21b462a2-33f7-45ca-b891-d594c02be668,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1725","category":"Motor"}",1725,RPM,Motor,Motor Speed
955cc721-4d02-48ba-8450-5efd47c89eab,21b462a2-33f7-45ca-b891-d594c02be668,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Power","unit":"HP","value":"1/2","category":"Motor"}",1/2,HP,Motor,Motor Power
6e2fee07-4ffb-42c7-9537-13f86c7b3484,21b462a2-33f7-45ca-b891-d594c02be668,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Motor"}",DIRECT,,Motor,Drive
60e14c85-3569-4272-aa80-1731999ed5a9,21b462a2-33f7-45ca-b891-d594c02be668,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
2a401447-a339-4e6e-b700-6a9863d73b27,21b462a2-33f7-45ca-b891-d594c02be668,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
04a4649c-dbf4-407d-830d-4d57410df278,21b462a2-33f7-45ca-b891-d594c02be668,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INSULATED CURB (R-10).","category":"Notes"}",INSULATED CURB (R-10).,,Notes,Note
7ae7a0c1-4ac6-451e-a975-fa2803b66209,21b462a2-33f7-45ca-b891-d594c02be668,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE BIRD SCREEN.","category":"Notes"}",PROVIDE BIRD SCREEN.,,Notes,Note
2b45bf59-f0ec-4c7e-a94b-b68d76e025be,21b462a2-33f7-45ca-b891-d594c02be668,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE HEPA FILTER IN EXHAUST DUCTWORK.","category":"Notes"}",PROVIDE HEPA FILTER IN EXHAUST DUCTWORK.,,Notes,Note
f5d16355-0527-4fca-a54c-dd6481a0639a,649c50e8-2f54-43f6-afe0-19ca7adb9641,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"GENERAL EXHAUST","category":null}",GENERAL EXHAUST,,,Service
d66c2433-76aa-4bd0-a77f-d59f6a105a19,649c50e8-2f54-43f6-afe0-19ca7adb9641,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
318c24aa-11f8-43c8-938c-a2c6b78dac46,649c50e8-2f54-43f6-afe0-19ca7adb9641,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CUE-099-VG","category":null}",CUE-099-VG,,,Model No.
05abb037-945e-4e56-9c60-7016b087ba30,649c50e8-2f54-43f6-afe0-19ca7adb9641,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CENTRIFUGAL UPBLAST","category":null}",CENTRIFUGAL UPBLAST,,,Type
6a21af0f-b05f-4f7a-90a6-f3ab001b62b4,649c50e8-2f54-43f6-afe0-19ca7adb9641,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"605","category":"Performance"}",605,CFM,Performance,Airflow
3b20e7b5-340a-4afc-b32e-70d4ee0f91b7,649c50e8-2f54-43f6-afe0-19ca7adb9641,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"ESP","unit":"IN. W.C.","value":"0.75","category":"Performance"}",0.75,IN. W.C.,Performance,ESP
45768149-9712-4a7f-8bba-6ace041c4cf3,649c50e8-2f54-43f6-afe0-19ca7adb9641,,,,,,,"{"kind":"flat","type":"Outlet Velocity","unit":"FPM","value":"473","category":"Performance"}",473,FPM,Performance,Outlet Velocity
e2b64294-c08d-4c16-b92a-cfa951b07fd4,649c50e8-2f54-43f6-afe0-19ca7adb9641,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1725","category":"Motor"}",1725,RPM,Motor,Motor Speed
971293b4-e408-4bd9-bfab-4e3f5ccb0ad9,649c50e8-2f54-43f6-afe0-19ca7adb9641,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Power","unit":"HP","value":"1/4","category":"Motor"}",1/4,HP,Motor,Motor Power
57170a8d-bdc8-4015-aeb4-d975be421e00,649c50e8-2f54-43f6-afe0-19ca7adb9641,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Motor"}",DIRECT,,Motor,Drive
66ffeebd-63e5-4e8c-b09c-c06629cf4a41,649c50e8-2f54-43f6-afe0-19ca7adb9641,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
312c3aa1-31d2-4a1b-8c5e-4674da197254,649c50e8-2f54-43f6-afe0-19ca7adb9641,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
71862526-ce87-4524-b5f5-f045caac69b5,649c50e8-2f54-43f6-afe0-19ca7adb9641,8f165926-9baf-433f-919f-c17f0e352441,Roof Curb,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INSULATED CURB (R-10).","category":"Notes"}",INSULATED CURB (R-10).,,Notes,Note
cd78dee0-d46b-4bff-be19-efcfd6a5514e,649c50e8-2f54-43f6-afe0-19ca7adb9641,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE BIRD SCREEN.","category":"Notes"}",PROVIDE BIRD SCREEN.,,Notes,Note
31aa3320-0616-4c25-9a40-c3b0027324eb,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"FUME HOOD","category":null}",FUME HOOD,,,Service
cc97492d-71dd-4688-b92a-b13379b0a196,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
39e677d0-781f-45ea-906e-252725306e8b,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"VEKTOR-H-12","category":null}",VEKTOR-H-12,,,Model No.
75ff6702-31ee-4e6d-8a48-48911306dcbb,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HIGH PLUME FUME EXHAUST","category":null}",HIGH PLUME FUME EXHAUST,,,Type
c64a2769-9264-4935-b178-d2e3a5fa6d4b,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"725","category":"Performance"}",725,CFM,Performance,Airflow
3300acbd-a4d1-4309-8b8e-00680a855299,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"ESP","unit":"IN. W.C.","value":"1.5","category":"Performance"}",1.5,IN. W.C.,Performance,ESP
52b6164e-cc8c-4a31-8ad8-7a3c086090e2,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,,,,,,,"{"kind":"flat","type":"Outlet Velocity","unit":"FPM","value":"3699","category":"Performance"}",3699,FPM,Performance,Outlet Velocity
912ffc6f-db60-4fa1-b173-514ea5f38499,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1770","category":"Motor"}",1770,RPM,Motor,Motor Speed
0e29b661-d9af-441b-8c36-9b741cdba533,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Power","unit":"HP","value":"3/4","category":"Motor"}",3/4,HP,Motor,Motor Power
21f1be31-b2f4-4c74-b009-25db6828629c,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Motor"}",DIRECT,,Motor,Drive
3a9e1b91-cbff-48ad-b7be-3bd2b2ecaf89,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
5e090891-a988-4932-87c6-0fc111be765c,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
66596a89-8951-400c-a8bb-e23e17a08a34,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INSULATED CURB (R-10).","category":"Notes"}",INSULATED CURB (R-10).,,Notes,Note
ab1c395f-b3c5-4eca-93de-2de91bbaf64f,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE BIRD SCREEN.","category":"Notes"}",PROVIDE BIRD SCREEN.,,Notes,Note
134d2b2a-c91c-47c1-9679-ea4842ac520a,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE HEPA FILTER IN EXHAUST DUCTWORK.","category":"Notes"}",PROVIDE HEPA FILTER IN EXHAUST DUCTWORK.,,Notes,Note
3d6141fe-e746-470f-92cf-8247296a8749,4d391554-06e7-40ea-837a-c67355d50688,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"EVIDENCE STORAGE","category":null}",EVIDENCE STORAGE,,,Service
e0ab2286-aded-454d-9e09-1df1c6bcaf65,4d391554-06e7-40ea-837a-c67355d50688,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
1d3389c9-86f5-404c-b605-c7243ab2cb62,4d391554-06e7-40ea-837a-c67355d50688,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CUE-090-VG","category":null}",CUE-090-VG,,,Model No.
2cc89f9d-e040-4c76-9507-1d4deebcddea,4d391554-06e7-40ea-837a-c67355d50688,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CENTRIFUGAL UPBLAST","category":null}",CENTRIFUGAL UPBLAST,,,Type
4036a86c-a7e0-4aa8-95c3-e099c4c2a081,4d391554-06e7-40ea-837a-c67355d50688,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"400","category":"Performance"}",400,CFM,Performance,Airflow
a4243fd3-ecb7-4f0e-a957-1c4f78c1de47,4d391554-06e7-40ea-837a-c67355d50688,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"ESP","unit":"IN. W.C.","value":"0.5","category":"Performance"}",0.5,IN. W.C.,Performance,ESP
31cc3a31-cb4c-4870-a0d1-f37bb8a51c39,4d391554-06e7-40ea-837a-c67355d50688,,,,,,,"{"kind":"flat","type":"Outlet Velocity","unit":"FPM","value":"571","category":"Performance"}",571,FPM,Performance,Outlet Velocity
c4d43e1a-4d5a-430d-8621-dab17423b2b3,4d391554-06e7-40ea-837a-c67355d50688,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1725","category":"Motor"}",1725,RPM,Motor,Motor Speed
e45bde1a-4fb0-4053-a781-9305d95e8b7b,4d391554-06e7-40ea-837a-c67355d50688,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Power","unit":"HP","value":"1/10","category":"Motor"}",1/10,HP,Motor,Motor Power
18829bd7-add7-43c8-9040-b868ab591dfa,4d391554-06e7-40ea-837a-c67355d50688,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Motor"}",DIRECT,,Motor,Drive
68298860-f479-4419-954f-3fb82cd47fb2,4d391554-06e7-40ea-837a-c67355d50688,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
66dceb27-c8c3-497c-9cb0-bd2d1f7b7b91,4d391554-06e7-40ea-837a-c67355d50688,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
3b801a7d-624d-4bde-a54c-6a15c5007672,4d391554-06e7-40ea-837a-c67355d50688,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INSULATED CURB (R-10).","category":"Notes"}",INSULATED CURB (R-10).,,Notes,Note
0b9aca1f-2458-4d30-bf4d-2688526a57e8,4d391554-06e7-40ea-837a-c67355d50688,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE BIRD SCREEN.","category":"Notes"}",PROVIDE BIRD SCREEN.,,Notes,Note