package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
7eca4b9b-b03e-4af6-b70c-3bd033329815,a517db56-2e7e-40ff-880b-cc8da8b79d62,6cb208e8-3735-4017-bf28-dd0cf1a41132,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"10","category":null}",10,,,Neck Size
7eca4b9b-b03e-4af6-b70c-3bd033329815,ae795bfc-5e88-47fb-9cac-13c28422b8ee,6cb208e8-3735-4017-bf28-dd0cf1a41132,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"625","category":"Airflow"}",625,CFM,Airflow,Max Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,27732916-03c0-46d9-be84-cac307372149,6cb208e8-3735-4017-bf28-dd0cf1a41132,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"188","category":"Airflow"}",188,CFM,Airflow,Min Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,5615d1c7-88ac-4d17-84e6-4b5278ac3848,6cb208e8-3735-4017-bf28-dd0cf1a41132,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"188","category":"Heating Coil"}",188,CFM,Heating Coil,Max Heating Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,5d8f840f-8a50-40e5-81e4-adb1e7660ce4,6cb208e8-3735-4017-bf28-dd0cf1a41132,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,77d00be1-c3fe-422a-8499-ba9de2888b20,6cb208e8-3735-4017-bf28-dd0cf1a41132,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"85.0","category":"Heating Coil"}",85.0,°F,Heating Coil,LAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,c701fc4f-1a08-4ffe-b4bc-2716b8480c12,6cb208e8-3735-4017-bf28-dd0cf1a41132,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"2.0","category":"Heating Element"}",2.0,kW,Heating Element,Power
7eca4b9b-b03e-4af6-b70c-3bd033329815,a8a751f4-6171-4500-a89b-62797d0869c9,6cb208e8-3735-4017-bf28-dd0cf1a41132,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
7eca4b9b-b03e-4af6-b70c-3bd033329815,529fe501-8f06-4b79-9ac9-222bfd2fde9d,6cb208e8-3735-4017-bf28-dd0cf1a41132,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,b0822647-9a15-4d4e-8196-230203593e69,120,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
7eca4b9b-b03e-4af6-b70c-3bd033329815,0a000475-8e96-48e8-bb44-6a453b9ee5e2,6cb208e8-3735-4017-bf28-dd0cf1a41132,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
7eca4b9b-b03e-4af6-b70c-3bd033329815,9dc2082c-4f30-4152-9157-da24e863f42b,6cb208e8-3735-4017-bf28-dd0cf1a41132,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
7eca4b9b-b03e-4af6-b70c-3bd033329815,5e746436-5c28-42c9-a3de-e54aa25dc5b6,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"Hall, IT Closet, Mothers Room","category":null}","Hall, IT Closet, Mothers Room",,,Serves
7eca4b9b-b03e-4af6-b70c-3bd033329815,fae4742a-34da-4bc5-b787-7260f54f4628,dc04c330-027e-45dd-9d70-7dcb91d1c41f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
7eca4b9b-b03e-4af6-b70c-3bd033329815,b360c8ae-d388-406a-88e6-dc4f9a3eeff0,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
7eca4b9b-b03e-4af6-b70c-3bd033329815,9235f5bf-ae28-4c0c-ad71-8b8bdc20f17f,dc04c330-027e-45dd-9d70-7dcb91d1c41f,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"10","category":null}",10,,,Neck Size
7eca4b9b-b03e-4af6-b70c-3bd033329815,9932f6fc-d9df-4e9f-bedb-62d8586d8ac2,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"720","category":"Airflow"}",720,CFM,Airflow,Max Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,ad4829c8-4ae0-4fc7-9870-5c44cf00b432,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"216","category":"Airflow"}",216,CFM,Airflow,Min Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,1c36934c-712a-4ce2-bf14-ebf3d473ea83,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"216","category":"Heating Coil"}",216,CFM,Heating Coil,Max Heating Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,8bb79d5e-9744-4d28-8c3e-c2658d0d5bfd,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,dff6393d-36bc-40f1-bdf2-b07658063d2b,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"85.0","category":"Heating Coil"}",85.0,°F,Heating Coil,LAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,1c6928a9-6158-4784-b87a-0d23cfe3383e,dc04c330-027e-45dd-9d70-7dcb91d1c41f,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"2.5","category":"Heating Element"}",2.5,kW,Heating Element,Power
7eca4b9b-b03e-4af6-b70c-3bd033329815,3bc3ca58-c00f-4b94-beed-c58ecafc51fc,dc04c330-027e-45dd-9d70-7dcb91d1c41f,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
7eca4b9b-b03e-4af6-b70c-3bd033329815,2c2cba96-1ef7-4fe0-991d-89c5748e5379,dc04c330-027e-45dd-9d70-7dcb91d1c41f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
7eca4b9b-b03e-4af6-b70c-3bd033329815,9e3eb1bd-6cdf-40c7-85b7-19d6b520901b,dc04c330-027e-45dd-9d70-7dcb91d1c41f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
7eca4b9b-b03e-4af6-b70c-3bd033329815,718ca626-e085-49cc-82c6-6ec28ea507d6,dc04c330-027e-45dd-9d70-7dcb91d1c41f,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
7eca4b9b-b03e-4af6-b70c-3bd033329815,66bf64e6-92ba-4c89-a2bc-6f931bae0435,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"EM Comm Room","category":null}",EM Comm Room,,,Serves
7eca4b9b-b03e-4af6-b70c-3bd033329815,e4e5714f-4a0e-42e1-8514-e8923dc3ed0d,ee47e822-5930-4958-94ed-6f816e7226f6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
7eca4b9b-b03e-4af6-b70c-3bd033329815,963c8957-2a8f-49fa-8055-8218bf05a9d5,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
7eca4b9b-b03e-4af6-b70c-3bd033329815,961d2234-2268-43c1-9fa3-501c9011b5b0,ee47e822-5930-4958-94ed-6f816e7226f6,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"8","category":null}",8,,,Neck Size
7eca4b9b-b03e-4af6-b70c-3bd033329815,3b9ed26a-8a77-45e1-a3b1-b7e1cffd811a,ee47e822-5930-4958-94ed-6f816e7226f6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"450","category":"Airflow"}",450,CFM,Airflow,Max Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,11e7c0c8-c9dd-4b22-b02e-290339e68f15,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"135","category":"Airflow"}",135,CFM,Airflow,Min Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,20612e25-12f5-4153-80a1-97fe25194d59,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"135","category":"Heating Coil"}",135,CFM,Heating Coil,Max Heating Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,e00517ad-63af-4c8d-8e83-ea23e34016da,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,9905c2f9-492c-4288-bb83-809712c99c2e,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"87.0","category":"Heating Coil"}",87.0,°F,Heating Coil,LAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,8241445e-fd35-4918-89b4-e19856e3e826,ee47e822-5930-4958-94ed-6f816e7226f6,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"1.5","category":"Heating Element"}",1.5,kW,Heating Element,Power
7eca4b9b-b03e-4af6-b70c-3bd033329815,e505212d-46e4-4ec2-89a7-284ceca167d5,ee47e822-5930-4958-94ed-6f816e7226f6,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
7eca4b9b-b03e-4af6-b70c-3bd033329815,8545a5f6-d1d8-4046-be18-f01e4f93f4ad,ee47e822-5930-4958-94ed-6f816e7226f6,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,b0822647-9a15-4d4e-8196-230203593e69,120,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
7eca4b9b-b03e-4af6-b70c-3bd033329815,055919c4-2b71-4f4f-9e44-de2a76493c7c,ee47e822-5930-4958-94ed-6f816e7226f6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
7eca4b9b-b03e-4af6-b70c-3bd033329815,bee2861b-14e7-4968-8c44-526adfe4344b,ee47e822-5930-4958-94ed-6f816e7226f6,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
7eca4b9b-b03e-4af6-b70c-3bd033329815,2eca62e7-8211-46b0-9f00-51b25d20a2f7,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"6","category":null}",6,,,Neck Size
7eca4b9b-b03e-4af6-b70c-3bd033329815,4711a058-649f-42dc-80a9-b2bcec6a7ba3,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
7eca4b9b-b03e-4af6-b70c-3bd033329815,cd6729d1-0269-4fc1-a177-17b6f3530b57,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"EM Hall","category":null}",EM Hall,,,Serves
7eca4b9b-b03e-4af6-b70c-3bd033329815,348ee938-511e-4bc4-85dc-7f58d3aa78c8,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
7eca4b9b-b03e-4af6-b70c-3bd033329815,3c244354-9495-49a9-86f5-fa2ff737dd41,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"205","category":"Airflow"}",205,CFM,Airflow,Max Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,de247a6d-1382-4fb2-8c12-86c34a678882,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"62","category":"Airflow"}",62,CFM,Airflow,Min Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,e1555a70-93c8-49b9-bdd8-ef2d4bd7e94e,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"62","category":"Heating Coil"}",62,CFM,Heating Coil,Max Heating Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,8045b38f-1e7a-4f76-90fb-738faedc589a,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,297b7245-664d-4a35-9f08-b3bf3b1cdcdc,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"85.0","category":"Heating Coil"}",85.0,°F,Heating Coil,LAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,827f105c-8c3b-4b3c-9094-7cb4c4a8af00,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"1.0","category":"Heating Element"}",1.0,kW,Heating Element,Power
7eca4b9b-b03e-4af6-b70c-3bd033329815,17ea4b7a-b497-439d-8eb5-21d6375ede7f,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
7eca4b9b-b03e-4af6-b70c-3bd033329815,9f1a7db9-b385-46a6-a7e8-61619059bb9f,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
7eca4b9b-b03e-4af6-b70c-3bd033329815,8a24053e-8001-4bbd-b158-0a325e63f11d,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
7eca4b9b-b03e-4af6-b70c-3bd033329815,637245d0-8946-446e-87c1-a41b6dcfafb2,08c59f3b-37f4-4cf8-b7e3-5d17351ff233,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
7eca4b9b-b03e-4af6-b70c-3bd033329815,80b41fde-9c98-4d86-ba08-c8e52b9b2e94,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"EM Offices","category":null}",EM Offices,,,Serves
7eca4b9b-b03e-4af6-b70c-3bd033329815,c12923e5-904d-4ac0-bee7-2a09b2619920,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
7eca4b9b-b03e-4af6-b70c-3bd033329815,e24520d3-fd2b-48d1-afed-79ef71ae264b,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
7eca4b9b-b03e-4af6-b70c-3bd033329815,cd384db9-acb8-430e-b0a4-86a369f74cab,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"8","category":null}",8,,,Neck Size
7eca4b9b-b03e-4af6-b70c-3bd033329815,b83ef025-9f73-4401-89ff-df6898199f33,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"400","category":"Airflow"}",400,CFM,Airflow,Max Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,b2b68ff3-739e-4a8b-9463-0d48a937dd97,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"120","category":"Airflow"}",120,CFM,Airflow,Min Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,30b09a48-cc5f-484b-91ec-4a195ae73824,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"120","category":"Heating Coil"}",120,CFM,Heating Coil,Max Heating Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,3fd9e19a-7fea-415d-a5f2-90b168b06be4,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,203e3aab-2bd0-436f-ba4d-cfe7335b052e,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"99.0","category":"Heating Coil"}",99.0,°F,Heating Coil,LAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,7c61fd82-00f5-45ef-9ee6-a9b9639ea4d0,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"2.0","category":"Heating Element"}",2.0,kW,Heating Element,Power
7eca4b9b-b03e-4af6-b70c-3bd033329815,d9bf6da1-e46b-47e9-ac49-5d26825b513e,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
7eca4b9b-b03e-4af6-b70c-3bd033329815,d5a436ee-7426-4ddf-9d52-f7b324838232,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
7eca4b9b-b03e-4af6-b70c-3bd033329815,18f97b5a-8390-4b7f-a54a-495d8ab2a40f,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
7eca4b9b-b03e-4af6-b70c-3bd033329815,1b1e36bb-3060-43b1-a4c8-208101c2554d,7f7d0e3f-6f04-43be-a8f1-9626ac4bb252,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
7eca4b9b-b03e-4af6-b70c-3bd033329815,77422385-ab4d-4959-a3e5-73a9737fae6a,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"K9 Office, Victim Advocate Office","category":null}","K9 Office, Victim Advocate Office",,,Serves
7eca4b9b-b03e-4af6-b70c-3bd033329815,612d1fba-ee08-47c3-b0ce-8fa42d167622,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
7eca4b9b-b03e-4af6-b70c-3bd033329815,998a89c7-2dd8-4cdc-b845-8c862a1d2166,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
7eca4b9b-b03e-4af6-b70c-3bd033329815,56d996f0-f041-4e0d-83b3-50910ad9f724,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"8","category":null}",8,,,Neck Size
7eca4b9b-b03e-4af6-b70c-3bd033329815,69d4b82e-e72d-4290-9b9a-3c24cb798e8d,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"400","category":"Airflow"}",400,CFM,Airflow,Max Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,184fef39-fbfa-431b-89c5-4a68c833dd33,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"120","category":"Airflow"}",120,CFM,Airflow,Min Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,67525bfc-1bdf-4460-8bd0-58ce25679c32,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"120","category":"Heating Coil"}",120,CFM,Heating Coil,Max Heating Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,290a8c7e-ad44-401b-a0f2-c381876c908a,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,5c47f37a-7469-432e-84f9-784378a6f84e,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"87.0","category":"Heating Coil"}",87.0,°F,Heating Coil,LAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,340956eb-7171-471f-b43d-6a913e21f126,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"1.5","category":"Heating Element"}",1.5,kW,Heating Element,Power
7eca4b9b-b03e-4af6-b70c-3bd033329815,70b7492d-9bf2-406f-95d0-4a60fdddc44a,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
7eca4b9b-b03e-4af6-b70c-3bd033329815,5d15c6b3-581f-4db9-8238-3b1d0118b2ff,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,b0822647-9a15-4d4e-8196-230203593e69,120,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
7eca4b9b-b03e-4af6-b70c-3bd033329815,4e43d11d-d655-4aed-bb46-7550c66fd12b,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
7eca4b9b-b03e-4af6-b70c-3bd033329815,c52a583f-7df4-44e9-ae0d-d48137a0f3dd,2bf0cc61-2e09-49a2-9be5-aa56f0f130d0,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
7eca4b9b-b03e-4af6-b70c-3bd033329815,6b509ad2-960f-465b-9596-20c2e4862bfa,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"Open Squad Room","category":null}",Open Squad Room,,,Serves
7eca4b9b-b03e-4af6-b70c-3bd033329815,a4c03e92-ee49-4c8b-b9d7-e220f1724215,91784f49-3599-4499-b6ba-2ee96596fe9e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
7eca4b9b-b03e-4af6-b70c-3bd033329815,f046c7a5-1e39-47da-b848-538c90a0714d,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
7eca4b9b-b03e-4af6-b70c-3bd033329815,45c1d5c2-94bb-443d-8001-2fbb19ae9610,91784f49-3599-4499-b6ba-2ee96596fe9e,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"10","category":null}",10,,,Neck Size
7eca4b9b-b03e-4af6-b70c-3bd033329815,7dc9c097-1ca2-4b0c-81da-c8bce3c7fca2,91784f49-3599-4499-b6ba-2ee96596fe9e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"1,000","category":"Airflow"}","1,000",CFM,Airflow,Max Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,5f6f301f-9224-44b4-be1f-1304e9b27fe2,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"300","category":"Airflow"}",300,CFM,Airflow,Min Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,c4758c3f-d19f-42ac-b3dd-4dc30e314613,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"300","category":"Heating Coil"}",300,CFM,Heating Coil,Max Heating Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,d9f74f72-4725-46f9-b5d8-dc0e27995ae2,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,8af20094-c448-4986-a9a2-1681c164d80d,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"89.0","category":"Heating Coil"}",89.0,°F,Heating Coil,LAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,3127a1f9-0004-4b9d-8f2d-fcd44bd79230,91784f49-3599-4499-b6ba-2ee96596fe9e,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"3.5","category":"Heating Element"}",3.5,kW,Heating Element,Power
7eca4b9b-b03e-4af6-b70c-3bd033329815,5b998cef-4f0f-45e4-902b-26253fc96214,91784f49-3599-4499-b6ba-2ee96596fe9e,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
7eca4b9b-b03e-4af6-b70c-3bd033329815,6f7be6b0-508b-40e0-a28f-9a090da79720,91784f49-3599-4499-b6ba-2ee96596fe9e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
7eca4b9b-b03e-4af6-b70c-3bd033329815,e2387028-656a-4f0f-b57a-b919ea414edc,91784f49-3599-4499-b6ba-2ee96596fe9e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
7eca4b9b-b03e-4af6-b70c-3bd033329815,75a3c693-7a37-42b8-8888-bac8a25f77a1,91784f49-3599-4499-b6ba-2ee96596fe9e,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
7eca4b9b-b03e-4af6-b70c-3bd033329815,c90feb70-b2d5-4279-ae57-4d539dae681e,3136393e-969a-4504-89a6-2994e07a702d,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"EM Storage","category":null}",EM Storage,,,Serves
7eca4b9b-b03e-4af6-b70c-3bd033329815,2d818a3f-b46c-464f-a7db-6906f1d40224,3136393e-969a-4504-89a6-2994e07a702d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
7eca4b9b-b03e-4af6-b70c-3bd033329815,e8148b96-7c10-4a0a-b589-20792d7b45bc,3136393e-969a-4504-89a6-2994e07a702d,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
7eca4b9b-b03e-4af6-b70c-3bd033329815,e0bcfac9-6cd4-419b-8fe6-ebf3501f1bd9,3136393e-969a-4504-89a6-2994e07a702d,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"10","category":null}",10,,,Neck Size
7eca4b9b-b03e-4af6-b70c-3bd033329815,05af42e7-4e15-402e-ba96-260f6d64d35e,3136393e-969a-4504-89a6-2994e07a702d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"800","category":"Airflow"}",800,CFM,Airflow,Max Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,b136b991-0b55-440d-bc3b-f396ec16073d,3136393e-969a-4504-89a6-2994e07a702d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"264","category":"Airflow"}",264,CFM,Airflow,Min Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,b01a4ad3-ce44-46a3-85a0-094aec7d5b7d,3136393e-969a-4504-89a6-2994e07a702d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"264","category":"Heating Coil"}",264,CFM,Heating Coil,Max Heating Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,ace3c341-ebde-4549-9442-97f69c44db2c,3136393e-969a-4504-89a6-2994e07a702d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,a8c70f03-14bd-4780-8725-750259d5ad8a,3136393e-969a-4504-89a6-2994e07a702d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"100.0","category":"Heating Coil"}",100.0,°F,Heating Coil,LAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,24bb5810-eb86-48a3-b7a5-e689d49ba75a,3136393e-969a-4504-89a6-2994e07a702d,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"4.0","category":"Heating Element"}",4.0,kW,Heating Element,Power
7eca4b9b-b03e-4af6-b70c-3bd033329815,caddf8fa-6e6a-426d-9d16-10404a26e8ab,3136393e-969a-4504-89a6-2994e07a702d,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
7eca4b9b-b03e-4af6-b70c-3bd033329815,f24f6a1e-6d74-4964-854a-461a0e0a9492,3136393e-969a-4504-89a6-2994e07a702d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Heating Element"}",208,V,Heating Element,Voltage
7eca4b9b-b03e-4af6-b70c-3bd033329815,e15db337-5aeb-463b-9009-2993105c196a,3136393e-969a-4504-89a6-2994e07a702d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
7eca4b9b-b03e-4af6-b70c-3bd033329815,5066f254-8834-44b2-a3b9-3e8a7d8b6595,3136393e-969a-4504-89a6-2994e07a702d,3cc1ecae-0077-46cc-b680-adad70d227c1,Sound Level,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
7eca4b9b-b03e-4af6-b70c-3bd033329815,4a6260f5-32bb-4d42-ae40-7e1363e01ba5,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"Reception / Work Room, Office, Reception Storage","category":null}","Reception / Work Room, Office, Reception Storage",,,Serves
7eca4b9b-b03e-4af6-b70c-3bd033329815,70f23d93-4c36-4287-857a-08a8f2da5af0,86bb0cfb-2925-49b6-a834-5c6575f2f89d,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
7eca4b9b-b03e-4af6-b70c-3bd033329815,a7562d12-4bff-4817-b33d-bf13187a0f03,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
7eca4b9b-b03e-4af6-b70c-3bd033329815,8b93a9d4-68d2-4537-83f8-0a0a99726785,86bb0cfb-2925-49b6-a834-5c6575f2f89d,e816f855-ea53-447e-8384-fd46868b4133,Neck Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"10","category":null}",10,,,Neck Size
7eca4b9b-b03e-4af6-b70c-3bd033329815,e6d618d5-26e7-4411-ba4f-08693966dd86,86bb0cfb-2925-49b6-a834-5c6575f2f89d,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"725","category":"Airflow"}",725,CFM,Airflow,Max Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,a4f5a504-89d5-452d-b17b-ffcab2579caf,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"218","category":"Airflow"}",218,CFM,Airflow,Min Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,711784ac-b08e-4c05-8619-5bd31a54c3e1,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"218","category":"Heating Coil"}",218,CFM,Heating Coil,Max Heating Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,245bcf60-ab8f-4c11-be94-c84987612854,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,83c692f9-87af-47ec-b594-b67f2db7e478,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"88.0","category":"Heating Coil"}",88.0,°F,Heating Coil,LAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,1ea351c0-a8cf-435c-b923-3287a053b283,86bb0cfb-2925-49b6-a834-5c6575f2f89d,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"2.5","category":"Heating Element"}",2.5,kW,Heating Element,Power
7eca4b9b-b03e-4af6-b70c-3bd033329815,86c05c3c-f5d0-43bc-82ba-fc1e6bf6f65c,86bb0cfb-2925-49b6-a834-5c6575f2f89d,6976ee07-6a1b-4f78-9b01-3a163dfbb435,Stages,,,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
7eca4b9b-b03e-4af6-b70c-3bd033329815,283434bd-36ae-47e6-8805-ed1c23329e6a,86bb0cfb-2925-49b6-a834-5c6575f2f89d,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Heating Element"}",120,V,Heating Element,Voltage
7eca4b9b-b03e-4af6-b70c-3bd033329815,b6a90cf0-433d-44d1-8055-f84c04c64f05,86bb0cfb-2925-49b6-a834-5c6575f2f89d,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
7eca4b9b-b03e-4af6-b70c-3bd033329815,8cc832a4-c427-4481-84bc-9dcbf9c6dc49,86bb0cfb-2925-49b6-a834-5c6575f2f89d,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
7eca4b9b-b03e-4af6-b70c-3bd033329815,be814ebf-e74f-4aa6-ad52-099f04c94e76,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,,,"{"kind":"flat","type":"Serves","unit":null,"value":"Evidence Storage","category":null}",Evidence Storage,,,Serves
7eca4b9b-b03e-4af6-b70c-3bd033329815,a7d24e02-3baa-4dc2-80f8-f3852ab83383,68841c3a-c150-457a-ae88-f24e5e579b96,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
7eca4b9b-b03e-4af6-b70c-3bd033329815,abafa2a0-f77c-48b2-a890-60c6c2747f45,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"DESV","category":null}",DESV,,,Model No.
7eca4b9b-b03e-4af6-b70c-3bd033329815,6d06bc26-d091-48b5-9c55-5d35464fb144,68841c3a-c150-457a-ae88-f24e5e579b96,325c8c53-9f6e-4c60-b9b8-031a198a562a,Inlet Size,,,,,"{"kind":"flat","type":"Neck Size","unit":null,"value":"8","category":null}",8,,,Neck Size
7eca4b9b-b03e-4af6-b70c-3bd033329815,8272b8a3-f28e-4475-a283-265f5dd907c0,68841c3a-c150-457a-ae88-f24e5e579b96,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Airflow","unit":"CFM","value":"525","category":"Airflow"}",525,CFM,Airflow,Max Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,90cb5b4b-a7af-4300-9595-b83cb324b0c1,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Airflow","unit":"CFM","value":"525","category":"Airflow"}",525,CFM,Airflow,Min Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,24881330-ef77-49c0-ae39-f9de60250263,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Heating Airflow","unit":"CFM","value":"525","category":"Heating Coil"}",525,CFM,Heating Coil,Max Heating Airflow
7eca4b9b-b03e-4af6-b70c-3bd033329815,45859105-f5c4-4f7b-9efa-3fe2f69e1768,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"EAT","unit":"°F","value":"55.0","category":"Heating Coil"}",55.0,°F,Heating Coil,EAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,29f1f171-1f32-4e63-9362-8969d87aa8e1,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"LAT","unit":"°F","value":"85.0","category":"Heating Coil"}",85.0,°F,Heating Coil,LAT
7eca4b9b-b03e-4af6-b70c-3bd033329815,2fd74424-aca5-4e3d-a157-c6eadf9ad109,68841c3a-c150-457a-ae88-f24e5e579b96,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Power","unit":"kW","value":"5.0","category":"Heating Element"}",5.0,kW,Heating Element,Power
7eca4b9b-b03e-4af6-b70c-3bd033329815,6269e250-6c50-480d-9c8e-89498b04d76b,68841c3a-c150-457a-ae88-f24e5e579b96,eec607aa-5539-4423-90cf-d0a1e6b7910a,Reheat Coil Type,78ff0a14-a8af-49b0-ba76-0973b1289755,SCR Electric,,,"{"kind":"flat","type":"Stages","unit":null,"value":"SCR","category":"Heating Element"}",SCR,,Heating Element,Stages
7eca4b9b-b03e-4af6-b70c-3bd033329815,1167cd9f-4db1-434c-bc98-c6144686065f,68841c3a-c150-457a-ae88-f24e5e579b96,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Heating Element"}",208,V,Heating Element,Voltage
7eca4b9b-b03e-4af6-b70c-3bd033329815,4de882d1-defb-4812-9271-dc5c09ed9600,68841c3a-c150-457a-ae88-f24e5e579b96,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Heating Element"}",1,,Heating Element,Phase
7eca4b9b-b03e-4af6-b70c-3bd033329815,887a4ff8-fe1c-4013-9b96-ce875d9771e4,68841c3a-c150-457a-ae88-f24e5e579b96,,,,,025e6b32-84d1-89e3-5efe-7b1b45c3915d,Noise Criteria,"{"kind":"flat","type":"Max Radiated Discharge Rating","unit":"NC","value":"25","category":null}",25,NC,,Max Radiated Discharge Rating
d16174b1-ceba-4ee6-8c49-29f987dd201e,e9578466-f6de-4bda-9ed3-80d98f974237,baaf4098-ae56-489c-a360-0353a7a61131,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MECHANICAL ROOM 134","category":null}",MECHANICAL ROOM 134,,,Location
d16174b1-ceba-4ee6-8c49-29f987dd201e,ef8b7ebe-d7ed-43cc-bc07-7339e7efdb47,baaf4098-ae56-489c-a360-0353a7a61131,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,fb6c0dbc-f828-4f37-a395-78f6170c8384,Bell & Gossett,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Bell & Gossett","category":null}",Bell & Gossett,,,Manufacturer
d16174b1-ceba-4ee6-8c49-29f987dd201e,d21ea8a8-3511-4366-ba5b-4f535dac479b,baaf4098-ae56-489c-a360-0353a7a61131,0be8a2a8-9446-4b8e-a5cd-1531ec841df5,Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"GPM","unit":"GPM","value":"3.9","category":"Performance"}",3.9,GPM,Performance,GPM
d16174b1-ceba-4ee6-8c49-29f987dd201e,80222786-0a22-4255-9884-b0c5848a7d8a,baaf4098-ae56-489c-a360-0353a7a61131,7bbbc4eb-77aa-4f76-a3ed-a52d7f2c789a,Head,,,34173008-4512-2b9a-97aa-e869c832dc42,Feet,"{"kind":"flat","type":"FT. HD","unit":"FT","value":"19.0","category":"Performance"}",19.0,FT,Performance,FT. HD
d16174b1-ceba-4ee6-8c49-29f987dd201e,1d6ca525-1f34-46bf-b358-2a195912d2a9,baaf4098-ae56-489c-a360-0353a7a61131,470d59ad-53da-44bf-b4da-2133ebdb95a5,Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"HP","unit":"HP","value":"0.167","category":"Performance"}",0.167,HP,Performance,HP
d16174b1-ceba-4ee6-8c49-29f987dd201e,165ba197-890a-4d9d-a88e-f14fc2655168,baaf4098-ae56-489c-a360-0353a7a61131,68f612ff-2d36-4497-afbf-c9089d64491b,Pump Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"RPM","unit":"RPM","value":"3300","category":"Performance"}",3300,RPM,Performance,RPM
d16174b1-ceba-4ee6-8c49-29f987dd201e,3cb47167-b6a3-49a6-b712-deb4806ed86c,baaf4098-ae56-489c-a360-0353a7a61131,082d3bb4-ce82-4162-9a75-c84469bbe714,Fluid,,,,,"{"kind":"flat","type":"Fluid","unit":null,"value":"DOMESTIC WATER","category":null}",DOMESTIC WATER,,,Fluid
d16174b1-ceba-4ee6-8c49-29f987dd201e,6831e2a3-c8f0-4e39-8fba-149fbacf7765,baaf4098-ae56-489c-a360-0353a7a61131,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"DOMESTIC HOT WATER","category":null}",DOMESTIC HOT WATER,,,Service
d16174b1-ceba-4ee6-8c49-29f987dd201e,56400a97-20de-424c-b400-78bcbfa0db7f,baaf4098-ae56-489c-a360-0353a7a61131,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"PL-36","category":null}",PL-36,,,Model
d16174b1-ceba-4ee6-8c49-29f987dd201e,c6c47089-798d-4a79-bc50-4157ed3a6e49,baaf4098-ae56-489c-a360-0353a7a61131,,,,,,,"{"kind":"flat","type":"Note 1","unit":null,"value":"PROVIDE 120-VOLT HIGH LIMIT AQUASTAT,","category":"Notes"}","PROVIDE 120-VOLT HIGH LIMIT AQUASTAT,",,Notes,Note 1
d16174b1-ceba-4ee6-8c49-29f987dd201e,0f744cab-04f7-42c9-95a0-2c5aa1c01bb7,baaf4098-ae56-489c-a360-0353a7a61131,,,,,,,"{"kind":"flat","type":"Note 2","unit":null,"value":"REFER TO ELECTRICAL PLANS FOR ELECTRICAL REQUIREMENTS.","category":"Notes"}",REFER TO ELECTRICAL PLANS FOR ELECTRICAL REQUIREMENTS.,,Notes,Note 2
d16174b1-ceba-4ee6-8c49-29f987dd201e,55e13804-42fb-4c8f-aea4-72c16214768f,baaf4098-ae56-489c-a360-0353a7a61131,,,,,,,"{"kind":"flat","type":"Note 3","unit":null,"value":"REFER TO SPECIFICATION SECTION 22 2123 FOR ADDITIONAL REQUIREMENTS.","category":"Notes"}",REFER TO SPECIFICATION SECTION 22 2123 FOR ADDITIONAL REQUIREMENTS.,,Notes,Note 3
bcb6c9ee-4dcc-4529-8f46-7d68e6ae9435,aa49f8a0-1677-4d09-ac18-a832a23a0cf4,f687ca13-f8cc-41f6-a29d-64806fbde5b0,74769e27-7b59-4ee2-a2a8-a9132bf14dae,Installation Location,612d4e51-264e-46e7-8977-6017502e6d70,Mechanical Room,,,"{"kind":"flat","type":"Location","unit":null,"value":"MECHANICAL ROOM 134","category":null}",MECHANICAL ROOM 134,,,Location
bcb6c9ee-4dcc-4529-8f46-7d68e6ae9435,8dc0c890-51d2-4d7c-9dfa-439be83c9c6e,f687ca13-f8cc-41f6-a29d-64806fbde5b0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Bradford White","category":null}",Bradford White,,,Manufacturer
bcb6c9ee-4dcc-4529-8f46-7d68e6ae9435,f7785a0d-235b-4b67-9c44-e7416f2565d8,f687ca13-f8cc-41f6-a29d-64806fbde5b0,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"LE350S3-3","category":null}",LE350S3-3,,,Model No.
bcb6c9ee-4dcc-4529-8f46-7d68e6ae9435,cf6256b9-5da4-4b06-bd66-82eef7a73b5f,f687ca13-f8cc-41f6-a29d-64806fbde5b0,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"STORAGE","category":null}",STORAGE,,,Type
bcb6c9ee-4dcc-4529-8f46-7d68e6ae9435,ce3491ce-9699-4b79-9392-28c7ece463a5,f687ca13-f8cc-41f6-a29d-64806fbde5b0,22584354-04ea-4ba1-a465-765b451a4a6d,Storage Capacity,,,,,"{"kind":"flat","type":"Storage Capacity","unit":"GAL.","value":"50","category":null}",50,GAL.,,Storage Capacity
bcb6c9ee-4dcc-4529-8f46-7d68e6ae9435,77401664-9737-447b-9ede-29b55fcafcba,f687ca13-f8cc-41f6-a29d-64806fbde5b0,c572590b-2261-4ed8-9abf-00e6ebdd00ba,Recovery Rate,,,f53fed0a-2091-e1fd-f71c-d5f702cb163f,Gallons per Hour,"{"kind":"flat","type":"GPH Recovery","unit":"GPH","value":"49","category":null}",49,GPH,,GPH Recovery
bcb6c9ee-4dcc-4529-8f46-7d68e6ae9435,c198a492-fb49-4fb5-b460-192474fae4e9,f687ca13-f8cc-41f6-a29d-64806fbde5b0,4ad88fbe-0fd2-48fd-b3fe-f7e00da9b9ad,Temperature Rise,,,74d20bbe-dc1e-4477-ad2e-b9a7abbcf136,Degrees Fahrenheit,"{"kind":"flat","type":"Temperature Rise","unit":"°F","value":"100","category":null}",100,°F,,Temperature Rise
bcb6c9ee-4dcc-4529-8f46-7d68e6ae9435,a1b2572e-fd6c-42af-9383-988d3237e05a,f687ca13-f8cc-41f6-a29d-64806fbde5b0,004b1af0-9605-4293-9865-fb6f621710cf,Fuel,,,,,"{"kind":"flat","type":"Fuel","unit":null,"value":"ELECTRIC","category":null}",ELECTRIC,,,Fuel
bcb6c9ee-4dcc-4529-8f46-7d68e6ae9435,665815be-1d57-413c-ae61-44738fc98830,f687ca13-f8cc-41f6-a29d-64806fbde5b0,fd50c1c6-f132-49a1-94b0-0a04dd4c1084,Input Power,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"KW Input","unit":"KW","value":"12","category":null}",12,KW,,KW Input
bcb6c9ee-4dcc-4529-8f46-7d68e6ae9435,2aeaa492-078d-4ddb-ba6b-7d30db1d33fa,f687ca13-f8cc-41f6-a29d-64806fbde5b0,,,,,,,"{"kind":"flat","type":"No. of Elements","unit":null,"value":"2","category":null}",2,,,No. of Elements
764bd32f-7e43-4347-9b14-d5308fb39ef1,9a29682c-f74d-4dd6-87dc-3225b468856c,a267b16d-9ea9-4811-bfa8-94ab43afce99,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"EM STORAGE","category":null}",EM STORAGE,,,Location
764bd32f-7e43-4347-9b14-d5308fb39ef1,f64d043e-c8ec-462b-addb-2b4bd26c5fee,a267b16d-9ea9-4811-bfa8-94ab43afce99,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BERKO","category":null}",BERKO,,,Manufacturer
764bd32f-7e43-4347-9b14-d5308fb39ef1,6b196386-e563-4bf3-b38e-bc0103563c95,a267b16d-9ea9-4811-bfa8-94ab43afce99,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"HUHAA1520","category":null}",HUHAA1520,,,Model No.
764bd32f-7e43-4347-9b14-d5308fb39ef1,6fd79b0a-92b8-450f-b387-f71d720b1481,a267b16d-9ea9-4811-bfa8-94ab43afce99,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"UNIT HEATER","category":null}",UNIT HEATER,,,Style
764bd32f-7e43-4347-9b14-d5308fb39ef1,692a5bba-b3a2-4133-b6b8-6739fbb9bc01,a267b16d-9ea9-4811-bfa8-94ab43afce99,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"910","category":null}",910,CFM,,Airflow
764bd32f-7e43-4347-9b14-d5308fb39ef1,aeea9592-ab9c-4ac3-8b83-321d969cc041,a267b16d-9ea9-4811-bfa8-94ab43afce99,,,,,,,"{"kind":"flat","type":"EAT","unit":"F°","value":"60.0","category":null}",60.0,F°,,EAT
