package_id,spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
764bd32f-7e43-4347-9b14-d5308fb39ef1,5699e308-1bee-41d4-a12a-95d207c32307,a267b16d-9ea9-4811-bfa8-94ab43afce99,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity","unit":"BTU/H","value":"51,182","category":"Capacity"}","51,182",BTU/H,Capacity,Capacity
764bd32f-7e43-4347-9b14-d5308fb39ef1,ea67800d-6f4b-462a-bea4-40a54fa6bae7,a267b16d-9ea9-4811-bfa8-94ab43afce99,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"15.00","category":"Capacity"}",15.00,kW,Capacity,Capacity
764bd32f-7e43-4347-9b14-d5308fb39ef1,541fc36d-7f1a-4362-afac-bc6a764ea9fc,a267b16d-9ea9-4811-bfa8-94ab43afce99,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amps","unit":"A","value":"72.0","category":"Electrical"}",72.0,A,Electrical,Amps
764bd32f-7e43-4347-9b14-d5308fb39ef1,f6cfe9e4-1712-45f9-a369-74ffda8240d6,a267b16d-9ea9-4811-bfa8-94ab43afce99,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
764bd32f-7e43-4347-9b14-d5308fb39ef1,6d2cf2a6-fc5d-415d-9d61-d2f0192ff603,a267b16d-9ea9-4811-bfa8-94ab43afce99,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
764bd32f-7e43-4347-9b14-d5308fb39ef1,5dc7806b-f8bd-451c-a4e5-0e17cb0e0ee0,a267b16d-9ea9-4811-bfa8-94ab43afce99,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
764bd32f-7e43-4347-9b14-d5308fb39ef1,2810f440-129c-417c-9fbc-e94b375df5e9,d2df7657-24cf-4e9d-bc82-9c724f3917fb,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"WC","category":null}",WC,,,Location
764bd32f-7e43-4347-9b14-d5308fb39ef1,6bb46957-395a-4d2a-9440-9692d369fa11,d2df7657-24cf-4e9d-bc82-9c724f3917fb,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BERKO","category":null}",BERKO,,,Manufacturer
764bd32f-7e43-4347-9b14-d5308fb39ef1,8891e0ab-f9cf-42a0-9656-6f4e49e45a41,d2df7657-24cf-4e9d-bc82-9c724f3917fb,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"SRA1012","category":null}",SRA1012,,,Model No.
764bd32f-7e43-4347-9b14-d5308fb39ef1,4fc91bf1-e979-49f2-8408-52663a3a7a54,d2df7657-24cf-4e9d-bc82-9c724f3917fb,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"ARCHITECTURAL WALL HEATER","category":null}",ARCHITECTURAL WALL HEATER,,,Style
764bd32f-7e43-4347-9b14-d5308fb39ef1,138ed6c9-b662-49ed-8034-97c6b121c84e,d2df7657-24cf-4e9d-bc82-9c724f3917fb,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"65","category":null}",65,CFM,,Airflow
764bd32f-7e43-4347-9b14-d5308fb39ef1,8fdcb53a-bb80-4453-86dc-958ea9dade56,d2df7657-24cf-4e9d-bc82-9c724f3917fb,,,,,,,"{"kind":"flat","type":"EAT","unit":"F°","value":"60.0","category":null}",60.0,F°,,EAT
764bd32f-7e43-4347-9b14-d5308fb39ef1,8d3c7c5b-24e4-4dc4-8d49-735c82590cad,d2df7657-24cf-4e9d-bc82-9c724f3917fb,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity","unit":"BTU/H","value":"1,706","category":"Capacity"}","1,706",BTU/H,Capacity,Capacity
764bd32f-7e43-4347-9b14-d5308fb39ef1,1ee2a25a-885a-49d2-b023-4335f1f53b77,d2df7657-24cf-4e9d-bc82-9c724f3917fb,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"0.50","category":"Capacity"}",0.50,kW,Capacity,Capacity
764bd32f-7e43-4347-9b14-d5308fb39ef1,9bdc02d8-1259-4868-8fd5-05e07b2a0a52,d2df7657-24cf-4e9d-bc82-9c724f3917fb,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amps","unit":"A","value":"4.2","category":"Electrical"}",4.2,A,Electrical,Amps
764bd32f-7e43-4347-9b14-d5308fb39ef1,8e1702f9-80cb-423d-bde3-0acd0f6935af,d2df7657-24cf-4e9d-bc82-9c724f3917fb,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
764bd32f-7e43-4347-9b14-d5308fb39ef1,2f56cc35-f48c-4dae-a8f9-bd40c77aa7e3,d2df7657-24cf-4e9d-bc82-9c724f3917fb,,,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
764bd32f-7e43-4347-9b14-d5308fb39ef1,ed3f5da6-1bf0-4709-9afe-b961802df9d8,d2df7657-24cf-4e9d-bc82-9c724f3917fb,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
764bd32f-7e43-4347-9b14-d5308fb39ef1,f357f1aa-6bad-4be3-b9b4-87f11c2182af,cd93a105-7ab8-4fc8-9cf4-83c4534d3e0e,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"VESTIBULE","category":null}",VESTIBULE,,,Location
764bd32f-7e43-4347-9b14-d5308fb39ef1,5607a174-6c45-4e28-9b51-39052af26699,cd93a105-7ab8-4fc8-9cf4-83c4534d3e0e,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BERKO","category":null}",BERKO,,,Manufacturer
764bd32f-7e43-4347-9b14-d5308fb39ef1,fa7003c6-0a39-4c42-b709-d6ee58f8ad5e,cd93a105-7ab8-4fc8-9cf4-83c4534d3e0e,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"250","category":null}",250,CFM,,Airflow
764bd32f-7e43-4347-9b14-d5308fb39ef1,874a20a8-35d5-4ea7-9357-65239bf54acd,cd93a105-7ab8-4fc8-9cf4-83c4534d3e0e,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity","unit":"BTU/H","value":"17,065","category":"Capacity"}","17,065",BTU/H,Capacity,Capacity
764bd32f-7e43-4347-9b14-d5308fb39ef1,484f5d3f-d492-4a2b-be19-b0d9c9e7bede,cd93a105-7ab8-4fc8-9cf4-83c4534d3e0e,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"5.00","category":"Capacity"}",5.00,kW,Capacity,Capacity
764bd32f-7e43-4347-9b14-d5308fb39ef1,da74958f-0a50-4cb1-a1d1-264da378cc90,cd93a105-7ab8-4fc8-9cf4-83c4534d3e0e,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amps","unit":"A","value":"15.0","category":"Electrical"}",15.0,A,Electrical,Amps
764bd32f-7e43-4347-9b14-d5308fb39ef1,ecdeedca-8aca-433d-bac3-593b9a3b850f,cd93a105-7ab8-4fc8-9cf4-83c4534d3e0e,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
764bd32f-7e43-4347-9b14-d5308fb39ef1,92f824c7-efa7-42ac-b557-9683cb84a91a,cd93a105-7ab8-4fc8-9cf4-83c4534d3e0e,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
764bd32f-7e43-4347-9b14-d5308fb39ef1,8d2dffb3-c0a6-4dc0-b992-4708ef8cad5d,cd93a105-7ab8-4fc8-9cf4-83c4534d3e0e,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CUH-935","category":null}",CUH-935,,,Model No.
764bd32f-7e43-4347-9b14-d5308fb39ef1,c16da199-c2fa-4704-8663-37da6d60f73a,cd93a105-7ab8-4fc8-9cf4-83c4534d3e0e,,,,,,,"{"kind":"flat","type":"EAT","unit":"F°","value":"60.0","category":null}",60.0,F°,,EAT
764bd32f-7e43-4347-9b14-d5308fb39ef1,af566518-8fb8-4683-8a8c-c55805f5bb52,cd93a105-7ab8-4fc8-9cf4-83c4534d3e0e,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"SURFACE MOUNTED CABINET UNIT HEATER","category":null}",SURFACE MOUNTED CABINET UNIT HEATER,,,Style
764bd32f-7e43-4347-9b14-d5308fb39ef1,ea6a40b3-1173-43e8-8116-46475bfed38b,cd93a105-7ab8-4fc8-9cf4-83c4534d3e0e,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
764bd32f-7e43-4347-9b14-d5308fb39ef1,6f4eaa7e-aa95-4d46-85f0-a0ad4d50cce3,91188cfa-f222-440d-91a5-20468c3245e6,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MECHANICAL","category":null}",MECHANICAL,,,Location
764bd32f-7e43-4347-9b14-d5308fb39ef1,b4f3ce14-b33e-448b-b187-c633df5013a4,91188cfa-f222-440d-91a5-20468c3245e6,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BERKO","category":null}",BERKO,,,Manufacturer
764bd32f-7e43-4347-9b14-d5308fb39ef1,a82b1a4d-bf92-46b3-a09a-dee65299e2c7,91188cfa-f222-440d-91a5-20468c3245e6,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"HUHAA320","category":null}",HUHAA320,,,Model No.
764bd32f-7e43-4347-9b14-d5308fb39ef1,08b6ec1a-7e85-4dea-87ac-230a80dfcc8f,91188cfa-f222-440d-91a5-20468c3245e6,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"UNIT HEATER","category":null}",UNIT HEATER,,,Style
764bd32f-7e43-4347-9b14-d5308fb39ef1,6d698210-fb23-4fb5-ad05-f26f66fbaaf7,91188cfa-f222-440d-91a5-20468c3245e6,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"350","category":null}",350,CFM,,Airflow
764bd32f-7e43-4347-9b14-d5308fb39ef1,80818dbb-6a21-44ab-b177-8d3f60a30556,91188cfa-f222-440d-91a5-20468c3245e6,,,,,,,"{"kind":"flat","type":"EAT","unit":"F°","value":"60.0","category":null}",60.0,F°,,EAT
764bd32f-7e43-4347-9b14-d5308fb39ef1,a120007a-d007-43ef-a5ee-e38fcc0f7a16,91188cfa-f222-440d-91a5-20468c3245e6,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity","unit":"BTU/H","value":"10,236","category":"Capacity"}","10,236",BTU/H,Capacity,Capacity
764bd32f-7e43-4347-9b14-d5308fb39ef1,46980def-b553-4c09-ab7f-f6e87329f246,91188cfa-f222-440d-91a5-20468c3245e6,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"3.00","category":"Capacity"}",3.00,kW,Capacity,Capacity
764bd32f-7e43-4347-9b14-d5308fb39ef1,c9481ea8-45eb-4024-b965-c46c4d371e6f,91188cfa-f222-440d-91a5-20468c3245e6,5869aba7-ed8b-4fb0-a830-8f68c613d30e,Current Draw,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amps","unit":"A","value":"14.5","category":"Electrical"}",14.5,A,Electrical,Amps
764bd32f-7e43-4347-9b14-d5308fb39ef1,2080e070-d328-4707-a7da-d071ca03caad,91188cfa-f222-440d-91a5-20468c3245e6,cf399a45-7c9f-450a-9aec-07f780f2b2b8,Operating Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
764bd32f-7e43-4347-9b14-d5308fb39ef1,ca284319-ea69-45f8-9c36-08c080e0116f,91188cfa-f222-440d-91a5-20468c3245e6,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
764bd32f-7e43-4347-9b14-d5308fb39ef1,101dfeec-779c-422d-9fc6-13fae0918077,91188cfa-f222-440d-91a5-20468c3245e6,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
764bd32f-7e43-4347-9b14-d5308fb39ef1,be8b401b-d8f6-45e6-ac07-817696fa6d9e,a3e7912f-00aa-4686-8baa-bcb43ed9b861,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"HOLDING INTAKE","category":null}",HOLDING INTAKE,,,Location
764bd32f-7e43-4347-9b14-d5308fb39ef1,801a1b78-5411-4e9a-ba45-d02a93c0f1c4,a3e7912f-00aa-4686-8baa-bcb43ed9b861,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BERKO","category":null}",BERKO,,,Manufacturer
764bd32f-7e43-4347-9b14-d5308fb39ef1,861be1e4-e2f4-4f47-88f7-7f2433fb7b21,a3e7912f-00aa-4686-8baa-bcb43ed9b861,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"250","category":null}",250,CFM,,Airflow
764bd32f-7e43-4347-9b14-d5308fb39ef1,ee8134a7-9c4f-4452-8a0f-0f79424d2e9f,a3e7912f-00aa-4686-8baa-bcb43ed9b861,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity","unit":"BTU/H","value":"13,652","category":"Capacity"}","13,652",BTU/H,Capacity,Capacity
764bd32f-7e43-4347-9b14-d5308fb39ef1,2c578514-7638-42d2-b3a3-5ddb1d75ccf4,a3e7912f-00aa-4686-8baa-bcb43ed9b861,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"4.00","category":"Capacity"}",4.00,kW,Capacity,Capacity
764bd32f-7e43-4347-9b14-d5308fb39ef1,3dbe2d1a-7c2c-4b4f-8de3-7d8f9025cd1a,a3e7912f-00aa-4686-8baa-bcb43ed9b861,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
764bd32f-7e43-4347-9b14-d5308fb39ef1,bae8b2fa-c67a-4260-b67a-5cc1d9e4880b,a3e7912f-00aa-4686-8baa-bcb43ed9b861,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
764bd32f-7e43-4347-9b14-d5308fb39ef1,6d00338d-ed59-472d-a297-33f81416ee09,a3e7912f-00aa-4686-8baa-bcb43ed9b861,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CUH-935","category":null}",CUH-935,,,Model No.
764bd32f-7e43-4347-9b14-d5308fb39ef1,c048fa80-83a6-4453-be3a-260e39d866d6,a3e7912f-00aa-4686-8baa-bcb43ed9b861,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"SURFACE MOUNTED CABINET UNIT HEATER","category":null}",SURFACE MOUNTED CABINET UNIT HEATER,,,Style
764bd32f-7e43-4347-9b14-d5308fb39ef1,4f39c6d9-1938-417c-a69e-2ab5c620e2fb,a3e7912f-00aa-4686-8baa-bcb43ed9b861,,,,,,,"{"kind":"flat","type":"EAT","unit":"F°","value":"60.0","category":null}",60.0,F°,,EAT
764bd32f-7e43-4347-9b14-d5308fb39ef1,802b1fde-5bd6-4ee0-a5a8-bff3bff8044c,a3e7912f-00aa-4686-8baa-bcb43ed9b861,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amps","unit":"A","value":"12.0","category":"Electrical"}",12.0,A,Electrical,Amps
764bd32f-7e43-4347-9b14-d5308fb39ef1,4ca0690c-2dad-4570-ace1-5cd467d01d3a,a3e7912f-00aa-4686-8baa-bcb43ed9b861,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
764bd32f-7e43-4347-9b14-d5308fb39ef1,c0a03c32-a8d6-45c4-80a0-5e2db33dbfe9,23af932c-a1bc-4b56-922e-059c62db7cec,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"VESTIBULE","category":null}",VESTIBULE,,,Location
764bd32f-7e43-4347-9b14-d5308fb39ef1,c6f409ca-5cf1-48f5-85d0-3f7aca8c08c5,23af932c-a1bc-4b56-922e-059c62db7cec,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"BERKO","category":null}",BERKO,,,Manufacturer
764bd32f-7e43-4347-9b14-d5308fb39ef1,417c6a86-7d07-4d96-b011-69267a9b91a0,23af932c-a1bc-4b56-922e-059c62db7cec,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"250","category":null}",250,CFM,,Airflow
764bd32f-7e43-4347-9b14-d5308fb39ef1,6aa5d811-7b0f-4326-8f05-791246b23559,23af932c-a1bc-4b56-922e-059c62db7cec,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Capacity","unit":"BTU/H","value":"13,652","category":"Capacity"}","13,652",BTU/H,Capacity,Capacity
764bd32f-7e43-4347-9b14-d5308fb39ef1,27faf516-2fe5-4a49-85b5-86e06670bffc,23af932c-a1bc-4b56-922e-059c62db7cec,92929d54-bdb5-4112-a464-e3362820c7c6,Capacity,,,650142fc-4ae1-4891-ba32-533946d0ba08,Kilowatts,"{"kind":"flat","type":"Capacity","unit":"kW","value":"4.00","category":"Capacity"}",4.00,kW,Capacity,Capacity
764bd32f-7e43-4347-9b14-d5308fb39ef1,33a61292-2667-48f9-8a08-67d003f11f61,23af932c-a1bc-4b56-922e-059c62db7cec,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
764bd32f-7e43-4347-9b14-d5308fb39ef1,12115562-a869-43e8-b579-f0fb9d03eb88,23af932c-a1bc-4b56-922e-059c62db7cec,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
764bd32f-7e43-4347-9b14-d5308fb39ef1,6d17d321-d2a3-488e-8199-1d4e36be2cc2,23af932c-a1bc-4b56-922e-059c62db7cec,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CUH-935","category":null}",CUH-935,,,Model No.
764bd32f-7e43-4347-9b14-d5308fb39ef1,44d9ff73-9105-47b4-a44c-e0974a14bd21,23af932c-a1bc-4b56-922e-059c62db7cec,,,,,,,"{"kind":"flat","type":"Style","unit":null,"value":"SURFACE MOUNTED CABINET UNIT HEATER","category":null}",SURFACE MOUNTED CABINET UNIT HEATER,,,Style
764bd32f-7e43-4347-9b14-d5308fb39ef1,567c54fe-9486-4ed9-b6d4-bb592045ca57,23af932c-a1bc-4b56-922e-059c62db7cec,,,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"Amps","unit":"A","value":"12.0","category":"Electrical"}",12.0,A,Electrical,Amps
764bd32f-7e43-4347-9b14-d5308fb39ef1,ff327720-2cf0-4f79-9b7e-435f794de9d7,23af932c-a1bc-4b56-922e-059c62db7cec,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1","category":null}",1,,,Notes
764bd32f-7e43-4347-9b14-d5308fb39ef1,3809eddd-7867-478c-bca3-79ac945cdf65,23af932c-a1bc-4b56-922e-059c62db7cec,,,,,,,"{"kind":"flat","type":"EAT","unit":"F°","value":"60.0","category":null}",60.0,F°,,EAT
aaf6073e-a141-4c89-abfa-efdd930eb846,bf050e08-ba33-4ce5-93f2-abec9cdb289c,6ae625c0-e815-4877-a40e-2d5180eb7da3,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,52e1343f-0db4-450f-9f23-319cac4d4adc,Exhaust,,,"{"kind":"flat","type":"Service","unit":null,"value":"EXHAUST CEILING GRILLE","category":null}",EXHAUST CEILING GRILLE,,,Service
aaf6073e-a141-4c89-abfa-efdd930eb846,5a1fc385-5c4e-4e29-b94a-720fe64d5fca,6ae625c0-e815-4877-a40e-2d5180eb7da3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
aaf6073e-a141-4c89-abfa-efdd930eb846,0aa82c3b-bd63-465f-98db-8a0c2b22b0d7,6ae625c0-e815-4877-a40e-2d5180eb7da3,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"350RL","category":null}",350RL,,,Model No.
aaf6073e-a141-4c89-abfa-efdd930eb846,313d655b-789a-4c99-81c3-72472d606ad9,6ae625c0-e815-4877-a40e-2d5180eb7da3,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"12x12","category":null}",12x12,,,Size
aaf6073e-a141-4c89-abfa-efdd930eb846,8e853a63-1b3c-464d-92bd-0f359b792bb6,6ae625c0-e815-4877-a40e-2d5180eb7da3,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE ENAMEL","category":null}",WHITE ENAMEL,,,Finish
aaf6073e-a141-4c89-abfa-efdd930eb846,843ad286-d018-4941-aeeb-653c64b725e4,6ae625c0-e815-4877-a40e-2d5180eb7da3,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
aaf6073e-a141-4c89-abfa-efdd930eb846,788e3397-900d-4ad1-83e3-b853521490e3,6ae625c0-e815-4877-a40e-2d5180eb7da3,ab67e377-a0b1-4759-b9f8-e5004d3ac711,Spread Angle,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"35 DEGREE DEFLECTION","category":null}",35 DEGREE DEFLECTION,,,Description
aaf6073e-a141-4c89-abfa-efdd930eb846,d7ed7bed-9fd9-4d9e-aca0-12a6355bb797,6ae625c0-e815-4877-a40e-2d5180eb7da3,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
aaf6073e-a141-4c89-abfa-efdd930eb846,b2d32c10-0f3e-4557-bf7e-efff4074170d,8082ba30-bc98-42c3-9ce2-3370c38b2691,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,57aeb21f-d927-4064-962b-67452f64f868,Return,,,"{"kind":"flat","type":"Service","unit":null,"value":"RETURN GRILLE","category":null}",RETURN GRILLE,,,Service
aaf6073e-a141-4c89-abfa-efdd930eb846,6a2ee330-94a0-4f9f-9c98-5fdcee515be5,8082ba30-bc98-42c3-9ce2-3370c38b2691,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
aaf6073e-a141-4c89-abfa-efdd930eb846,62f4e983-d790-4d13-abb0-cad396ecc710,8082ba30-bc98-42c3-9ce2-3370c38b2691,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"350RL","category":null}",350RL,,,Model No.
aaf6073e-a141-4c89-abfa-efdd930eb846,2609b059-d859-474b-a986-82d134132bc7,8082ba30-bc98-42c3-9ce2-3370c38b2691,16645129-16a3-4517-8ffe-07e1583d302a,Face Dimensions,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"12x12","category":null}",12x12,,,Size
aaf6073e-a141-4c89-abfa-efdd930eb846,f75edc78-265c-4b49-a6de-93c87be3562d,8082ba30-bc98-42c3-9ce2-3370c38b2691,,,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"12x24","category":null}",12x24,,,Size
aaf6073e-a141-4c89-abfa-efdd930eb846,9ea47acd-3f6d-4ca9-8665-539a57279df2,8082ba30-bc98-42c3-9ce2-3370c38b2691,,,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"24x24","category":null}",24x24,,,Size
aaf6073e-a141-4c89-abfa-efdd930eb846,49d600ad-58bd-4b33-b8c6-6a22c09d2217,8082ba30-bc98-42c3-9ce2-3370c38b2691,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE ENAMEL","category":null}",WHITE ENAMEL,,,Finish
aaf6073e-a141-4c89-abfa-efdd930eb846,f1e77320-00b4-43bc-9408-14b896d19bed,8082ba30-bc98-42c3-9ce2-3370c38b2691,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
aaf6073e-a141-4c89-abfa-efdd930eb846,210cf9a7-902a-4d56-9c99-a498a1851a05,8082ba30-bc98-42c3-9ce2-3370c38b2691,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"35 DEGREE DEFLECTION","category":null}",35 DEGREE DEFLECTION,,,Description
aaf6073e-a141-4c89-abfa-efdd930eb846,5ce6a9d5-990c-4fc0-b1c6-a66b20339802,8082ba30-bc98-42c3-9ce2-3370c38b2691,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 3","category":null}","1, 2, 3",,,Notes
aaf6073e-a141-4c89-abfa-efdd930eb846,87fd8b12-6d3c-4093-b427-2143915520c6,b053fe27-55c2-4a92-b2aa-9201bc119e64,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY DIFFUSER","category":null}",SUPPLY DIFFUSER,,,Service
aaf6073e-a141-4c89-abfa-efdd930eb846,4205a8f4-30b0-49cf-821a-dd3aabdbfbfa,b053fe27-55c2-4a92-b2aa-9201bc119e64,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
aaf6073e-a141-4c89-abfa-efdd930eb846,ea08d5e3-be1b-44d3-bc38-1710b6c5f052,b053fe27-55c2-4a92-b2aa-9201bc119e64,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"TMS","category":null}",TMS,,,Model No.
aaf6073e-a141-4c89-abfa-efdd930eb846,5e5f5b39-5b20-4f8a-a08a-21dc8b6236e3,b053fe27-55c2-4a92-b2aa-9201bc119e64,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"12x12","category":null}",12x12,,,Size
aaf6073e-a141-4c89-abfa-efdd930eb846,d65f5dd2-7d1e-41c1-abb4-bb184c5de197,b053fe27-55c2-4a92-b2aa-9201bc119e64,,,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"24x24","category":null}",24x24,,,Size
aaf6073e-a141-4c89-abfa-efdd930eb846,cea9c24e-e740-4c93-ab48-575361a206a7,b053fe27-55c2-4a92-b2aa-9201bc119e64,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE ENAMEL","category":null}",WHITE ENAMEL,,,Finish
aaf6073e-a141-4c89-abfa-efdd930eb846,ed7fc704-47b2-4228-b286-048407fae772,b053fe27-55c2-4a92-b2aa-9201bc119e64,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
aaf6073e-a141-4c89-abfa-efdd930eb846,508ee5c0-da73-42e4-9c26-e0cbece7efb8,b053fe27-55c2-4a92-b2aa-9201bc119e64,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SQUARE CONE","category":null}",SQUARE CONE,,,Description
aaf6073e-a141-4c89-abfa-efdd930eb846,c7bfb01f-ca03-4386-8d20-30bd468d0b75,b053fe27-55c2-4a92-b2aa-9201bc119e64,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
aaf6073e-a141-4c89-abfa-efdd930eb846,05ad86af-73c9-436e-be71-2221e8a779b4,e5cf9a5b-c471-4ada-84f7-e4730274e0e0,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY GRILLE","category":null}",SUPPLY GRILLE,,,Service
aaf6073e-a141-4c89-abfa-efdd930eb846,1ad70281-60e5-4dff-9689-f69e3deef1e5,e5cf9a5b-c471-4ada-84f7-e4730274e0e0,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Titus","category":null}",Titus,,,Manufacturer
aaf6073e-a141-4c89-abfa-efdd930eb846,ffdce67b-7070-4e74-a4e3-96509674a9c6,e5cf9a5b-c471-4ada-84f7-e4730274e0e0,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"300FL","category":null}",300FL,,,Model No.
aaf6073e-a141-4c89-abfa-efdd930eb846,97cd0958-f649-4be1-88c1-0c3b0292154b,e5cf9a5b-c471-4ada-84f7-e4730274e0e0,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"SEE PLANS","category":null}",SEE PLANS,,,Size
aaf6073e-a141-4c89-abfa-efdd930eb846,5023f30f-3c4a-4180-888e-38e4de489d8a,e5cf9a5b-c471-4ada-84f7-e4730274e0e0,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE ENAMEL","category":null}",WHITE ENAMEL,,,Finish
aaf6073e-a141-4c89-abfa-efdd930eb846,47fea938-a075-42a8-b46f-d79eca90e669,e5cf9a5b-c471-4ada-84f7-e4730274e0e0,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
aaf6073e-a141-4c89-abfa-efdd930eb846,7355864b-ab40-4b85-aa1b-3190ae35842c,e5cf9a5b-c471-4ada-84f7-e4730274e0e0,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"DOUBLE DEFLECTION","category":null}",DOUBLE DEFLECTION,,,Description
aaf6073e-a141-4c89-abfa-efdd930eb846,246ab38e-62e2-4fbf-9c3f-b08cc06cdf04,e5cf9a5b-c471-4ada-84f7-e4730274e0e0,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
aaf6073e-a141-4c89-abfa-efdd930eb846,c81ba8a3-44f9-4300-bc5e-819a295c4d74,640e0cf7-df28-43fd-9aaf-aa5011a30385,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,52e1343f-0db4-450f-9f23-319cac4d4adc,Exhaust,,,"{"kind":"flat","type":"Service","unit":null,"value":"EXHAUST CEILING GRILLE","category":null}",EXHAUST CEILING GRILLE,,,Service
aaf6073e-a141-4c89-abfa-efdd930eb846,ce5c6a74-8734-4294-a1b2-3e45f1bc3bcf,640e0cf7-df28-43fd-9aaf-aa5011a30385,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
aaf6073e-a141-4c89-abfa-efdd930eb846,81267193-684a-448c-91e0-45921ce807fd,640e0cf7-df28-43fd-9aaf-aa5011a30385,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"350RL","category":null}",350RL,,,Model No.
aaf6073e-a141-4c89-abfa-efdd930eb846,d0ee95ba-b78a-40e0-9eb7-2d8703fe2ba1,640e0cf7-df28-43fd-9aaf-aa5011a30385,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"12x12","category":null}",12x12,,,Size
aaf6073e-a141-4c89-abfa-efdd930eb846,1b598473-0f53-4e98-9352-1d540666084a,640e0cf7-df28-43fd-9aaf-aa5011a30385,,,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"12x24","category":null}",12x24,,,Size
aaf6073e-a141-4c89-abfa-efdd930eb846,4cc6d64e-ddf3-46d9-b13e-39e087e54ca3,640e0cf7-df28-43fd-9aaf-aa5011a30385,,,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"24x24","category":null}",24x24,,,Size
aaf6073e-a141-4c89-abfa-efdd930eb846,405142a8-5bf4-4a34-af6b-5f674a430c0c,640e0cf7-df28-43fd-9aaf-aa5011a30385,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE ENAMEL","category":null}",WHITE ENAMEL,,,Finish
aaf6073e-a141-4c89-abfa-efdd930eb846,c0011823-bf4c-4389-8f05-59c566bf8d3a,640e0cf7-df28-43fd-9aaf-aa5011a30385,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
aaf6073e-a141-4c89-abfa-efdd930eb846,a3192df6-1a3c-41ce-8eba-4d36223148a2,640e0cf7-df28-43fd-9aaf-aa5011a30385,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"35 DEGREE DEFLECTION","category":null}",35 DEGREE DEFLECTION,,,Description
aaf6073e-a141-4c89-abfa-efdd930eb846,b44184b5-c7b2-4c81-bffb-293d68832b68,640e0cf7-df28-43fd-9aaf-aa5011a30385,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
aaf6073e-a141-4c89-abfa-efdd930eb846,5010545c-fccc-491c-98eb-4bacdebcc3c2,79a154ad-b41f-4fe2-8b30-22173654a05f,e20b16cd-69dd-4b9f-af9a-64e3d801b205,Supply or Return,5bb59d7e-8883-4d05-bc90-92a22a857b51,Supply,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY DIFFUSER","category":null}",SUPPLY DIFFUSER,,,Service
aaf6073e-a141-4c89-abfa-efdd930eb846,53910ef2-c495-4ec4-a86d-db2366acd278,79a154ad-b41f-4fe2-8b30-22173654a05f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,74df1e98-d237-4dac-a7c1-024d504d41ab,Titus,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
aaf6073e-a141-4c89-abfa-efdd930eb846,788e6596-8ef1-4df0-a946-1eb930d77815,79a154ad-b41f-4fe2-8b30-22173654a05f,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"TMS AA","category":null}",TMS AA,,,Model No.
aaf6073e-a141-4c89-abfa-efdd930eb846,48e0d97d-ed42-4361-8220-bf2f66515b83,79a154ad-b41f-4fe2-8b30-22173654a05f,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":null,"value":"12x12","category":null}",12x12,,,Size
aaf6073e-a141-4c89-abfa-efdd930eb846,29ed53e9-e673-47d3-9bde-470a4f9f1b19,79a154ad-b41f-4fe2-8b30-22173654a05f,2d33b0ad-3035-440f-bfb2-65854c669ad3,Modular Grid Compatibility,966aac7d-aea6-4d29-bb7d-ba70eddddab4,24,,,"{"kind":"flat","type":"Size","unit":null,"value":"24x24","category":null}",24x24,,,Size
aaf6073e-a141-4c89-abfa-efdd930eb846,1974f561-6f3d-4a94-a2c5-63b8b3d3d86e,79a154ad-b41f-4fe2-8b30-22173654a05f,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE ENAMEL","category":null}",WHITE ENAMEL,,,Finish
aaf6073e-a141-4c89-abfa-efdd930eb846,3610fbfd-3229-42fe-bc56-b5aa3058de4b,79a154ad-b41f-4fe2-8b30-22173654a05f,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,8faa789d-f22f-4dd4-b51a-444530991b81,Aluminum,,,"{"kind":"flat","type":"Material","unit":null,"value":"ALUMINUM","category":null}",ALUMINUM,,,Material
aaf6073e-a141-4c89-abfa-efdd930eb846,173f741e-ed20-44d1-a235-e18ea4ea8370,79a154ad-b41f-4fe2-8b30-22173654a05f,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"SQUARE CONE","category":null}",SQUARE CONE,,,Description
aaf6073e-a141-4c89-abfa-efdd930eb846,379cdd50-e46f-4a2c-b875-06b537a304a0,79a154ad-b41f-4fe2-8b30-22173654a05f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
aaf6073e-a141-4c89-abfa-efdd930eb846,c10e0a04-3afd-4d60-a66a-f41ed674f982,f9a15a19-a2f1-48d7-9e4c-e9ae31c4f18c,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"SUPPLY DIFFUSER","category":null}",SUPPLY DIFFUSER,,,Service
aaf6073e-a141-4c89-abfa-efdd930eb846,940f5c68-1dd8-4d7f-b2d2-73439325d5ed,f9a15a19-a2f1-48d7-9e4c-e9ae31c4f18c,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"TITUS","category":null}",TITUS,,,Manufacturer
aaf6073e-a141-4c89-abfa-efdd930eb846,95764f31-7a79-4633-aa9b-e14d148e6f72,f9a15a19-a2f1-48d7-9e4c-e9ae31c4f18c,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"TBD-30","category":null}",TBD-30,,,Model No.
aaf6073e-a141-4c89-abfa-efdd930eb846,daf0397b-0017-4a3a-9273-15ea22e32286,f9a15a19-a2f1-48d7-9e4c-e9ae31c4f18c,1218d64e-671a-43a2-bb0e-2a6b02310175,Size,,,,,"{"kind":"flat","type":"Size","unit":"'","value":"4","category":null}",4,',,Size
aaf6073e-a141-4c89-abfa-efdd930eb846,dec019d2-5152-44ea-8ff6-ba5981944125,f9a15a19-a2f1-48d7-9e4c-e9ae31c4f18c,f7ee43b0-fc36-44a2-9a18-d962b4a2ea15,Corrosion Resistance,,,,,"{"kind":"flat","type":"Finish","unit":null,"value":"WHITE ENAMEL","category":null}",WHITE ENAMEL,,,Finish
aaf6073e-a141-4c89-abfa-efdd930eb846,59d7dc8c-4cb2-47f3-9f36-f39a7b1a70a7,f9a15a19-a2f1-48d7-9e4c-e9ae31c4f18c,523740af-9ca7-455c-ab51-4ad1918ab54a,Material,,,,,"{"kind":"flat","type":"Material","unit":null,"value":"STEEL","category":null}",STEEL,,,Material
aaf6073e-a141-4c89-abfa-efdd930eb846,6906701e-30d1-48ec-adc2-0cba63b2f715,f9a15a19-a2f1-48d7-9e4c-e9ae31c4f18c,,,,,,,"{"kind":"flat","type":"Description","unit":null,"value":"3-SLOT PLENUM SLOT DIFFUSER","category":null}",3-SLOT PLENUM SLOT DIFFUSER,,,Description
aaf6073e-a141-4c89-abfa-efdd930eb846,734b95ec-a3a8-4b35-a58b-68810ba076cd,f9a15a19-a2f1-48d7-9e4c-e9ae31c4f18c,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2","category":null}","1, 2",,,Notes
55773129-3da6-4b7a-be32-3090caca15ba,c641b794-7c09-495c-836e-efd7e4395174,c3802d34-b70a-4e2c-b684-1540a8129523,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MECHANICAL ROOM 134","category":null}",MECHANICAL ROOM 134,,,Location
55773129-3da6-4b7a-be32-3090caca15ba,64dbbbb0-3dcf-4e4e-bd2b-96e7c1be973e,c3802d34-b70a-4e2c-b684-1540a8129523,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"WATER CONTROL CORPORATION","category":null}",WATER CONTROL CORPORATION,,,Manufacturer
55773129-3da6-4b7a-be32-3090caca15ba,47d4574f-3e1f-4b28-9b23-e00ea0545c51,c3802d34-b70a-4e2c-b684-1540a8129523,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"SIMPLEX","category":null}",SIMPLEX,,,Type
55773129-3da6-4b7a-be32-3090caca15ba,4f529b3d-2652-4ee1-b83c-08492c3616dc,c3802d34-b70a-4e2c-b684-1540a8129523,649f8b22-b59d-44c6-898d-00cdc2181ec9,Hardness Removal Capacity,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Exchange Capacity (Grains)","unit":"lb","value":"60000","category":null}",60000,lb,,Exchange Capacity (Grains)
55773129-3da6-4b7a-be32-3090caca15ba,165967e0-a348-4c99-b1a9-f584cfadf131,c3802d34-b70a-4e2c-b684-1540a8129523,1017f522-f1e5-4984-a45f-c4bc7dbabf18,Service Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Cont. Flow Rate (@ 15 PSI LOSS)","unit":"GPM","value":"46.0","category":"Flow Rate"}",46.0,GPM,Flow Rate,Cont. Flow Rate (@ 15 PSI LOSS)
55773129-3da6-4b7a-be32-3090caca15ba,cca4ed2c-2000-42eb-82f7-e192e04dd91e,c3802d34-b70a-4e2c-b684-1540a8129523,72d2c6b5-55ce-47d8-bfa4-a680810384d7,Water Flow Rate,,,b1dbcb0d-fbe5-499b-a2f0-8d4c6ac9d120,Gallons per Minute,"{"kind":"flat","type":"Peak Flow Rate (@ 25 PSI LOSS)","unit":"GPM","value":"63.0","category":"Flow Rate"}",63.0,GPM,Flow Rate,Peak Flow Rate (@ 25 PSI LOSS)
55773129-3da6-4b7a-be32-3090caca15ba,a38124b9-e341-466e-a780-6dc87b82001e,c3802d34-b70a-4e2c-b684-1540a8129523,621ab851-015d-41d6-af8e-21e9646e62a4,Resin Volume,,,,,"{"kind":"flat","type":"Resin Quantity","unit":"CU. FT. PER TANK","value":"2","category":null}",2,CU. FT. PER TANK,,Resin Quantity
55773129-3da6-4b7a-be32-3090caca15ba,d843835c-0a7d-4510-89cd-d09bd73a4d97,c3802d34-b70a-4e2c-b684-1540a8129523,778e1224-58f6-4cb6-af6f-7227bc5c219a,Height,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"65","category":"Resin Tank"}",65,IN.,Resin Tank,Height
55773129-3da6-4b7a-be32-3090caca15ba,7134e44d-3d84-4697-aa9e-4b8f8ca4b49d,c3802d34-b70a-4e2c-b684-1540a8129523,89a0bf6b-e116-4d1c-9baa-ac793bddeed9,Diameter,,,,,"{"kind":"flat","type":"Diameter","unit":null,"value":"14","category":"Resin Tank"}",14,,Resin Tank,Diameter
55773129-3da6-4b7a-be32-3090caca15ba,a4abb2a5-ffe9-4442-9e8b-13ba51333466,c3802d34-b70a-4e2c-b684-1540a8129523,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"LF-60X-MR","category":null}",LF-60X-MR,,,Model No.
55773129-3da6-4b7a-be32-3090caca15ba,ea96c7d6-8508-4553-943a-9ee52482c0eb,c3802d34-b70a-4e2c-b684-1540a8129523,,,,,,,"{"kind":"flat","type":"Height","unit":"IN.","value":"50","category":"Brine Tank"}",50,IN.,Brine Tank,Height
55773129-3da6-4b7a-be32-3090caca15ba,7b5fc618-58fd-4e02-a85d-0cc702c088ab,c3802d34-b70a-4e2c-b684-1540a8129523,,,,,,,"{"kind":"flat","type":"Diameter","unit":"IN.","value":"24","category":"Brine Tank"}",24,IN.,Brine Tank,Diameter
32563b25-eb9a-46ad-ac35-75839a59c0a3,d6ac4ac0-fd62-407a-a3f5-77d5a0f7939b,007e1c28-42db-494c-9e8e-78eea5fa0de3,9f6ca6a5-25e9-4e99-82bb-48689827b16d,Location,,,,,"{"kind":"flat","type":"Location","unit":null,"value":"MECHANICAL ROOM 134","category":null}",MECHANICAL ROOM 134,,,Location
32563b25-eb9a-46ad-ac35-75839a59c0a3,0706fa83-b6f8-4e01-b0f0-072f3f2c8ea3,007e1c28-42db-494c-9e8e-78eea5fa0de3,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"DOMESTIC HOT WATER","category":null}",DOMESTIC HOT WATER,,,Service
32563b25-eb9a-46ad-ac35-75839a59c0a3,c2d27d83-0ce9-47cf-80c1-bc76ff515b7b,007e1c28-42db-494c-9e8e-78eea5fa0de3,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"AMTROL","category":null}",AMTROL,,,Manufacturer
32563b25-eb9a-46ad-ac35-75839a59c0a3,e6dbd09f-7281-4276-b9fc-ae528d7c5b86,007e1c28-42db-494c-9e8e-78eea5fa0de3,,,,,,,"{"kind":"flat","type":"Model","unit":null,"value":"ST-5C-DD","category":null}",ST-5C-DD,,,Model
32563b25-eb9a-46ad-ac35-75839a59c0a3,84e39c01-e5c9-4a42-b08f-eda9fa4c97a5,007e1c28-42db-494c-9e8e-78eea5fa0de3,,,,,,,"{"kind":"flat","type":"Total Volume","unit":"GAL.","value":"2","category":null}",2,GAL.,,Total Volume
32563b25-eb9a-46ad-ac35-75839a59c0a3,946f7f71-ea63-4863-8924-478f360c8023,007e1c28-42db-494c-9e8e-78eea5fa0de3,,,,,,,"{"kind":"flat","type":"Acceptance Volume","unit":"GAL.","value":"1.8","category":null}",1.8,GAL.,,Acceptance Volume
32563b25-eb9a-46ad-ac35-75839a59c0a3,b02cd156-df1c-4c3a-ba2e-fadba2b057d7,007e1c28-42db-494c-9e8e-78eea5fa0de3,8f849a97-11fb-48e5-86d7-de5a5abacc0c,Length,,,,,"{"kind":"flat","type":"Length","unit":"IN.","value":"14","category":null}",14,IN.,,Length
32563b25-eb9a-46ad-ac35-75839a59c0a3,d2abb2d3-e243-440d-ac27-0e9c30de2a26,007e1c28-42db-494c-9e8e-78eea5fa0de3,5252c708-bf8e-4736-a585-fa14072449ec,Pipe Size,,,,,"{"kind":"flat","type":"Diameter","unit":"IN.","value":"8","category":null}",8,IN.,,Diameter
6d7a01c7-79f7-4487-ac91-5c4621f80c91,f6bf039b-4046-475f-8a43-c3a9aac2f9a1,21b462a2-33f7-45ca-b891-d594c02be668,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"EVIDENCE PROCESSING","category":null}",EVIDENCE PROCESSING,,,Service
6d7a01c7-79f7-4487-ac91-5c4621f80c91,91e05fc1-d86f-496a-84d9-3b0a962e6323,21b462a2-33f7-45ca-b891-d594c02be668,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
6d7a01c7-79f7-4487-ac91-5c4621f80c91,1619ebb1-5658-4e42-ba4e-9de00d5017e7,21b462a2-33f7-45ca-b891-d594c02be668,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CUE-140-HP-VG","category":null}",CUE-140-HP-VG,,,Model No.
6d7a01c7-79f7-4487-ac91-5c4621f80c91,7d63e79f-1b6b-4f3f-881e-c55257ffa6f4,21b462a2-33f7-45ca-b891-d594c02be668,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CENTRIFUGAL UPBLAST","category":null}",CENTRIFUGAL UPBLAST,,,Type
6d7a01c7-79f7-4487-ac91-5c4621f80c91,fa664b87-0355-4db8-8fd3-0c1fceb1d058,21b462a2-33f7-45ca-b891-d594c02be668,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"725","category":"Performance"}",725,CFM,Performance,Airflow
6d7a01c7-79f7-4487-ac91-5c4621f80c91,f9ab6216-08ef-4cfc-8f6a-18deea12236a,21b462a2-33f7-45ca-b891-d594c02be668,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"ESP","unit":"IN. W.C.","value":"1.5","category":"Performance"}",1.5,IN. W.C.,Performance,ESP
6d7a01c7-79f7-4487-ac91-5c4621f80c91,5cd0f7eb-7ba2-42a1-866d-36bfa5ee0669,21b462a2-33f7-45ca-b891-d594c02be668,,,,,,,"{"kind":"flat","type":"Outlet Velocity","unit":"FPM","value":"422","category":"Performance"}",422,FPM,Performance,Outlet Velocity
6d7a01c7-79f7-4487-ac91-5c4621f80c91,b9a91c70-d76f-427c-85a2-2d743705e7a2,21b462a2-33f7-45ca-b891-d594c02be668,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1725","category":"Motor"}",1725,RPM,Motor,Motor Speed
6d7a01c7-79f7-4487-ac91-5c4621f80c91,955cc721-4d02-48ba-8450-5efd47c89eab,21b462a2-33f7-45ca-b891-d594c02be668,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Power","unit":"HP","value":"1/2","category":"Motor"}",1/2,HP,Motor,Motor Power
6d7a01c7-79f7-4487-ac91-5c4621f80c91,6e2fee07-4ffb-42c7-9537-13f86c7b3484,21b462a2-33f7-45ca-b891-d594c02be668,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Motor"}",DIRECT,,Motor,Drive
6d7a01c7-79f7-4487-ac91-5c4621f80c91,60e14c85-3569-4272-aa80-1731999ed5a9,21b462a2-33f7-45ca-b891-d594c02be668,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
6d7a01c7-79f7-4487-ac91-5c4621f80c91,2a401447-a339-4e6e-b700-6a9863d73b27,21b462a2-33f7-45ca-b891-d594c02be668,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
6d7a01c7-79f7-4487-ac91-5c4621f80c91,04a4649c-dbf4-407d-830d-4d57410df278,21b462a2-33f7-45ca-b891-d594c02be668,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INSULATED CURB (R-10).","category":"Notes"}",INSULATED CURB (R-10).,,Notes,Note
6d7a01c7-79f7-4487-ac91-5c4621f80c91,7ae7a0c1-4ac6-451e-a975-fa2803b66209,21b462a2-33f7-45ca-b891-d594c02be668,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE BIRD SCREEN.","category":"Notes"}",PROVIDE BIRD SCREEN.,,Notes,Note
6d7a01c7-79f7-4487-ac91-5c4621f80c91,2b45bf59-f0ec-4c7e-a94b-b68d76e025be,21b462a2-33f7-45ca-b891-d594c02be668,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE HEPA FILTER IN EXHAUST DUCTWORK.","category":"Notes"}",PROVIDE HEPA FILTER IN EXHAUST DUCTWORK.,,Notes,Note
6d7a01c7-79f7-4487-ac91-5c4621f80c91,f5d16355-0527-4fca-a54c-dd6481a0639a,649c50e8-2f54-43f6-afe0-19ca7adb9641,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"GENERAL EXHAUST","category":null}",GENERAL EXHAUST,,,Service
6d7a01c7-79f7-4487-ac91-5c4621f80c91,d66c2433-76aa-4bd0-a77f-d59f6a105a19,649c50e8-2f54-43f6-afe0-19ca7adb9641,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
6d7a01c7-79f7-4487-ac91-5c4621f80c91,318c24aa-11f8-43c8-938c-a2c6b78dac46,649c50e8-2f54-43f6-afe0-19ca7adb9641,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CUE-099-VG","category":null}",CUE-099-VG,,,Model No.
6d7a01c7-79f7-4487-ac91-5c4621f80c91,05abb037-945e-4e56-9c60-7016b087ba30,649c50e8-2f54-43f6-afe0-19ca7adb9641,3436d1ce-1932-4431-9bbf-b3eac9d48eb7,Fan Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CENTRIFUGAL UPBLAST","category":null}",CENTRIFUGAL UPBLAST,,,Type
6d7a01c7-79f7-4487-ac91-5c4621f80c91,6a21af0f-b05f-4f7a-90a6-f3ab001b62b4,649c50e8-2f54-43f6-afe0-19ca7adb9641,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"605","category":"Performance"}",605,CFM,Performance,Airflow
6d7a01c7-79f7-4487-ac91-5c4621f80c91,3b20e7b5-340a-4afc-b32e-70d4ee0f91b7,649c50e8-2f54-43f6-afe0-19ca7adb9641,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"ESP","unit":"IN. W.C.","value":"0.75","category":"Performance"}",0.75,IN. W.C.,Performance,ESP
6d7a01c7-79f7-4487-ac91-5c4621f80c91,45768149-9712-4a7f-8bba-6ace041c4cf3,649c50e8-2f54-43f6-afe0-19ca7adb9641,,,,,,,"{"kind":"flat","type":"Outlet Velocity","unit":"FPM","value":"473","category":"Performance"}",473,FPM,Performance,Outlet Velocity
6d7a01c7-79f7-4487-ac91-5c4621f80c91,e2b64294-c08d-4c16-b92a-cfa951b07fd4,649c50e8-2f54-43f6-afe0-19ca7adb9641,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1725","category":"Motor"}",1725,RPM,Motor,Motor Speed
6d7a01c7-79f7-4487-ac91-5c4621f80c91,971293b4-e408-4bd9-bfab-4e3f5ccb0ad9,649c50e8-2f54-43f6-afe0-19ca7adb9641,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Power","unit":"HP","value":"1/4","category":"Motor"}",1/4,HP,Motor,Motor Power
6d7a01c7-79f7-4487-ac91-5c4621f80c91,57170a8d-bdc8-4015-aeb4-d975be421e00,649c50e8-2f54-43f6-afe0-19ca7adb9641,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Motor"}",DIRECT,,Motor,Drive
6d7a01c7-79f7-4487-ac91-5c4621f80c91,66ffeebd-63e5-4e8c-b09c-c06629cf4a41,649c50e8-2f54-43f6-afe0-19ca7adb9641,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
6d7a01c7-79f7-4487-ac91-5c4621f80c91,312c3aa1-31d2-4a1b-8c5e-4674da197254,649c50e8-2f54-43f6-afe0-19ca7adb9641,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,5cccfbae-e42f-4a4a-9a47-4df36ddbf0f8,1Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
6d7a01c7-79f7-4487-ac91-5c4621f80c91,71862526-ce87-4524-b5f5-f045caac69b5,649c50e8-2f54-43f6-afe0-19ca7adb9641,8f165926-9baf-433f-919f-c17f0e352441,Roof Curb,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INSULATED CURB (R-10).","category":"Notes"}",INSULATED CURB (R-10).,,Notes,Note
6d7a01c7-79f7-4487-ac91-5c4621f80c91,cd78dee0-d46b-4bff-be19-efcfd6a5514e,649c50e8-2f54-43f6-afe0-19ca7adb9641,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE BIRD SCREEN.","category":"Notes"}",PROVIDE BIRD SCREEN.,,Notes,Note
6d7a01c7-79f7-4487-ac91-5c4621f80c91,31aa3320-0616-4c25-9a40-c3b0027324eb,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"FUME HOOD","category":null}",FUME HOOD,,,Service
6d7a01c7-79f7-4487-ac91-5c4621f80c91,cc97492d-71dd-4688-b92a-b13379b0a196,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
6d7a01c7-79f7-4487-ac91-5c4621f80c91,39e677d0-781f-45ea-906e-252725306e8b,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"VEKTOR-H-12","category":null}",VEKTOR-H-12,,,Model No.
6d7a01c7-79f7-4487-ac91-5c4621f80c91,75ff6702-31ee-4e6d-8a48-48911306dcbb,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"HIGH PLUME FUME EXHAUST","category":null}",HIGH PLUME FUME EXHAUST,,,Type
6d7a01c7-79f7-4487-ac91-5c4621f80c91,c64a2769-9264-4935-b178-d2e3a5fa6d4b,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"725","category":"Performance"}",725,CFM,Performance,Airflow
6d7a01c7-79f7-4487-ac91-5c4621f80c91,3300acbd-a4d1-4309-8b8e-00680a855299,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"ESP","unit":"IN. W.C.","value":"1.5","category":"Performance"}",1.5,IN. W.C.,Performance,ESP
6d7a01c7-79f7-4487-ac91-5c4621f80c91,52b6164e-cc8c-4a31-8ad8-7a3c086090e2,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,,,,,,,"{"kind":"flat","type":"Outlet Velocity","unit":"FPM","value":"3699","category":"Performance"}",3699,FPM,Performance,Outlet Velocity
6d7a01c7-79f7-4487-ac91-5c4621f80c91,912ffc6f-db60-4fa1-b173-514ea5f38499,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1770","category":"Motor"}",1770,RPM,Motor,Motor Speed
6d7a01c7-79f7-4487-ac91-5c4621f80c91,0e29b661-d9af-441b-8c36-9b741cdba533,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Power","unit":"HP","value":"3/4","category":"Motor"}",3/4,HP,Motor,Motor Power
6d7a01c7-79f7-4487-ac91-5c4621f80c91,21f1be31-b2f4-4c74-b009-25db6828629c,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Motor"}",DIRECT,,Motor,Drive
6d7a01c7-79f7-4487-ac91-5c4621f80c91,3a9e1b91-cbff-48ad-b7be-3bd2b2ecaf89,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
6d7a01c7-79f7-4487-ac91-5c4621f80c91,5e090891-a988-4932-87c6-0fc111be765c,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
6d7a01c7-79f7-4487-ac91-5c4621f80c91,66596a89-8951-400c-a8bb-e23e17a08a34,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INSULATED CURB (R-10).","category":"Notes"}",INSULATED CURB (R-10).,,Notes,Note
6d7a01c7-79f7-4487-ac91-5c4621f80c91,ab1c395f-b3c5-4eca-93de-2de91bbaf64f,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE BIRD SCREEN.","category":"Notes"}",PROVIDE BIRD SCREEN.,,Notes,Note
6d7a01c7-79f7-4487-ac91-5c4621f80c91,134d2b2a-c91c-47c1-9679-ea4842ac520a,e3dd4a7b-5a0a-4f94-8b9b-ab021fc6ef87,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE HEPA FILTER IN EXHAUST DUCTWORK.","category":"Notes"}",PROVIDE HEPA FILTER IN EXHAUST DUCTWORK.,,Notes,Note
6d7a01c7-79f7-4487-ac91-5c4621f80c91,3d6141fe-e746-470f-92cf-8247296a8749,4d391554-06e7-40ea-837a-c67355d50688,,,,,,,"{"kind":"flat","type":"Service","unit":null,"value":"EVIDENCE STORAGE","category":null}",EVIDENCE STORAGE,,,Service
6d7a01c7-79f7-4487-ac91-5c4621f80c91,e0ab2286-aded-454d-9e09-1df1c6bcaf65,4d391554-06e7-40ea-837a-c67355d50688,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"GREENHECK","category":null}",GREENHECK,,,Manufacturer
6d7a01c7-79f7-4487-ac91-5c4621f80c91,1d3389c9-86f5-404c-b605-c7243ab2cb62,4d391554-06e7-40ea-837a-c67355d50688,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"CUE-090-VG","category":null}",CUE-090-VG,,,Model No.
6d7a01c7-79f7-4487-ac91-5c4621f80c91,2cc89f9d-e040-4c76-9507-1d4deebcddea,4d391554-06e7-40ea-837a-c67355d50688,f06c4464-748f-4758-a57b-ef4242dd220c,Pump Type,,,,,"{"kind":"flat","type":"Type","unit":null,"value":"CENTRIFUGAL UPBLAST","category":null}",CENTRIFUGAL UPBLAST,,,Type
6d7a01c7-79f7-4487-ac91-5c4621f80c91,4036a86c-a7e0-4aa8-95c3-e099c4c2a081,4d391554-06e7-40ea-837a-c67355d50688,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Airflow","unit":"CFM","value":"400","category":"Performance"}",400,CFM,Performance,Airflow
6d7a01c7-79f7-4487-ac91-5c4621f80c91,a4243fd3-ecb7-4f0e-a957-1c4f78c1de47,4d391554-06e7-40ea-837a-c67355d50688,137a3897-e753-49fa-93ec-c79a7797249b,Static Pressure,,,5ef02a97-a952-44f9-96f9-ba15ea8ebac0,Inches of Water Column,"{"kind":"flat","type":"ESP","unit":"IN. W.C.","value":"0.5","category":"Performance"}",0.5,IN. W.C.,Performance,ESP
6d7a01c7-79f7-4487-ac91-5c4621f80c91,31cc3a31-cb4c-4870-a0d1-f37bb8a51c39,4d391554-06e7-40ea-837a-c67355d50688,,,,,,,"{"kind":"flat","type":"Outlet Velocity","unit":"FPM","value":"571","category":"Performance"}",571,FPM,Performance,Outlet Velocity
6d7a01c7-79f7-4487-ac91-5c4621f80c91,c4d43e1a-4d5a-430d-8621-dab17423b2b3,4d391554-06e7-40ea-837a-c67355d50688,a9db1636-760c-4cbe-9af6-8dbc455a98bd,Speed,,,d28ed2e4-e9d5-c574-3acf-378597aac527,Refreshes per Minute,"{"kind":"flat","type":"Motor Speed","unit":"RPM","value":"1725","category":"Motor"}",1725,RPM,Motor,Motor Speed
6d7a01c7-79f7-4487-ac91-5c4621f80c91,e45bde1a-4fb0-4053-a781-9305d95e8b7b,4d391554-06e7-40ea-837a-c67355d50688,7e98a04a-47ea-4c07-811b-f7589ddac738,Motor HP,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Power","unit":"HP","value":"1/10","category":"Motor"}",1/10,HP,Motor,Motor Power
6d7a01c7-79f7-4487-ac91-5c4621f80c91,18829bd7-add7-43c8-9040-b868ab591dfa,4d391554-06e7-40ea-837a-c67355d50688,84a460a0-f9b3-4b84-b603-9c7c7f1578c9,Drive Type,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Motor"}",DIRECT,,Motor,Drive
6d7a01c7-79f7-4487-ac91-5c4621f80c91,68298860-f479-4419-954f-3fb82cd47fb2,4d391554-06e7-40ea-837a-c67355d50688,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"120","category":"Electrical"}",120,V,Electrical,Voltage
6d7a01c7-79f7-4487-ac91-5c4621f80c91,66dceb27-c8c3-497c-9cb0-bd2d1f7b7b91,4d391554-06e7-40ea-837a-c67355d50688,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"1","category":"Electrical"}",1,,Electrical,Phase
6d7a01c7-79f7-4487-ac91-5c4621f80c91,3b801a7d-624d-4bde-a54c-6a15c5007672,4d391554-06e7-40ea-837a-c67355d50688,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"INSULATED CURB (R-10).","category":"Notes"}",INSULATED CURB (R-10).,,Notes,Note
6d7a01c7-79f7-4487-ac91-5c4621f80c91,0b9aca1f-2458-4d30-bf4d-2688526a57e8,4d391554-06e7-40ea-837a-c67355d50688,,,,,,,"{"kind":"flat","type":"Note","unit":null,"value":"PROVIDE BIRD SCREEN.","category":"Notes"}",PROVIDE BIRD SCREEN.,,Notes,Note