spec_id,equipment_id,type_id,type_name,option_id,option_name,unit_id,unit_name,raw_specs,literal_value,literal_unit,literal_category,literal_type
4a31b139-22c3-4730-b8ee-94e406de6f54,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"RNA-015","category":null}",RNA-015,,,Model No.
b53c6850-4e8e-45e8-830b-39c4f3c93806,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Aon, Inc.","category":null}","Aon, Inc.",,,Manufacturer
12aa5f4c-a1fe-40ce-b91e-dbd2bc4b140c,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. Outdoor Airflow","unit":"CFM","value":"1,385","category":null}","1,385",CFM,,Min. Outdoor Airflow
e0682fce-195c-4098-9e89-7cee6061a9dd,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Supply Airflow","unit":"CFM","value":"5,225","category":null}","5,225",CFM,,Max Supply Airflow
a07466e3-2913-4f79-ad6c-9ff1636403fa,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Supply Airflow","unit":"CFM","value":"2,429","category":null}","2,429",CFM,,Min Supply Airflow
04d128d5-d439-4f32-9be0-2f772dbdb2d5,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WG.","value":"1.50","category":null}",1.50,IN. WG.,,ESP
15d21a25-84be-48d0-bddc-edd456564050,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Power","unit":"HP","value":"7.5","category":"Supply Fan"}",7.5,HP,Supply Fan,Motor Power
824cb9ac-fe77-49b0-8b01-99dcded9b963,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Supply Fan"}",DIRECT,,Supply Fan,Drive
8f1bb7d8-4606-48d4-b7c7-80476d472a1c,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,ee42cdfe-bea4-4963-aa29-7170ed419a8a,Cooling Capacity,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/H","value":"168,000","category":"DX Cooling Coil"}","168,000",BTU/H,DX Cooling Coil,Total Capacity
ce4a2c36-eee5-4a05-b89a-7ad01e9ac403,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/H","value":"125,300","category":"DX Cooling Coil"}","125,300",BTU/H,DX Cooling Coil,Sensible Capacity
c7b25536-9b45-4c45-baf1-cd6c68ba7c56,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"DEG F°","value":"77.0","category":"DX Cooling Coil"}",77.0,DEG F°,DX Cooling Coil,EAT DB
35e4677b-d72d-4bc3-ade2-e7aa37a2a8a1,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"DEG F°","value":"64.0","category":"DX Cooling Coil"}",64.0,DEG F°,DX Cooling Coil,EAT WB
a03978c1-dcb3-4a27-9adb-b52080dd35c4,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,,,"{"kind":"flat","type":"LAT DB","unit":"DEG F°","value":"52.4","category":"DX Cooling Coil"}",52.4,DEG F°,DX Cooling Coil,LAT DB
e58c1c12-de7b-4c96-b11e-d29c30fc93e2,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,,,"{"kind":"flat","type":"LAT WB","unit":"DEG F°","value":"51.8","category":"DX Cooling Coil"}",51.8,DEG F°,DX Cooling Coil,LAT WB
36caa856-337a-4600-b190-7650ea483c13,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"DX Cooling Coil"}",R-454B,,DX Cooling Coil,Refrigerant Type
c5d52df1-838a-4d79-8586-bc68624f4b95,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,1c5994de-c3b4-43ed-87e3-eb5fab7e8ed5,Refrigerant Charge,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Refrigerant Charge","unit":"lb","value":"11.56","category":"DX Cooling Coil"}",11.56,lb,DX Cooling Coil,Refrigerant Charge
c485dbc5-b9ef-4e42-a99f-96de51b7f47e,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"292.5","category":"Gas Heat Exchanger"}",292.5,MBH,Gas Heat Exchanger,Input
02c48bfb-0e8d-4514-ba94-7ecd42a855ae,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"236.9","category":"Gas Heat Exchanger"}",236.9,MBH,Gas Heat Exchanger,Capacity
47a83eef-c65a-4988-8d38-45fad654fff6,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,,,"{"kind":"flat","type":"AFUE","unit":null,"value":"0.81","category":"Gas Heat Exchanger"}",0.81,,Gas Heat Exchanger,AFUE
239a9cf1-8a81-47dc-b1e6-66cff973e325,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F°","value":"46.0","category":"Gas Heat Exchanger"}",46.0,DEG F°,Gas Heat Exchanger,EAT
7d0739c3-a4d8-4b72-98eb-e9b224aa8310,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F°","value":"87.5","category":"Gas Heat Exchanger"}",87.5,DEG F°,Gas Heat Exchanger,LAT
e7994e41-e4c8-41ef-9d94-de49813f6d50,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Pre-Filter MERV","unit":null,"value":"8","category":"Filters"}",8,,Filters,Pre-Filter MERV
52473977-227a-4202-ae74-9fe5e10a8ef7,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"13","category":"Filters"}",13,,Filters,Final Filter MERV
bd75364b-15f1-4dae-b9b4-475040fddc2f,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"lb","value":"1,983","category":null}","1,983",lb,,Weight
032a2a42-1476-4cd6-8ff9-3ecf0ca45055,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"84.0","category":"Electrical"}",84.0,A,Electrical,FLA
82491ec7-e99d-4398-827d-7e88526b39eb,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"91.0","category":"Electrical"}",91.0,A,Electrical,MCA
87f76f05-bf84-4289-b8ec-ab181d69b5e7,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"110.0","category":"Electrical"}",110.0,A,Electrical,MOCP
9679a554-1841-4e03-adad-4be1519418fb,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
84236f61-fdea-40cb-990b-ea832692afd5,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,,,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
c1812188-f22a-4b3b-971e-7f668cbb2ce1,cb2cdba1-ec1a-47d1-b1b1-caf438b7233f,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 3","category":null}","1, 2, 3",,,Notes
330a616a-fcf3-4a87-b260-871fc4540388,fdecf977-928a-4451-aed4-7fcb88f87eb5,bc663106-1c5c-4cc9-9f68-3a51eb3d4c5b,Manufacturer,,,,,"{"kind":"flat","type":"Manufacturer","unit":null,"value":"Aon, Inc.","category":null}","Aon, Inc.",,,Manufacturer
b843e4bf-c45f-460f-9bbf-9cf57e08c0a8,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,,,"{"kind":"flat","type":"Model No.","unit":null,"value":"RNA-016","category":null}",RNA-016,,,Model No.
fce81483-c7ea-44ca-b731-b433ebe211fb,fdecf977-928a-4451-aed4-7fcb88f87eb5,ab685915-020e-4475-9f80-8a2915e81d5c,Air Flow,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min. Outdoor Airflow","unit":"CFM","value":"656","category":null}",656,CFM,,Min. Outdoor Airflow
6e8994bb-6a0d-4a4a-950b-3fd9ef5f9aa3,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Max Supply Airflow","unit":"CFM","value":"6,780","category":null}","6,780",CFM,,Max Supply Airflow
a7d66917-16c0-4ea0-9622-d68a53b8939a,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,a791359d-783e-49ff-9190-1b028e527495,Cubic Feet per Minute,"{"kind":"flat","type":"Min Supply Airflow","unit":"CFM","value":"2,623","category":null}","2,623",CFM,,Min Supply Airflow
168059ad-459e-43fe-be5f-f36f6709e726,fdecf977-928a-4451-aed4-7fcb88f87eb5,385a8abb-6167-4062-88c6-d7ffc22a5a39,External Static Pressure,,,,,"{"kind":"flat","type":"ESP","unit":"IN. WG.","value":"1.50","category":null}",1.50,IN. WG.,,ESP
100b236d-49f9-42df-8999-8b0f30f59d16,fdecf977-928a-4451-aed4-7fcb88f87eb5,4b81bcc0-0527-4eef-8c3c-de502ae5ab58,Motor Power,,,70284fc6-f347-49e1-b657-567b4a3bb6a9,Horsepower,"{"kind":"flat","type":"Motor Power","unit":"HP","value":"7.5","category":"Supply Fan"}",7.5,HP,Supply Fan,Motor Power
e38a604c-410e-4f00-8769-688192864abf,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,,,"{"kind":"flat","type":"Drive","unit":null,"value":"DIRECT","category":"Supply Fan"}",DIRECT,,Supply Fan,Drive
d1a32ab1-ea99-4179-b50c-f86dd4b06ee9,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Total Capacity","unit":"BTU/H","value":"172,200","category":"DX Cooling Coil"}","172,200",BTU/H,DX Cooling Coil,Total Capacity
2d3e9843-5e9b-4fca-a600-6c1506fd0e2d,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,b4146944-e490-4de3-bd2a-da7d7990c7d5,British Thermal Units per Hour,"{"kind":"flat","type":"Sensible Capacity","unit":"BTU/H","value":"144,500","category":"DX Cooling Coil"}","144,500",BTU/H,DX Cooling Coil,Sensible Capacity
6ff32c55-2d5a-4b3b-baeb-c58784b060aa,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,,,"{"kind":"flat","type":"EAT DB","unit":"DEG F°","value":"76.0","category":"DX Cooling Coil"}",76.0,DEG F°,DX Cooling Coil,EAT DB
05f39d9c-fbdd-4feb-950e-6c03d64d60ac,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,,,"{"kind":"flat","type":"EAT WB","unit":"DEG F°","value":"63.0","category":"DX Cooling Coil"}",63.0,DEG F°,DX Cooling Coil,EAT WB
36e233b8-bbd4-46b1-af9c-d2a89165a6ca,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,,,"{"kind":"flat","type":"LAT DB","unit":"DEG F°","value":"53.8","category":"DX Cooling Coil"}",53.8,DEG F°,DX Cooling Coil,LAT DB
d51c9e39-7696-45ac-b556-b4152dec7b7c,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,,,"{"kind":"flat","type":"LAT WB","unit":"DEG F°","value":"53.1","category":"DX Cooling Coil"}",53.1,DEG F°,DX Cooling Coil,LAT WB
d42fd52d-2e58-4761-85e6-862285aea1f7,fdecf977-928a-4451-aed4-7fcb88f87eb5,6b991434-66c8-4d7d-929d-ff34a7df9384,Refrigerant Type,,,,,"{"kind":"flat","type":"Refrigerant Type","unit":null,"value":"R-454B","category":"DX Cooling Coil"}",R-454B,,DX Cooling Coil,Refrigerant Type
17d39de8-88e6-48ca-a6ad-3c8cead94196,fdecf977-928a-4451-aed4-7fcb88f87eb5,1c5994de-c3b4-43ed-87e3-eb5fab7e8ed5,Refrigerant Charge,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Refrigerant Charge","unit":"lb","value":"13.75","category":"DX Cooling Coil"}",13.75,lb,DX Cooling Coil,Refrigerant Charge
f51d124b-f197-48c6-ba15-4f2255c9e06c,fdecf977-928a-4451-aed4-7fcb88f87eb5,83366f87-b79f-405b-9781-fa6362d82445,Input,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Input","unit":"MBH","value":"405.0","category":"Gas Heat Exchanger"}",405.0,MBH,Gas Heat Exchanger,Input
da4df902-5adb-4c78-ac10-978142a86bed,fdecf977-928a-4451-aed4-7fcb88f87eb5,2d2ae19d-c0d6-41f1-a2c0-2a2b97a70745,Heating Capacity,,,ebda520d-e31a-0838-4289-80ae9982b006,Thousand BTU per Hour,"{"kind":"flat","type":"Capacity","unit":"MBH","value":"328.1","category":"Gas Heat Exchanger"}",328.1,MBH,Gas Heat Exchanger,Capacity
e9b92bed-338b-47f3-91e4-823c4541cf3e,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,,,"{"kind":"flat","type":"AFUE","unit":null,"value":"0.81","category":"Gas Heat Exchanger"}",0.81,,Gas Heat Exchanger,AFUE
f2612211-2f2c-4b9f-a319-69ad280a3e47,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,,,"{"kind":"flat","type":"EAT","unit":"DEG F°","value":"60.0","category":"Gas Heat Exchanger"}",60.0,DEG F°,Gas Heat Exchanger,EAT
2c048c0e-03c7-4c67-9137-c700e0d5bb9b,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,,,"{"kind":"flat","type":"LAT","unit":"DEG F°","value":"104.6","category":"Gas Heat Exchanger"}",104.6,DEG F°,Gas Heat Exchanger,LAT
58d9daaa-592f-441a-86a4-6e05118c38fd,fdecf977-928a-4451-aed4-7fcb88f87eb5,ce1d6df2-55ae-4331-a614-f7446b0f8dcc,Filter Type,409191f9-09aa-447a-bd70-ddf7a34603c9,MERV 8,,,"{"kind":"flat","type":"Pre-Filter MERV","unit":null,"value":"8","category":"Filters"}",8,,Filters,Pre-Filter MERV
252f5930-6e8a-425d-aa25-160543aaf3cb,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,,,"{"kind":"flat","type":"Final Filter MERV","unit":null,"value":"13","category":"Filters"}",13,,Filters,Final Filter MERV
8c3fefe7-22b1-40c6-9360-dda5542cfffc,fdecf977-928a-4451-aed4-7fcb88f87eb5,2da9ea27-8c84-4868-809b-002ec08f6315,Weight,,,fe46f69d-dd77-9a0f-5dc4-1ce604c97ea9,Pound,"{"kind":"flat","type":"Weight","unit":"lb","value":"2,805","category":null}","2,805",lb,,Weight
c6299557-8f5f-4d51-aa1c-153c90cfff63,fdecf977-928a-4451-aed4-7fcb88f87eb5,60970593-c7d5-42e1-bba0-8f1fcf8cd3d9,Full Load Amperage,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"FLA","unit":"A","value":"84.0","category":"Electrical"}",84.0,A,Electrical,FLA
f44271fc-e453-414e-83ef-307c77653ab8,fdecf977-928a-4451-aed4-7fcb88f87eb5,6ef56cbf-210c-46e4-9db6-99aa4e235f87,Minimum Circuit Ampacity,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MCA","unit":"A","value":"91.0","category":"Electrical"}",91.0,A,Electrical,MCA
c74f13ee-f709-45a9-a754-ce8a955d59f0,fdecf977-928a-4451-aed4-7fcb88f87eb5,4e28ed9e-db76-4cf8-bd59-f6d522bf46e5,Maximum Overcurrent Protection,,,c784fddb-de81-ee74-4bb2-eeefe0d7b171,Amperes,"{"kind":"flat","type":"MOCP","unit":"A","value":"110.0","category":"Electrical"}",110.0,A,Electrical,MOCP
9c4d888f-d91b-4931-81cc-ae57f1d3b85a,fdecf977-928a-4451-aed4-7fcb88f87eb5,f8c7b985-288e-4160-b9f9-f923877ec673,Voltage,,,1385179c-3960-925e-1168-57acc1c87378,Volt,"{"kind":"flat","type":"Voltage","unit":"V","value":"208","category":"Electrical"}",208,V,Electrical,Voltage
5f89a189-0ea4-4fc3-a243-ad4943b52cc4,fdecf977-928a-4451-aed4-7fcb88f87eb5,dc025f71-f7e9-4f8b-afe8-776f30a7acc7,Phase,dda99289-4130-4af0-b6c3-1e1b68254bc8,3Ø,,,"{"kind":"flat","type":"Phase","unit":null,"value":"3","category":"Electrical"}",3,,Electrical,Phase
f61add77-f1c6-4ff7-b326-5ceda9471a73,fdecf977-928a-4451-aed4-7fcb88f87eb5,,,,,,,"{"kind":"flat","type":"Notes","unit":null,"value":"1, 2, 3","category":null}","1, 2, 3",,,Notes